# 현장 물량으로 정한 수집 우선순위

**한 줄:** 우리가 모은 것과 현장에 깔린 것이 **거의 반대**다.
현장에 **팬 305대·공조기류 242대**가 있는데 카탈로그는 팬 4모델·공조기 9모델이고,
**냉동기는 현장 12대에 카탈로그 70모델**이다. 냉각탑 16대·열교환기 26대는 **0모델**.

작성 2026-09-04. 근거는 사용자가 제공한 **실제 구축 현장** 포인트리스트다.

---

## 왜 이걸 셌나

지금까지 수집 순서는 **벤더 문서가 열려 있는 순서**였다(JCI 포털이 크니 JCI부터).
그건 "우리가 받기 쉬운 순서"지 "현장에 많은 순서"가 아니다.
현장 포인트리스트에는 **실제로 무엇이 몇 대 깔렸는지**가 있으므로 그것으로 다시 정한다.

## 범위 — 무엇을 세었나

사용자가 구축한 대형 사이트(삼성전자 서울 R&D 캠퍼스·미래기술캠퍼스·서초 삼성전자·
서울시청 계열)의 SI 등록 포인트리스트다. 세는 단위는 **포인트가 아니라 장비 대수**다.

| 근거 | 포인트 | 설비코드 | 이름 규칙 |
|---|---|---|---|
| 삼성 캠퍼스 1·2 (`셔블_…_1/2캠퍼스`) | 30,233 | 645 | `1-AH-112` 처럼 **`<계통>-<약어>-<번호>`** + 한글 설명 |
| 네이버 사옥 (`설비 Point List 수정본`) | 10,583 | 322 | `AHU-115_CHV_COIL_RTEMP` + 한글 설명 |
| AAC (`설비OBJ.xlsx` 24시트) | 2,002 | 711 | `CHILLER_CWS_TEMP` |

⚠ 같은 캠퍼스가 월별 스냅샷으로 여러 벌 있다. **사이트마다 최신 한 벌만** 셌다.
전부 세면 같은 장비를 일곱 번 센다.

**약어의 뜻은 지어내지 않고 원문 설명에서 읽었다:**

| 약어 | 원문 설명 | 뜻 |
|---|---|---|
| `1-AH-112` | "B동 9~10층 A B ZONE 1-AH-112 급기휀 상태" | 공조기 |
| `1-HV-111` | "3층 VIP 주방 1-HV-111 급기온도 · 필터차압" | 주방 급기공조기 |
| `1-CT-103` | "A동 **DVM용** 냉각탑 1-CT-103 냉각수 차압밸브" | 냉각탑 |
| `1-HX-105` | "C동 **DVM 온수용** 열교환기 1-HX-105 급수온도" | 열교환기 |
| `1-CH-101` / `1-DACH-101` / `2-TR-101` | "터보 냉동기-1 가동 상태" / "흡수식 냉동기-1" | 냉동기 |
| `1-EF-117` | "B5F 지하주차장 배기휀 1-EF-117-2 상태" | 배기휀 |
| `1-SP-103` | "B5F 디워터링배수 1-SP-103 저류조 연결 밸브" | 배수펌프 |
| `1-HWG-101` | "A_B동 저층부 급탕용 1-HWG-101 환수온도" | 급탕 가열기 |

## 현장에 깔린 것

### 삼성 캠퍼스 1·2 (설비코드 645개)

| 계열 | 합계 | 1캠 | 2캠 |
|---|---|---|---|
| **공조기류** (AH·AHU·CHU·HVU·HV) | **180** | 75 | 105 |
| **배기휀** (EF·KEF·TEF·PEF·SEF) | **172** | 111 | 61 |
| **급기휀** (SF·PSF) | **103** | 65 | 38 |
| 펌프 (SP·P·HWP·EEP·PWB·NPWS) | 88 | 54 | 34 |
| 냉각탑 (CT) | 15 | 8 | 7 |
| 열교환기 (HX) | 12 | 6 | 6 |
| **냉동기** (CH·DACH·TR) | **8** | 2 | 6 |
| 급탕 가열기 (HWG) | 8 | 5 | 3 |

### 네이버 사옥 (322 태그)

| 계열 | 대수 | 포인트 |
|---|---|---|
| **외조기 OHU** | **27** | 480 |
| 공조기 AHU | 18 | 1,019 |
| 열교환기 HX | 11 | 156 |
| FCU · 펌프 | 5 · 5 | 136 |
| (부속) ZA 공조기 존 제어 101존 · N FCB 존 센서 101 | | 7,177 |

### AAC (711 태그, 상위)

공조기 17대(901점) · 팬 30+ · 냉동기 3 · 열교환기 3

## 현장 합계 ↔ 카탈로그

| 설비 | 현장(3사이트) | 카탈로그 | 판정 |
|---|---|---|---|
| **팬(급·배기)** | **305대** | 4모델 | ⬆⬆ 최다인데 거의 없다 |
| **공조기류** | **215대** | **9모델** | ⬆⬆ |
| **외조기** | **27대** | **0모델** | ⬆⬆ 계열이 비어 있다 |
| **펌프** | **96대** | 7모델 | ⬆ |
| **열교환기** | **26대** | **0모델** | ⬆ |
| **냉각탑** | **16대** | **0모델** | ⬆ |
| 냉동기 | **12대** | **70모델** | ⬇⬇ 과잉 |
| VRF/DVM | 대수 미산출 (냉각탑·열교환기가 **"DVM용"**으로 붙어 있어 주력 계통이다) | 2모델·**0점** | ⚠ |

## 우선순위

1. **팬(급기·배기, 인버터)** — 현장 305대. 가장 많은데 4모델뿐이다.
2. **공조기·외조기** — 215 + 27대. 국내 벤더(신성엔지니어링·센추리·우원기계)가
   계획서 1순위로 이미 지목돼 있다.
3. **VRF/DVM** — 대수는 미산출이나 캠퍼스의 **냉각탑·열교환기가 "DVM용"**이다.
   지금 2모델·0점이라 **LG BACnet 165점 취입이 곧 첫 실체**가 된다.
4. **펌프** — 96대, 7모델. 인버터 펌프 위주로 보강.
5. **열교환기·냉각탑** — 26·16대인데 0모델. 빈 계열 중 물량이 확인된 둘.
6. ⬇ **냉동기는 멈춘다** — 현장 12대에 70모델 14,520점이면 충분하다.

## ⚠ 정정 — "팬·공조기 벤더 문서"는 오브젝트 목록의 답이 아니다

수집에 들어가기 전에 **현장에서 그것들이 어떻게 붙어 있는지**를 셌다. 결과가 순서를 바꿨다.

| | |
|---|---|
| **팬은 통신하지 않는다** | 배기휀·급기휀은 DDC 하드와이어 DI/DO 다(`I_15_DI3_A120_1-EF-175-STS2`). 벤더 오브젝트 목록이 필요 없다 |
| **공조기 본체도 통신하지 않는다** | 공조기류 4,922점 중 **하드와이어 70.0%** · 통신 22.2% — 그 통신분이 **전부 인버터**(`INV_*`)다. 온도·습도·밸브·댐퍼는 전부 DDC 직결 |

즉 **오브젝트 목록이 필요한 것은 통신하는 장치**뿐이다. 삼성 캠퍼스에서 세면:

| 통신 장치 | 대수 | 포인트 | 비고 |
|---|---|---|---|
| **VAV/유량 컨트롤러** | **399** | 1,291 | `VC-100`·`WPC-100` + 번호형. `AirFlow` · `Occupied Min/Max Set Flow` · `Analog Damper Output` |
| **인버터(팬·펌프 FC)** | **222** | 1,722 | **215대가 똑같은 7점** — 문서 하나로 215대가 덮인다 |
| 유량계 | 55 | 105 | |
| 가스감지기 (`GTC-200A`) | 32 | 696 | |
| **보일러 — 부스타** | **30** | 671 | 현장 이름에 브랜드가 있다(1,757회) |
| 냉동기 — **Trane UC800** | 28 | 363 | 이미 카탈로그 보유 ✅ |
| 항온항습기 | 11 | 390 | |
| 열교환기/급탕(HWG) | 5 | 105 | |
| 드라이쿨러 — **삼화(samwha)** | 3 | 85 | |

### 그래서 문서는 두 갈래로 나눠 모은다

| 목적 | 필요한 문서 | 대상 |
|---|---|---|
| **오브젝트 매핑** | 통신 매뉴얼(레지스터·오브젝트 표) | VAV 컨트롤러 · **인버터** · 부스타 보일러 |
| **시뮬레이터 정격** | 제품 카탈로그(풍량·정압·코일 능력) | 공조기 제조사 신성엔지니어링 · 센추리 · 우원기계 |

⚠ 인버터 222대와 VAV 399대의 **브랜드가 현장 데이터에 없다.** 포인트 이름
(`DCLINK_VOLTAGE` · `Occupied Max Set Flow`)은 여러 벤더가 공통으로 쓰는 어휘라
그것만으로 못 가린다. **현장을 구축한 쪽이 아는 정보다** — 물어서 정한다.
(브랜드가 나온 것은 부스타·Trane·삼화 셋뿐이다.)

⚠ 신성엔지니어링(`ishinsung.com/product/catalog`)은 **검색해야 내려받는 동적 페이지**이고
센추리(`century-korea.com`)는 **SSL 오류**로 열리지 않았다. 둘 다 브라우저가 필요하다
— 저장소가 말하는 "page 방식" 이다.

## 제조사 조사 — 어디까지 갔고 왜 닫았나 (2026-09-04)

**확정된 것** (현장 이름이 브랜드를 직접 말한다):

| 장치 | 대수 | 제조사 | 근거 |
|---|---|---|---|
| 가스감지기 `GTC-200A` | 32 | **가스트론(GASTRON)** | 모델번호로 특정. RS-485 Modbus 다채널 수신기 |
| 보일러 | 30 | **부스타** | 현장 이름에 1,757회 |
| 냉동기 `UC-800` | 28 | **Trane** | 현장 이름에 858회. 이미 카탈로그 보유 ✅ |
| 드라이쿨러 | 3 | **삼화(samwha)** | 현장 이름에 202회 |

**닫은 것 — 인버터 222대 · `VC-100` VAV 399대 · `WPC-100` 344점**

주어진 자료로는 **제조사를 알 수 없다.** 다음을 전부 확인했고 전부 비었다:

| 뒤진 곳 | 결과 |
|---|---|
| 포인트 이름 | `DCLINK_VOLTAGE` · `Occupied Max Set Flow` — 어느 벤더나 쓰는 일반 어휘 |
| **LS H100 매뉴얼과 글자 대조** | **0건 일치.** H100 은 `DC Link` · `Output Current` 로 띄어 쓴다 |
| 이름의 성격 | 215대가 **오타까지 같다**(`INV_HEATsink TEMP`) — 펌웨어가 준 이름이 아니라 **SI 가 붙인 템플릿 이름**이다. 그래서 이름으로는 영영 못 가린다 |
| 장치 이름 뒤 숫자 | `VC-100_7309` 의 7309 는 BACnet 인스턴스지 제조사 코드가 아니다 |
| 인버터 한글 설명 | **0종** |
| 나이아가라 내보내기 `Type` 열 | `bacnet:…Descriptor` — SI 가 **상위로 내보내는** 서버 쪽이라 하위 장치가 안 나온다 |
| 자료 전체의 BACnet 장치 속성 | `Vendor_Name` · `Model_Name` 항목이 **한 건도 없다** |
| 웹 검색 `VC-100` | 안 나온다(국내 유통명이거나 SI 내부 명명으로 보인다) |

### 확정하려면 — 현장에 안 가고, 협조 없이 되는 길

나이아가라가 **BACnet**이므로 장치가 제조사를 스스로 보고한다. 그 값은
**Workbench 안에서 읽힌다** — 출입도 제3자 협조도 필요 없다.

    Config → Drivers → BacnetNetwork → (해당 장치) → Property Sheet
      Vendor Name · Vendor Id · Model Name · Firmware Rev

`Bacnet Device Manager` 뷰의 목록에도 Vendor/Model 열이 있다.
`Vendor Id` 는 ASHRAE 가 부여하는 번호라 숫자만 나와도 공개 목록에서 이름이 나온다.

**이 두 줄(인버터 1대·VC-100 1대의 Vendor/Model)만 있으면 문서 수집이 바로 이어진다.**

## 제조사를 채워 넣었다 — 확정이 아니라 **후보**다 (2026-09-07)

사용자 지시: *"제조사 내가 알아올 방법이 현재 없다 — 자료·도면·포인트와 이 정도 규모
현장에서 점유율 높은 벤더로 채워 둬라."* 그래서 채웠고, **근거의 세기를 함께 적는다.**
확정으로 읽고 문서를 취입하면 안 된다 — 취입 전에 Vendor Name 두 줄로 확인한다.

| 장치 | 대수 | 후보 | 근거 | 세기 |
|---|---|---|---|---|
| **인버터** | 222 | **Danfoss VLT HVAC Basic Drive FC 101** | 포인트 이름 `INV_SPEED_FC101` 이 **762회** — 다른 `INV_*` 6점과 **같은 횟수**다. 한 대의 설비 태그라면 1회여야 한다. 즉 **템플릿 이름 자체에 모델명이 박혀 있다.** `FC-101` 은 Danfoss VLT HVAC Basic Drive 의 형식명이고, 이미 받아 둔 `DKDDPFP100A402_HVAC_Basic.pdf` 가 그 제품 자료다 | **강함** (정황) |
| **VAV/유량 컨트롤러** | 399 | **나라컨트롤(Nara Controls)** — 2순위 하니웰 Spyder · JCI | 이름(`VC-100`·`WPC-100`)은 국내 유통명이고 웹에 안 나온다. 포인트 이름 여섯(`Occupied Max Set Flow`·`Analog Damper Output`·`Control Mode Config` …)을 **우리 카탈로그 36,876점 전수와 대조해도 0건**이라 보유 벤더 중엔 없다. 국내 대형 캠퍼스 BAS 점유·자체 컨트롤러 보유로 고른 **점유율 추정**이다 | **약함** (점유율 추정) |

⚠ `FC-101` 이라는 토큰 자체는 현장에 5,342회 나오지만 **대부분 팬코일 태그**(`FC-`)다.
   인버터 근거는 그 숫자가 아니라 `INV_SPEED_FC101` 쪽이다 — 헷갈리지 말 것.

**`ICU` 는 컨트롤러다** (2026-09-07 사용자 확인). 카탈로그·현장자료·웹 어디에도 0건이라
약어의 정체를 못 짚고 있었다. 컨트롤러라는 것까지는 확정 — 어느 제조사의 무엇인지는 미상.

## 미수집 3벤더 — 어디까지 갔나 (2026-09-07)

| 벤더 | 결과 | 자세히 |
|---|---|---|
| **가스트론 GTC-200A** | ✅ **수집 완료** | `Gastron_GTC-200A_Manual_KR_R1.0.pdf`(31쪽, 공식 자료실). 8.1 절에 RS485 Modbus 레지스터가 있는데 **행이 아니라 식**이다 — 농도값 `30000+n`, 상태 `10001+((n-1)*8)`. 채널 수만큼 펼쳐 저장할 일이 아니다(Daikin DMS502B71 과 같은 부류) |
| **부스타 보일러** | ❌ 막힘 | 공식 사이트(booster.co.kr)는 imweb 기반이고 **사양표가 전부 이미지**(cdn.imweb.me)다. PDF 첨부가 없다. 제품 계열 페이지 주소는 확인해 뒀다(`/72` BSS-RX · `/69` 관류보일러 · `/70` BMCT · `/50` 스크럼시스템 — BMCT 가 통신 쪽으로 보인다). 다음 수(둘 중 하나): 공식 이미지 OCR 을 규칙으로 허용하든지, 제조사에 자료 요청 |
| **삼화 드라이쿨러** | ❌ 막힘 | 삼화에이스 공식 종합 카탈로그(44쪽)를 받아 확인했으나 **드라이쿨러 제품 페이지가 없다** — 27쪽에 항온항습기 냉각수원으로 한 줄 언급뿐. 애초에 현장의 `SAMWHA DRY COOLER` 가 삼화에이스인지도 미확정이다(항온항습기 11대와 같은 벤더일 것이라는 추정) |

⚠ 셋 다 **공식 경로만** 두드렸다. 코머신·다아라 같은 제3자 매뉴얼 호스트에는 부스타·
   삼화 자료가 있지만 규칙상 받지 않는다.


## 아직 못 센 것 (미산출)

| 자료 | 왜 |
|---|---|
| 나이아가라 61건 | Niagara 스테이션 내보내기라 열 구성이 다르다(`Target Name`·`Object Name`) |
| 조명·소방·승강 | 포인트 이름에 단서가 없다 — `28F-B5` / `Area 3002.Channel_Level_1`. **파일 이름**으로 따로 세야 한다 |
| 하노이 · 전력 계열 | 이번 범위 밖 |
| **용량(TR·CMH·kW)** | 지금 순위는 **대수** 기준이다. 용량이 들어오면 *부하 기여* 기준으로 한 번 더 갈린다 |
| 자동제어 계통도(DWG/PDF) | **다른 현장의 신규 준공도면**이다 — 위 캠퍼스들과 같은 사이트가 아니므로 이 집계에 섞지 않는다 |

⚠ 세다가 한 번 틀렸다. `\bDVM\b` 로 세어 `9F_DVM_RA_TEMP` 를 **하나도 못 잡았다** —
밑줄이 단어문자라 `\b` 가 서지 않는다. 경계를 `(?<![A-Za-z0-9])…` 로 바꿔 다시 셌다.
저장소가 이미 적어 둔 규칙 ⑧ 함정을 그대로 밟은 것이다.

⚠ 처음에는 삼성 캠퍼스를 **"채널식 이름이라 장비 불명"으로 미산출 처리했다.** 틀렸다 —
`MD_11_AO1_A062` 같은 채널명이 섞여 있을 뿐, 절반 이상이 `1-AH-112` 설비코드를 달고
있었고 한글 설명까지 있었다. **표본을 보지 않고 한 파일로 판단한 탓**이다.
