{
 "schemaVersion": 1,
 "datasetTiers": {
  "template": "장비별 BMS 템플릿. 화면/자동 매핑의 기준",
  "simulator": "전력·온도 계산에 쓰는 정격과 조건",
  "mapping": "제조사 통신문서 원문 전체 포인트",
  "reference": "성능표·치수·부속·배선 참고자료"
 },
 "equipmentTemplates": {
  "e5": {
   "id": "e5",
   "title": "공조기 (AHU)",
   "domain": "공기측 설비",
   "simulatorSpecRequirements": [
    {
     "name": "급기 풍량",
     "unit": "CMH",
     "condition": "정격/설계 구분",
     "requiredFor": "simulator"
    },
    {
     "name": "환기 풍량",
     "unit": "CMH",
     "condition": "환기팬 있는 경우",
     "requiredFor": "simulator"
    },
    {
     "name": "최소 외기량",
     "unit": "CMH 또는 %",
     "condition": "환기기준 산출값",
     "requiredFor": "simulator"
    },
    {
     "name": "기외정압",
     "unit": "mmAq / Pa",
     "condition": "덕트 저항",
     "requiredFor": "simulator"
    },
    {
     "name": "급기팬 형식·모터출력",
     "unit": "— / kW",
     "condition": "시로코·터보·플러그",
     "requiredFor": "simulator"
    },
    {
     "name": "환기팬 형식·모터출력",
     "unit": "— / kW",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "냉수코일 능력",
     "unit": "kW",
     "condition": "**조건**: 냉수 7/12℃, 입구공기 27℃DB·19℃WB",
     "requiredFor": "simulator"
    },
    {
     "name": "온수코일 능력",
     "unit": "kW",
     "condition": "**조건**: 온수 60/50℃, 입구공기 5℃",
     "requiredFor": "simulator"
    },
    {
     "name": "냉수·온수 유량",
     "unit": "LPM",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "코일 열수·핀피치",
     "unit": "row / mm",
     "condition": "냉수·온수 각각",
     "requiredFor": "simulator"
    },
    {
     "name": "코일 정면풍속",
     "unit": "m/s",
     "condition": "보통 2.5~3.0",
     "requiredFor": "simulator"
    },
    {
     "name": "필터 형식·효율·차압",
     "unit": "— / % / Pa",
     "condition": "프리·미디엄·HEPA (초기·최종 차압)",
     "requiredFor": "simulator"
    },
    {
     "name": "가습 방식·가습량",
     "unit": "— / kg/h",
     "condition": "증기·기화·초음파",
     "requiredFor": "simulator"
    },
    {
     "name": "열회수 유무·효율",
     "unit": "— / %",
     "condition": "전열교환 내장형",
     "requiredFor": "simulator"
    },
    {
     "name": "케이싱·단열",
     "unit": "—",
     "condition": "판넬 두께·단열재",
     "requiredFor": "simulator"
    },
    {
     "name": "전원",
     "unit": "V/φ/Hz",
     "condition": "",
     "requiredFor": "simulator"
    }
   ],
   "templateProfileIds": [
    "e5.ahu",
    "e5.rtu"
   ]
  },
  "e6": {
   "id": "e6",
   "title": "터미널 유닛 (VAV · CAV)",
   "domain": "공기측 설비",
   "simulatorSpecRequirements": [
    {
     "name": "정격 풍량",
     "unit": "CMH",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "최대·최소 풍량",
     "unit": "CMH",
     "condition": "최소는 환기 확보량",
     "requiredFor": "simulator"
    },
    {
     "name": "인렛 구경",
     "unit": "mm",
     "condition": "200·250·300·350·400",
     "requiredFor": "simulator"
    },
    {
     "name": "정압 손실",
     "unit": "Pa",
     "condition": "정격 풍량 기준",
     "requiredFor": "simulator"
    },
    {
     "name": "풍량 측정 방식",
     "unit": "—",
     "condition": "차압식·열선식",
     "requiredFor": "simulator"
    },
    {
     "name": "재열코일 유무·능력",
     "unit": "— / kW",
     "condition": "온수 유량·구경 포함",
     "requiredFor": "simulator"
    },
    {
     "name": "팬 내장(팬파워드) 유무·출력",
     "unit": "— / kW",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "액추에이터 토크·구동시간",
     "unit": "Nm / s",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "소음(NC)",
     "unit": "—",
     "condition": "",
     "requiredFor": "simulator"
    }
   ],
   "templatePoints": [
    {
     "name": "실내온도",
     "objectType": "AI",
     "unit": "℃",
     "role": "sensor",
     "tags": "`zone`✓ `air`✓ `temp`✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "풍량",
     "objectType": "AI",
     "unit": "CMH",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `flow`✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "풍량 설정값",
     "objectType": "AV",
     "unit": "CMH",
     "role": "sp",
     "tags": "`discharge`✓ `air`✓ `flow`✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "최대 풍량 설정",
     "objectType": "AV",
     "unit": "CMH",
     "role": "sp",
     "tags": "`air`✓ `flow`✓ `maxVal`✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "최소 풍량 설정",
     "objectType": "AV",
     "unit": "CMH",
     "role": "sp",
     "tags": "`air`✓ `flow`✓ `minVal`✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "댐퍼 개도 지령",
     "objectType": "AO",
     "unit": "%",
     "role": "cmd",
     "tags": "`damper`✓ `position`★",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "최소 댐퍼 개도",
     "objectType": "AV",
     "unit": "%",
     "role": "sp",
     "tags": "`damper`✓ `minVal`✓ `position`★",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "재실 냉방 설정온도",
     "objectType": "AV",
     "unit": "℃",
     "role": "sp",
     "tags": "`occupied`✓ `zone`✓ `temp`✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "재실 난방 설정온도",
     "objectType": "AV",
     "unit": "℃",
     "role": "sp",
     "tags": "`occupied`✓ `zone`✓ `temp`✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "비재실 설정온도",
     "objectType": "AV",
     "unit": "℃",
     "role": "sp",
     "tags": "`zone`✓ `temp`✓ `setback`✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "운전 모드",
     "objectType": "MSO",
     "unit": "—",
     "role": "cmd",
     "tags": "(정지/냉방/난방/환기)",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "재실 감지",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`occupancy`✓ `occupied`✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "재열밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "role": "cmd",
     "tags": "`hot-water`✓ `valve`✓ `reheat`★",
     "grade": "선택",
     "datasetTier": "template"
    },
    {
     "name": "내장팬 운전",
     "objectType": "BO",
     "unit": "—",
     "role": "cmd",
     "tags": "`fan`✓ `run`✓",
     "grade": "선택",
     "datasetTier": "template"
    }
   ]
  },
  "e7": {
   "id": "e7",
   "title": "팬코일 유닛 (FCU) · 항온항습기 (CRAC)",
   "domain": "공기측 설비",
   "simulatorSpecRequirements": [
    {
     "name": "냉방능력",
     "unit": "kW",
     "condition": "**조건**: 냉수 7/12℃, 실내 27℃DB·19.5℃WB",
     "requiredFor": "simulator"
    },
    {
     "name": "난방능력",
     "unit": "kW",
     "condition": "**조건**: 온수 60/50℃, 실내 20℃",
     "requiredFor": "simulator"
    },
    {
     "name": "정격 풍량",
     "unit": "CMH",
     "condition": "강 단계 기준",
     "requiredFor": "simulator"
    },
    {
     "name": "팬 단계 수",
     "unit": "단",
     "condition": "보통 3단",
     "requiredFor": "simulator"
    },
    {
     "name": "모터 출력",
     "unit": "W",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "냉수·온수 유량",
     "unit": "LPM",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "배관 구경",
     "unit": "mm",
     "condition": "공급·환수",
     "requiredFor": "simulator"
    },
    {
     "name": "응축수 배관·드레인펌프",
     "unit": "mm / —",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "정압",
     "unit": "Pa",
     "condition": "덕트형",
     "requiredFor": "simulator"
    },
    {
     "name": "형식",
     "unit": "—",
     "condition": "노출·매입·덕트·카세트",
     "requiredFor": "simulator"
    },
    {
     "name": "(CRAC) 제습·가습 능력",
     "unit": "kg/h",
     "condition": "항온항습만",
     "requiredFor": "simulator"
    },
    {
     "name": "(CRAC) 온·습도 정밀도",
     "unit": "±℃ / ±%",
     "condition": "항온항습만",
     "requiredFor": "simulator"
    }
   ],
   "templatePoints": [
    {
     "name": "실내온도",
     "objectType": "AI",
     "unit": "℃",
     "role": "sensor",
     "tags": "`zone`✓ `air`✓ `temp`✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "설정온도",
     "objectType": "AV",
     "unit": "℃",
     "role": "sp",
     "tags": "`zone`✓ `air`✓ `temp`✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "팬 단계",
     "objectType": "MSO",
     "unit": "—",
     "role": "cmd",
     "tags": "`fan`✓ `speed`✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "냉수밸브",
     "objectType": "BO/AO",
     "unit": "— / %",
     "role": "cmd",
     "tags": "`chilled-water`✓ `valve`✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "온수밸브",
     "objectType": "BO/AO",
     "unit": "— / %",
     "role": "cmd",
     "tags": "`hot-water`✓ `valve`✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "냉난방 모드",
     "objectType": "MSO",
     "unit": "—",
     "role": "cmd",
     "tags": "`cooling-mode`✓ `heating-mode`✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "실내습도",
     "objectType": "AI",
     "unit": "%",
     "role": "sensor",
     "tags": "`zone`✓ `humidity`✓",
     "grade": "선택(CRAC 필수)",
     "datasetTier": "template"
    },
    {
     "name": "습도 설정값",
     "objectType": "AV",
     "unit": "%",
     "role": "sp",
     "tags": "`zone`✓ `humidity`✓",
     "grade": "선택(CRAC 필수)",
     "datasetTier": "template"
    },
    {
     "name": "응축수 넘침",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`condensate`✓ `level`✓ `alarm`✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "스케줄 사용",
     "objectType": "BV",
     "unit": "—",
     "role": "cmd",
     "tags": "`enable`✓ `occupied`✓",
     "grade": "권장",
     "datasetTier": "template"
    }
   ]
  },
  "e8": {
   "id": "e8",
   "title": "VRF (실내기 · 실외기)",
   "domain": "공기측 설비",
   "simulatorSpecRequirements": [
    {
     "name": "냉방능력 / 난방능력",
     "unit": "kW",
     "condition": "표준조건 (냉방 실내27/실외35℃, 난방 실내20/실외7℃)",
     "requiredFor": "simulator"
    },
    {
     "name": "정격 소비전력",
     "unit": "kW",
     "condition": "냉방·난방 각각",
     "requiredFor": "simulator"
    },
    {
     "name": "COP / SEER",
     "unit": "—",
     "condition": "`cop` ✓ `eer` ✓ 태그 존재",
     "requiredFor": "simulator"
    },
    {
     "name": "냉매 종류·충전량",
     "unit": "— / kg",
     "condition": "R410A·R32·R134a",
     "requiredFor": "simulator"
    },
    {
     "name": "배관 구경 (액·가스)",
     "unit": "mm",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "정격 풍량",
     "unit": "CMH",
     "condition": "강 기준",
     "requiredFor": "simulator"
    },
    {
     "name": "형식",
     "unit": "—",
     "condition": "4WAY 카세트·1WAY·덕트·벽걸이·바닥",
     "requiredFor": "simulator"
    },
    {
     "name": "실외기 조합",
     "unit": "—",
     "condition": "매칭 모델·연결 대수·최대 연장배관",
     "requiredFor": "simulator"
    },
    {
     "name": "통신 방식",
     "unit": "—",
     "condition": "벤더 게이트웨이 (BACnet/Modbus 변환)",
     "requiredFor": "simulator"
    }
   ],
   "templatePoints": [
    {
     "name": "실내온도",
     "objectType": "AI",
     "unit": "℃",
     "role": "sensor",
     "tags": "`zone`✓ `air`✓ `temp`✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "설정온도",
     "objectType": "AV",
     "unit": "℃",
     "role": "sp",
     "tags": "`zone`✓ `air`✓ `temp`✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "토출온도",
     "objectType": "AI",
     "unit": "℃",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `temp`✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "운전 모드",
     "objectType": "MSO",
     "unit": "—",
     "role": "cmd",
     "tags": "(냉방/난방/송풍/제습/자동)",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "풍량 단계",
     "objectType": "MSO",
     "unit": "—",
     "role": "cmd",
     "tags": "`fan`✓ `speed`✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "에러 코드",
     "objectType": "AI/MSO",
     "unit": "—",
     "role": "sensor",
     "tags": "`fault`✓ `alarm-text`✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "필터 청소 신호",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`airfilter`✓ `alarm`✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "재실 감지",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`occupancy`✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "리모컨 잠금",
     "objectType": "BO",
     "unit": "—",
     "role": "cmd",
     "tags": "`enable`✓",
     "grade": "선택",
     "datasetTier": "template"
    },
    {
     "name": "(실외기) 압축기 운전율",
     "objectType": "AI",
     "unit": "%",
     "role": "sensor",
     "tags": "`compressor`✓ `load`★",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "(실외기) 소비전력",
     "objectType": "AI",
     "unit": "kW",
     "role": "sensor",
     "tags": "`elec-power`✓",
     "grade": "권장",
     "datasetTier": "template"
    }
   ]
  },
  "e9": {
   "id": "e9",
   "title": "냉동기 (칠러)",
   "domain": "열원·수측 설비",
   "simulatorSpecRequirements": [
    {
     "name": "냉동능력",
     "unit": "RT 또는 kW",
     "condition": "**조건 필수**: 냉수 12/7℃, 냉각수 32/37℃",
     "requiredFor": "simulator"
    },
    {
     "name": "압축기 형식",
     "unit": "—",
     "condition": "터보(원심)·스크류·스크롤·왕복동·흡수식",
     "requiredFor": "simulator"
    },
    {
     "name": "COP / IPLV",
     "unit": "—",
     "condition": "부분부하 효율",
     "requiredFor": "simulator"
    },
    {
     "name": "냉수 입·출구온도",
     "unit": "℃",
     "condition": "설계치",
     "requiredFor": "simulator"
    },
    {
     "name": "냉수 유량",
     "unit": "LPM 또는 ㎥/h",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "냉각수 입·출구온도",
     "unit": "℃",
     "condition": "수냉식",
     "requiredFor": "simulator"
    },
    {
     "name": "냉각수 유량",
     "unit": "LPM",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "증발기·응축기 압력손실",
     "unit": "kPa",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "정격 전압·전류·소비전력",
     "unit": "V / A / kW",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "기동 방식",
     "unit": "—",
     "condition": "Y-Δ·리액터·인버터",
     "requiredFor": "simulator"
    },
    {
     "name": "냉매 종류·충전량",
     "unit": "— / kg",
     "condition": "R134a·R1234ze·R513A",
     "requiredFor": "simulator"
    },
    {
     "name": "최소 부하율",
     "unit": "%",
     "condition": "언로딩 한계",
     "requiredFor": "simulator"
    },
    {
     "name": "(흡수식) 열원·소비량",
     "unit": "— / N㎥/h·kg/h",
     "condition": "가스·중온수·증기",
     "requiredFor": "simulator"
    },
    {
     "name": "소음",
     "unit": "dB(A)",
     "condition": "",
     "requiredFor": "simulator"
    }
   ],
   "templatePoints": [
    {
     "name": "냉수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "role": "sensor",
     "tags": "`chilled-water`✓ `temp`✓ `leaving`★",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "냉수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "role": "sensor",
     "tags": "`chilled-water`✓ `temp`✓ `entering`★",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "냉수 출구온도 설정값",
     "objectType": "AV",
     "unit": "℃",
     "role": "sp",
     "tags": "`chilled-water`✓ `temp`✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "냉각수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `leaving`★",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "냉각수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `entering`★",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "부하율",
     "objectType": "AI",
     "unit": "%",
     "role": "sensor",
     "tags": "`load`★",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "소비전력",
     "objectType": "AI",
     "unit": "kW",
     "role": "sensor",
     "tags": "`elec-power`✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "role": "sensor",
     "tags": "`elec-energy`✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "압축기 전류",
     "objectType": "AI",
     "unit": "A",
     "role": "sensor",
     "tags": "`compressor`✓ `elec-current`✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "증발 압력·온도",
     "objectType": "AI",
     "unit": "kPa / ℃",
     "role": "sensor",
     "tags": "`evaporator`✓ `refrig`✓ `pressure`✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "응축 압력·온도",
     "objectType": "AI",
     "unit": "kPa / ℃",
     "role": "sensor",
     "tags": "`condenser`✓ `refrig`✓ `pressure`✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "냉수 유량",
     "objectType": "AI",
     "unit": "㎥/h",
     "role": "sensor",
     "tags": "`chilled-water`✓ `flow`✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "알람 코드",
     "objectType": "AI/MSO",
     "unit": "—",
     "role": "sensor",
     "tags": "`fault`✓ `alarm-text`✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "대수제어 순위",
     "objectType": "AV",
     "unit": "—",
     "role": "sp",
     "tags": "`stage`★",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "원격 기동 허용",
     "objectType": "BO",
     "unit": "—",
     "role": "cmd",
     "tags": "`enable`✓",
     "grade": "필수",
     "datasetTier": "template"
    }
   ]
  },
  "e10": {
   "id": "e10",
   "title": "냉각탑",
   "domain": "열원·수측 설비",
   "simulatorSpecRequirements": [
    {
     "name": "냉각능력",
     "unit": "RT 또는 kW",
     "condition": "**조건**: 입구 37℃ / 출구 32℃ / 습구 27℃ (국내 표준)",
     "requiredFor": "simulator"
    },
    {
     "name": "순환 수량",
     "unit": "LPM 또는 ㎥/h",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "설계 습구온도",
     "unit": "℃",
     "condition": "지역별",
     "requiredFor": "simulator"
    },
    {
     "name": "형식",
     "unit": "—",
     "condition": "직교류·대향류 / 개방식·밀폐식",
     "requiredFor": "simulator"
    },
    {
     "name": "팬 형식·모터출력·대수",
     "unit": "— / kW / 대",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "팬 인버터 유무",
     "unit": "—",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "충진재 형식",
     "unit": "—",
     "condition": "필름·스플래시",
     "requiredFor": "simulator"
    },
    {
     "name": "보충수량",
     "unit": "LPM",
     "condition": "증발·비산·블로우다운",
     "requiredFor": "simulator"
    },
    {
     "name": "살수 압력",
     "unit": "kPa",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "소음",
     "unit": "dB(A)",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "중량 (운전시)",
     "unit": "kg",
     "condition": "구조 검토용",
     "requiredFor": "simulator"
    }
   ],
   "templatePoints": [
    {
     "name": "냉각수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `leaving`★",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "냉각수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `entering`★",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "출구온도 설정값",
     "objectType": "AV",
     "unit": "℃",
     "role": "sp",
     "tags": "`condenser-water`✓ `temp`✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "외기 습구온도",
     "objectType": "AI",
     "unit": "℃",
     "role": "sensor",
     "tags": "`outside-air`✓ `wetBulb`✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "팬 주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "role": "cmd",
     "tags": "`cooling-tower-fan`✓ `vfd-freq`✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "팬 현재 주파수",
     "objectType": "AI",
     "unit": "Hz",
     "role": "sensor",
     "tags": "`cooling-tower-fan`✓ `vfd-freq`✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "수위 (저·고)",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`level`✓ `alarm`✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "보충수 밸브",
     "objectType": "BO",
     "unit": "—",
     "role": "cmd",
     "tags": "`makeup-water`✓ `valve`✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "블로우다운 밸브",
     "objectType": "BO",
     "unit": "—",
     "role": "cmd",
     "tags": "`blowdown-water`✓ `valve`✓",
     "grade": "선택",
     "datasetTier": "template"
    },
    {
     "name": "입구 전동밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "role": "cmd",
     "tags": "`condenser-water`✓ `valve`✓ `position`★",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "진동 경보",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`vibration-sensor`✓ `alarm`✓",
     "grade": "선택",
     "datasetTier": "template"
    },
    {
     "name": "수질 (전도도·pH)",
     "objectType": "AI",
     "unit": "µS/cm · —",
     "role": "sensor",
     "tags": "`condenser-water`✓ `tds`✓ / `ph`✓",
     "grade": "선택",
     "datasetTier": "template"
    }
   ]
  },
  "e11": {
   "id": "e11",
   "title": "보일러 · 온수발생기",
   "domain": "열원·수측 설비",
   "simulatorSpecRequirements": [
    {
     "name": "정격 열출력",
     "unit": "kW 또는 kcal/h",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "열효율",
     "unit": "%",
     "condition": "**저위발열량 기준 명기**",
     "requiredFor": "simulator"
    },
    {
     "name": "연료 종류",
     "unit": "—",
     "condition": "도시가스(LNG)·LPG·경유·전기·바이오매스",
     "requiredFor": "simulator"
    },
    {
     "name": "연료 소비량",
     "unit": "N㎥/h 또는 L/h",
     "condition": "정격 기준",
     "requiredFor": "simulator"
    },
    {
     "name": "최고 사용압력",
     "unit": "MPa",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "온수 출구온도 범위",
     "unit": "℃",
     "condition": "(증기식은 증기압력 범위)",
     "requiredFor": "simulator"
    },
    {
     "name": "전열면적",
     "unit": "㎡",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "버너 형식·제어",
     "unit": "—",
     "condition": "단단·2단·비례·저NOx",
     "requiredFor": "simulator"
    },
    {
     "name": "NOx 배출",
     "unit": "ppm",
     "condition": "환경 규제치",
     "requiredFor": "simulator"
    },
    {
     "name": "배기 온도·배기통 구경",
     "unit": "℃ / mm",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "안전장치",
     "unit": "—",
     "condition": "저수위·과압·실화",
     "requiredFor": "simulator"
    },
    {
     "name": "전원",
     "unit": "V/φ",
     "condition": "",
     "requiredFor": "simulator"
    }
   ],
   "templatePoints": [
    {
     "name": "온수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "role": "sensor",
     "tags": "`hot-water`✓ `temp`✓ `leaving`★",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "온수 환수온도",
     "objectType": "AI",
     "unit": "℃",
     "role": "sensor",
     "tags": "`hot-water`✓ `temp`✓ `entering`★",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "출구온도 설정값",
     "objectType": "AV",
     "unit": "℃",
     "role": "sp",
     "tags": "`hot-water`✓ `temp`✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "버너 단계 / 출력",
     "objectType": "MSO/AO",
     "unit": "— / %",
     "role": "cmd",
     "tags": "`stage`★ / `load`★",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "관내 압력",
     "objectType": "AI",
     "unit": "kPa",
     "role": "sensor",
     "tags": "`hot-water`✓ `pressure`✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "(증기) 증기압력",
     "objectType": "AI",
     "unit": "MPa",
     "role": "sensor",
     "tags": "`steam`✓ `pressure`✓",
     "grade": "필수(증기식)",
     "datasetTier": "template"
    },
    {
     "name": "급수 저수위",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`level`✓ `low-low`✓ `alarm`✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "가스 누설",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`gas-detector`✓ `alarm`✓ `critical`✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "연료 적산 사용량",
     "objectType": "AI",
     "unit": "N㎥",
     "role": "sensor",
     "tags": "`naturalGas`✓ `volume`✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "배기 온도",
     "objectType": "AI",
     "unit": "℃",
     "role": "sensor",
     "tags": "`exhaust-air`✓ `temp`✓",
     "grade": "선택",
     "datasetTier": "template"
    },
    {
     "name": "실화·소염 경보",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`fault`✓ `critical`✓",
     "grade": "필수",
     "datasetTier": "template"
    }
   ]
  },
  "e12": {
   "id": "e12",
   "title": "열교환기 · 전열교환기",
   "domain": "열원·수측 설비",
   "simulatorSpecRequirements": [
    {
     "name": "열교환량",
     "unit": "kW",
     "condition": "**조건**: 1·2차 입출구온도·유량 명기",
     "requiredFor": "simulator"
    },
    {
     "name": "형식",
     "unit": "—",
     "condition": "판형·쉘앤튜브 / 회전식·고정식(현열·전열)",
     "requiredFor": "simulator"
    },
    {
     "name": "1차·2차 유체",
     "unit": "—",
     "condition": "냉수-냉각수, 급기-배기 등",
     "requiredFor": "simulator"
    },
    {
     "name": "1차·2차 유량",
     "unit": "LPM / CMH",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "1차·2차 입·출구온도",
     "unit": "℃",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "전열 면적",
     "unit": "㎡",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "압력 손실",
     "unit": "kPa / Pa",
     "condition": "1·2차 각각",
     "requiredFor": "simulator"
    },
    {
     "name": "온도(현열)교환효율",
     "unit": "%",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "습도(전열)교환효율",
     "unit": "%",
     "condition": "전열교환기만",
     "requiredFor": "simulator"
    },
    {
     "name": "최고 사용압력·온도",
     "unit": "MPa / ℃",
     "condition": "",
     "requiredFor": "simulator"
    }
   ],
   "templatePoints": [
    {
     "name": "1차 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "role": "sensor",
     "tags": "(해당 유체)✓ `temp`✓ `entering`★",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "1차 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "role": "sensor",
     "tags": "(해당 유체)✓ `temp`✓ `leaving`★",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "2차 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "role": "sensor",
     "tags": "(해당 유체)✓ `temp`✓ `entering`★",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "2차 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "role": "sensor",
     "tags": "(해당 유체)✓ `temp`✓ `leaving`★",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "급기온도 (전열)",
     "objectType": "AI",
     "unit": "℃",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `temp`✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "배기온도 (전열)",
     "objectType": "AI",
     "unit": "℃",
     "role": "sensor",
     "tags": "`exhaust-air`✓ `temp`✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "바이패스 댐퍼",
     "objectType": "AO/BO",
     "unit": "%",
     "role": "cmd",
     "tags": "`bypass`✓ `damper`✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "로터 회전 확인 (회전식)",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`heat-recovery`✓ `run`✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "차압",
     "objectType": "AI",
     "unit": "Pa / kPa",
     "role": "sensor",
     "tags": "`differential-pressure`✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "급기 CO2",
     "objectType": "AI",
     "unit": "ppm",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `co2-concentration`✓",
     "grade": "선택",
     "datasetTier": "template"
    },
    {
     "name": "2차측 제어밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "role": "cmd",
     "tags": "(유체)✓ `valve`✓ `position`★",
     "grade": "권장",
     "datasetTier": "template"
    }
   ]
  },
  "e13": {
   "id": "e13",
   "title": "송풍기 (급기 · 환기 · 배기)",
   "domain": "반송·구동",
   "simulatorSpecRequirements": [
    {
     "name": "풍량",
     "unit": "CMH",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "정압",
     "unit": "mmAq 또는 Pa",
     "condition": "전압·정압 구분",
     "requiredFor": "simulator"
    },
    {
     "name": "형식",
     "unit": "—",
     "condition": "시로코(다익)·터보·익형·축류·사류·플러그",
     "requiredFor": "simulator"
    },
    {
     "name": "회전수",
     "unit": "rpm",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "전동기 출력",
     "unit": "kW",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "전원",
     "unit": "V/φ/Hz",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "인버터 유무",
     "unit": "—",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "효율",
     "unit": "%",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "소음",
     "unit": "dB(A)",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "구동 방식",
     "unit": "—",
     "condition": "직결·벨트",
     "requiredFor": "simulator"
    },
    {
     "name": "용도",
     "unit": "—",
     "condition": "급기·환기·배기·주방배기·제연 (**태그가 달라진다**)",
     "requiredFor": "simulator"
    }
   ],
   "templatePoints": [
    {
     "name": "주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "role": "cmd",
     "tags": "(용도 fan)✓ `vfd-freq`✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "현재 주파수",
     "objectType": "AI",
     "unit": "Hz",
     "role": "sensor",
     "tags": "(용도 fan)✓ `vfd-freq`✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "풍량",
     "objectType": "AI",
     "unit": "CMH",
     "role": "sensor",
     "tags": "`air`✓ `flow`✓",
     "grade": "선택",
     "datasetTier": "template"
    },
    {
     "name": "벨트 끊김·차압",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`differential-pressure`✓ `alarm`✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "전류",
     "objectType": "AI",
     "unit": "A",
     "role": "sensor",
     "tags": "`elec-current`✓",
     "grade": "선택",
     "datasetTier": "template"
    }
   ]
  },
  "e14": {
   "id": "e14",
   "title": "펌프",
   "domain": "반송·구동",
   "simulatorSpecRequirements": [
    {
     "name": "정격 유량",
     "unit": "LPM 또는 ㎥/h",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "전양정",
     "unit": "m",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "전동기 출력",
     "unit": "kW",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "극수 / 회전수",
     "unit": "P / rpm",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "형식",
     "unit": "—",
     "condition": "원심·다단·라인·수중·인라인",
     "requiredFor": "simulator"
    },
    {
     "name": "효율",
     "unit": "%",
     "condition": "최고효율점(BEP)",
     "requiredFor": "simulator"
    },
    {
     "name": "흡입·토출 구경",
     "unit": "mm",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "필요 NPSH",
     "unit": "m",
     "condition": "캐비테이션 검토",
     "requiredFor": "simulator"
    },
    {
     "name": "인버터 유무",
     "unit": "—",
     "condition": "변유량 계통은 필수",
     "requiredFor": "simulator"
    },
    {
     "name": "전원",
     "unit": "V/φ",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "용도(계통)",
     "unit": "—",
     "condition": "냉수·냉각수·온수·급수·소화 (**태그가 달라진다**)",
     "requiredFor": "simulator"
    }
   ],
   "templatePoints": [
    {
     "name": "주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "role": "cmd",
     "tags": "`pump`✓ `vfd-freq`✓",
     "grade": "필수(변유량)",
     "datasetTier": "template"
    },
    {
     "name": "현재 주파수",
     "objectType": "AI",
     "unit": "Hz",
     "role": "sensor",
     "tags": "`pump`✓ `vfd-freq`✓",
     "grade": "필수(변유량)",
     "datasetTier": "template"
    },
    {
     "name": "토출 압력",
     "objectType": "AI",
     "unit": "kPa",
     "role": "sensor",
     "tags": "(계통 유체)✓ `discharge`✓ `pressure`✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "계통 차압",
     "objectType": "AI",
     "unit": "kPa",
     "role": "sensor",
     "tags": "(계통 유체)✓ `differential-pressure`✓",
     "grade": "필수(변유량)",
     "datasetTier": "template"
    },
    {
     "name": "차압 설정값",
     "objectType": "AV",
     "unit": "kPa",
     "role": "sp",
     "tags": "(계통 유체)✓ `differential-pressure`✓",
     "grade": "필수(변유량)",
     "datasetTier": "template"
    },
    {
     "name": "유량",
     "objectType": "AI",
     "unit": "㎥/h",
     "role": "sensor",
     "tags": "(계통 유체)✓ `flow`✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "전류",
     "objectType": "AI",
     "unit": "A",
     "role": "sensor",
     "tags": "`elec-current`✓",
     "grade": "권장",
     "datasetTier": "template"
    }
   ]
  },
  "e15": {
   "id": "e15",
   "title": "인버터 (VFD)",
   "domain": "반송·구동",
   "simulatorSpecRequirements": [
    {
     "name": "정격 용량",
     "unit": "kW",
     "condition": "적용 모터 기준",
     "requiredFor": "simulator"
    },
    {
     "name": "정격 입력 전압·상",
     "unit": "V / φ",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "정격 출력 전류",
     "unit": "A",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "과부하 내량",
     "unit": "% / s",
     "condition": "예 110%/60s (HVAC용), 150%/60s (일반)",
     "requiredFor": "simulator"
    },
    {
     "name": "제어 방식",
     "unit": "—",
     "condition": "V/f·센서리스 벡터·벡터",
     "requiredFor": "simulator"
    },
    {
     "name": "통신 프로토콜",
     "unit": "—",
     "condition": "Modbus RTU·BACnet MSTP·Profibus·EtherNet/IP",
     "requiredFor": "simulator"
    },
    {
     "name": "내장 필터·리액터",
     "unit": "—",
     "condition": "EMC 필터·DC 리액터",
     "requiredFor": "simulator"
    },
    {
     "name": "냉각 방식",
     "unit": "—",
     "condition": "강제공랭·수랭",
     "requiredFor": "simulator"
    },
    {
     "name": "보호등급",
     "unit": "IP",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "주변온도 범위",
     "unit": "℃",
     "condition": "디레이팅 조건",
     "requiredFor": "simulator"
    }
   ],
   "templatePoints": [
    {
     "name": "주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "role": "cmd",
     "tags": "`vfd`✓ `vfd-freq`✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "현재 주파수",
     "objectType": "AI",
     "unit": "Hz",
     "role": "sensor",
     "tags": "`vfd`✓ `vfd-freq`✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "출력 전류",
     "objectType": "AI",
     "unit": "A",
     "role": "sensor",
     "tags": "`vfd`✓ `elec-current`✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "출력 전압",
     "objectType": "AI",
     "unit": "V",
     "role": "sensor",
     "tags": "`vfd`✓ `volt`✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "출력 전력",
     "objectType": "AI",
     "unit": "kW",
     "role": "sensor",
     "tags": "`vfd`✓ `elec-power`✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "role": "sensor",
     "tags": "`vfd`✓ `elec-energy`✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "DC 링크 전압",
     "objectType": "AI",
     "unit": "V",
     "role": "sensor",
     "tags": "`vfd`✓ `dc-elec`✓ `volt`✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "방열판 온도",
     "objectType": "AI",
     "unit": "℃",
     "role": "sensor",
     "tags": "`vfd`✓ `temp`✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "누적 운전시간",
     "objectType": "AI",
     "unit": "h",
     "role": "sensor",
     "tags": "`vfd`✓ `runtime`★",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "트립·고장",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`vfd`✓ `fault`✓ `alarm`✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "트립 코드",
     "objectType": "AI/MSO",
     "unit": "—",
     "role": "sensor",
     "tags": "`vfd`✓ `fault`✓ `alarm-text`✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "정·역 지령",
     "objectType": "BO",
     "unit": "—",
     "role": "cmd",
     "tags": "`vfd`✓ `cmd`✓",
     "grade": "선택",
     "datasetTier": "template"
    }
   ]
  },
  "e16": {
   "id": "e16",
   "title": "계량 · 계측 · 제어기",
   "domain": "계측·제어",
   "simulatorSpecRequirements": [
    {
     "name": "측정 범위",
     "unit": "물리량 단위",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "정확도 등급",
     "unit": "%",
     "condition": "예 ±0.5%, KS C 계량 등급",
     "requiredFor": "simulator"
    },
    {
     "name": "관경 (유량계)",
     "unit": "mm",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "방식",
     "unit": "—",
     "condition": "초음파·전자식·터빈·차압 / CT·직결·PT",
     "requiredFor": "simulator"
    },
    {
     "name": "출력",
     "unit": "—",
     "condition": "4–20mA·펄스·통신",
     "requiredFor": "simulator"
    },
    {
     "name": "펄스 정수",
     "unit": "펄스/단위",
     "condition": "**적산 환산에 필수**",
     "requiredFor": "simulator"
    },
    {
     "name": "통신 프로토콜",
     "unit": "—",
     "condition": "Modbus RTU·BACnet·M-Bus",
     "requiredFor": "simulator"
    },
    {
     "name": "I/O 점수",
     "unit": "점",
     "condition": "AI/AO/DI/DO 각각",
     "requiredFor": "simulator"
    },
    {
     "name": "확장 가능 점수",
     "unit": "점",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "지원 프로토콜",
     "unit": "—",
     "condition": "BACnet IP/MSTP·Modbus TCP/RTU·LonWorks·전용",
     "requiredFor": "simulator"
    },
    {
     "name": "프로그램 용량",
     "unit": "—",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "전원",
     "unit": "V",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "통신 속도",
     "unit": "bps",
     "condition": "MSTP 보율",
     "requiredFor": "simulator"
    }
   ],
   "templatePoints": [
    {
     "name": "순시 유량",
     "objectType": "AI",
     "unit": "㎥/h",
     "role": "sensor",
     "tags": "(유체)✓ `flow`✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "적산 유량",
     "objectType": "AI",
     "unit": "㎥",
     "role": "sensor",
     "tags": "(유체)✓ `volume`✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "순시 전력",
     "objectType": "AI",
     "unit": "kW",
     "role": "sensor",
     "tags": "`elec-power`✓ `active-power`✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "role": "sensor",
     "tags": "`elec-energy`✓ `active-energy`✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "상전압 / 선전류",
     "objectType": "AI",
     "unit": "V / A",
     "role": "sensor",
     "tags": "`phase-voltage`✓ / `phaseCurrent`✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "무효·피상 전력",
     "objectType": "AI",
     "unit": "kvar / kVA",
     "role": "sensor",
     "tags": "`reactive-power`✓ / `apparent-power`✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "역률",
     "objectType": "AI",
     "unit": "—",
     "role": "sensor",
     "tags": "`power-factor`★",
     "grade": "권장",
     "datasetTier": "template"
    }
   ]
  },
  "e19": {
   "id": "e19",
   "title": "전력 설비",
   "domain": "전력 설비",
   "simulatorSpecRequirements": [
    {
     "name": "정격 용량",
     "unit": "kVA",
     "condition": "변압기",
     "requiredFor": "simulator"
    },
    {
     "name": "1차·2차 전압",
     "unit": "V",
     "condition": "예 22.9kV / 380-220V",
     "requiredFor": "simulator"
    },
    {
     "name": "결선",
     "unit": "—",
     "condition": "Δ-Y, Y-Y",
     "requiredFor": "simulator"
    },
    {
     "name": "임피던스 전압",
     "unit": "%",
     "condition": "단락전류 계산용",
     "requiredFor": "simulator"
    },
    {
     "name": "냉각 방식",
     "unit": "—",
     "condition": "건식(몰드)·유입",
     "requiredFor": "simulator"
    },
    {
     "name": "무부하손·부하손",
     "unit": "W",
     "condition": "효율 산정",
     "requiredFor": "simulator"
    },
    {
     "name": "정격 전류 / 차단 용량",
     "unit": "A / kA",
     "condition": "차단기",
     "requiredFor": "simulator"
    },
    {
     "name": "절연 등급·내압",
     "unit": "— / kV",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "보호 계전 방식",
     "unit": "—",
     "condition": "OCR·OCGR·디지털 계전기",
     "requiredFor": "simulator"
    },
    {
     "name": "정격 출력",
     "unit": "kVA / kW",
     "condition": "비상용·상용 구분",
     "requiredFor": "simulator"
    },
    {
     "name": "원동기 형식",
     "unit": "—",
     "condition": "디젤·가스",
     "requiredFor": "simulator"
    },
    {
     "name": "연료 종류·소비량",
     "unit": "— / L/h",
     "condition": "정격 부하 기준",
     "requiredFor": "simulator"
    },
    {
     "name": "연료 탱크 용량·연속 운전시간",
     "unit": "L / h",
     "condition": "법정 확보시간",
     "requiredFor": "simulator"
    },
    {
     "name": "정격 전압·주파수·역률",
     "unit": "V / Hz / —",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "기동 방식",
     "unit": "—",
     "condition": "전기식(축전지)·공기식",
     "requiredFor": "simulator"
    },
    {
     "name": "기동 시간",
     "unit": "s",
     "condition": "법정 요구(비상전원)",
     "requiredFor": "simulator"
    },
    {
     "name": "축전지 사양",
     "unit": "V / Ah",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "소음·배기 처리",
     "unit": "dB(A) / —",
     "condition": "",
     "requiredFor": "simulator"
    }
   ],
   "templatePoints": [
    {
     "name": "상전압 (R/S/T)",
     "objectType": "AI",
     "unit": "V",
     "role": "sensor",
     "tags": "`phase-voltage` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "선전류",
     "objectType": "AI",
     "unit": "A",
     "role": "sensor",
     "tags": "`phaseCurrent` ✓ / `lineCurrent` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "유효 전력",
     "objectType": "AI",
     "unit": "kW",
     "role": "sensor",
     "tags": "`active-power` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "무효 / 피상 전력",
     "objectType": "AI",
     "unit": "kvar / kVA",
     "role": "sensor",
     "tags": "`reactive-power` ✓ / `apparent-power` ✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "역률",
     "objectType": "AI",
     "unit": "—",
     "role": "sensor",
     "tags": "`power-factor` ★",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "주파수",
     "objectType": "AI",
     "unit": "Hz",
     "role": "sensor",
     "tags": "`ac-freq` ✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "role": "sensor",
     "tags": "`active-energy` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "차단기 개폐 상태",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`breaker` ✓ `run` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "차단기 트립",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`breaker` ✓ `fault` ✓ `critical` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "변압기 권선 온도",
     "objectType": "AI",
     "unit": "℃",
     "role": "sensor",
     "tags": "`transformer` ✓ `temp` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "누설 전류",
     "objectType": "AI",
     "unit": "mA",
     "role": "sensor",
     "tags": "`leakage-current` ✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "전압·전류 불평형",
     "objectType": "AI",
     "unit": "%",
     "role": "sensor",
     "tags": "`volt-imbalance` ✓ / `current-imbalance` ✓",
     "grade": "선택",
     "datasetTier": "template"
    },
    {
     "name": "고조파 왜형률",
     "objectType": "AI",
     "unit": "%",
     "role": "sensor",
     "tags": "`volt-thd` ✓ / `current-thd` ✓",
     "grade": "선택",
     "datasetTier": "template"
    },
    {
     "name": "정전",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`incoming-power` ✓ `fault` ✓ `critical` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "발전 전압 / 전류 / 전력",
     "objectType": "AI",
     "unit": "V / A / kW",
     "role": "sensor",
     "tags": "`generator` ✓ + `volt`·`elec-current`·`elec-power` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "주파수",
     "objectType": "AI",
     "unit": "Hz",
     "role": "sensor",
     "tags": "`generator` ✓ `ac-freq` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "연료 수위",
     "objectType": "AI",
     "unit": "%",
     "role": "sensor",
     "tags": "`generator` ✓ `level` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "냉각수 온도 / 윤활유 압력",
     "objectType": "AI",
     "unit": "℃ / kPa",
     "role": "sensor",
     "tags": "`generator` ✓ + `temp`·`pressure` ✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "축전지 전압",
     "objectType": "AI",
     "unit": "V",
     "role": "sensor",
     "tags": "`battery` ✓ `volt` ✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "자동 / 수동 절환",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`enable` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "시동 실패",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`fault` ✓ `critical` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "누적 운전시간",
     "objectType": "AI",
     "unit": "h",
     "role": "sensor",
     "tags": "`runtime` ★",
     "grade": "권장",
     "datasetTier": "template"
    }
   ]
  },
  "e20": {
   "id": "e20",
   "title": "조명 · 차양",
   "domain": "조명·차양",
   "simulatorSpecRequirements": [
    {
     "name": "정격 소비전력",
     "unit": "W",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "광속",
     "unit": "lm",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "광효율",
     "unit": "lm/W",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "색온도",
     "unit": "K",
     "condition": "3000·4000·5700",
     "requiredFor": "simulator"
    },
    {
     "name": "연색성",
     "unit": "Ra (CRI)",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "배광 각도",
     "unit": "°",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "조광 방식",
     "unit": "—",
     "condition": "0–10V · DALI · PWM · 위상",
     "requiredFor": "simulator"
    },
    {
     "name": "정격 수명",
     "unit": "h",
     "condition": "L70 기준 명기",
     "requiredFor": "simulator"
    },
    {
     "name": "보호등급",
     "unit": "IP",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "(비상등) 예비전원 시간",
     "unit": "분",
     "condition": "법정 확보시간",
     "requiredFor": "simulator"
    },
    {
     "name": "(블라인드) 구동 모터 출력·행정시간",
     "unit": "W / s",
     "condition": "",
     "requiredFor": "simulator"
    }
   ],
   "templatePoints": [
    {
     "name": "점멸 지령",
     "objectType": "BO",
     "unit": "—",
     "role": "cmd",
     "tags": "`luminaire` ✓ `enable` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "점등 상태",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`luminaire` ✓ `run` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "조광 지령",
     "objectType": "AO",
     "unit": "%",
     "role": "cmd",
     "tags": "`dimming` ✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "조도 (실측)",
     "objectType": "AI",
     "unit": "lux",
     "role": "sensor",
     "tags": "`illuminance` ✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "색온도 지령",
     "objectType": "AO",
     "unit": "K",
     "role": "cmd",
     "tags": "`color-temperature` ✓",
     "grade": "선택",
     "datasetTier": "template"
    },
    {
     "name": "재실 감지",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`occupancy` ✓ `motion-sensor` ✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "그룹 / 씬 호출",
     "objectType": "MSO",
     "unit": "—",
     "role": "cmd",
     "tags": "`luminaire` ✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "비상등 자기진단 결과",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`emergency-light` ✓ `fault` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "블라인드 개도",
     "objectType": "AO",
     "unit": "%",
     "role": "cmd",
     "tags": "`blind` ✓ `position` ★",
     "grade": "선택",
     "datasetTier": "template"
    },
    {
     "name": "소비전력",
     "objectType": "AI",
     "unit": "kW",
     "role": "sensor",
     "tags": "`elec-power` ✓",
     "grade": "선택",
     "datasetTier": "template"
    }
   ]
  },
  "e21": {
   "id": "e21",
   "title": "방재 (소방 · 제연 · 검지)",
   "domain": "방재",
   "simulatorSpecRequirements": [
    {
     "name": "수신기 회로 수",
     "unit": "회로",
     "condition": "화재 수신기",
     "requiredFor": "simulator"
    },
    {
     "name": "감지기 종류·작동 온도",
     "unit": "— / ℃",
     "condition": "정온·차동·광전·불꽃",
     "requiredFor": "simulator"
    },
    {
     "name": "경계구역 구성",
     "unit": "—",
     "condition": "층·구역 매핑",
     "requiredFor": "simulator"
    },
    {
     "name": "스프링클러 헤드 종류·방수량·작동온도",
     "unit": "— / LPM / ℃",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "소화 배관 사용압력",
     "unit": "MPa",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "소화펌프 토출량·양정·출력",
     "unit": "LPM / m / kW",
     "condition": "주펌프·충압펌프",
     "requiredFor": "simulator"
    },
    {
     "name": "제연 풍량·정압",
     "unit": "CMH / Pa",
     "condition": "제연팬",
     "requiredFor": "simulator"
    },
    {
     "name": "방화·방연 댐퍼 구동방식",
     "unit": "—",
     "condition": "퓨즈·모터·복귀형",
     "requiredFor": "simulator"
    },
    {
     "name": "가스검지기 대상가스·검지범위·경보값",
     "unit": "— / ppm(%LEL)",
     "condition": "",
     "requiredFor": "simulator"
    }
   ],
   "templatePoints": [
    {
     "name": "화재 발생 (구역별)",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`fire-zone` ✓ `alarm` ✓ `critical` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "감지기 동작",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`heat-detector` ✓ `alarm` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "수신기 고장·단선",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`firealarm-panel` ✓ `fault` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "경보 출력 상태",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`alarm-bell` ✓ `run` ✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "방화댐퍼 폐쇄 확인",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`fire-damper` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "제연댐퍼 개방 확인",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`smoke-damper` ✓ `smoke-zone` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "제연팬 운전",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`exhaust-fan` ✓ `smoke-zone` ✓ `run` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "소화펌프 운전",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`fire-pump` ✓ `run` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "소화배관 압력",
     "objectType": "AI",
     "unit": "MPa",
     "role": "sensor",
     "tags": "`fire-pump` ✓ `pressure` ✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "가스 농도",
     "objectType": "AI",
     "unit": "ppm / %LEL",
     "role": "sensor",
     "tags": "`gas-detector` ✓ + `ch4`·`co` ✓ + `concentration` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "일산화탄소 농도",
     "objectType": "AI",
     "unit": "ppm",
     "role": "sensor",
     "tags": "`co-detector` ✓ `co-concentration` ✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "누수 감지",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`water-leak` ✓ `alarm` ✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "화재 연동 운전 (설비측)",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`fire-mode` ✓",
     "grade": "필수",
     "datasetTier": "template"
    }
   ]
  },
  "e22": {
   "id": "e22",
   "title": "승강 설비",
   "domain": "승강",
   "simulatorSpecRequirements": [
    {
     "name": "정격 적재하중 / 정원",
     "unit": "kg / 인",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "정격 속도",
     "unit": "m/min",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "층수 / 정지층 / 행정거리",
     "unit": "층 / 층 / m",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "구동 방식",
     "unit": "—",
     "condition": "권상(기어드·기어리스)·유압·MRL",
     "requiredFor": "simulator"
    },
    {
     "name": "제어 방식",
     "unit": "—",
     "condition": "VVVF·군관리",
     "requiredFor": "simulator"
    },
    {
     "name": "전동기 출력",
     "unit": "kW",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "도어 방식·개폐 시간",
     "unit": "— / s",
     "condition": "중앙개폐·측면개폐",
     "requiredFor": "simulator"
    },
    {
     "name": "비상 장치",
     "unit": "—",
     "condition": "정전시 구출운전·비상통화·자가발전 운전",
     "requiredFor": "simulator"
    },
    {
     "name": "(에스컬레이터) 유효폭·경사각·양정",
     "unit": "mm / ° / m",
     "condition": "",
     "requiredFor": "simulator"
    }
   ],
   "templatePoints": [
    {
     "name": "현재 층",
     "objectType": "AI",
     "unit": "—",
     "role": "sensor",
     "tags": "`elevator` ✓ `floor-position` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "운행 방향",
     "objectType": "MSO",
     "unit": "—",
     "role": "sensor",
     "tags": "`elevator` ✓ (정지/상승/하강)",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "운전 상태",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`elevator` ✓ `run` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "도어 개폐",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`door` ✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "고장",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`elevator` ✓ `fault` ✓ `major` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "갇힘 (구출 요청)",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`elevator` ✓ `alarm` ✓ `critical` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "화재관제 운전",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`elevator` ✓ `fire-mode` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "비상전원 운전",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`elevator` ✓ `generator` ✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "점검 중",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`elevator` ✓ `enable` ✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "소비전력",
     "objectType": "AI",
     "unit": "kW",
     "role": "sensor",
     "tags": "`elec-power` ✓",
     "grade": "선택",
     "datasetTier": "template"
    },
    {
     "name": "운행 횟수",
     "objectType": "AI",
     "unit": "회",
     "role": "sensor",
     "tags": "`runtime` ★",
     "grade": "선택",
     "datasetTier": "template"
    }
   ]
  },
  "e23": {
   "id": "e23",
   "title": "보안 · 출입 (BMS 연동 범위)",
   "domain": "보안·출입",
   "simulatorSpecRequirements": [
    {
     "name": "해상도 / 프레임 / 압축",
     "unit": "MP / fps / —",
     "condition": "카메라 (H.264·H.265)",
     "requiredFor": "simulator"
    },
    {
     "name": "렌즈 초점거리·화각",
     "unit": "mm / °",
     "condition": "카메라",
     "requiredFor": "simulator"
    },
    {
     "name": "야간 촬영·IR 거리",
     "unit": "m",
     "condition": "카메라",
     "requiredFor": "simulator"
    },
    {
     "name": "보호등급·동작온도",
     "unit": "IP / ℃",
     "condition": "카메라",
     "requiredFor": "simulator"
    },
    {
     "name": "리더 인증 방식",
     "unit": "—",
     "condition": "RF(125kHz·13.56MHz)·생체·모바일",
     "requiredFor": "simulator"
    },
    {
     "name": "도어 잠금 방식",
     "unit": "—",
     "condition": "EM락·데드볼트·스트라이크",
     "requiredFor": "simulator"
    },
    {
     "name": "저장 채널 수·보존 기간",
     "unit": "ch / 일",
     "condition": "NVR",
     "requiredFor": "simulator"
    },
    {
     "name": "전원",
     "unit": "V / PoE",
     "condition": "",
     "requiredFor": "simulator"
    }
   ],
   "templatePoints": [
    {
     "name": "도어 개방 상태",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`door-sensor` ✓ `door` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "강제 개방 경보",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`access-control` ✓ `alarm` ✓ `major` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "장시간 개방 경보",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`access-control` ✓ `alarm` ✓ `warning` ✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "출입 이벤트",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`card-reader` ✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "카메라 상태",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`ip-camera` ✓ `fault` ✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "움직임 감지",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`motion-sensor` ✓",
     "grade": "선택",
     "datasetTier": "template"
    },
    {
     "name": "화재 연동 비상 개방",
     "objectType": "BO",
     "unit": "—",
     "role": "cmd",
     "tags": "`door-controller` ✓ `fire-mode` ✓",
     "grade": "필수",
     "datasetTier": "template"
    }
   ]
  },
  "e24": {
   "id": "e24",
   "title": "환경 · 실내공기질",
   "domain": "환경·공기질",
   "simulatorSpecRequirements": [
    {
     "name": "측정 대상·범위",
     "unit": "— / 물리량 단위",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "정확도",
     "unit": "± 단위 또는 %",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "응답 시간 (T90)",
     "unit": "s",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "교정 주기",
     "unit": "개월",
     "condition": "**유지보수 계획의 입력값**",
     "requiredFor": "simulator"
    },
    {
     "name": "센서 방식",
     "unit": "—",
     "condition": "NDIR(CO2)·광산란(PM)·PID(VOC)·전기화학",
     "requiredFor": "simulator"
    },
    {
     "name": "출력",
     "unit": "—",
     "condition": "4–20mA·0–10V·Modbus·BACnet",
     "requiredFor": "simulator"
    },
    {
     "name": "사용 환경",
     "unit": "℃ / %RH",
     "condition": "",
     "requiredFor": "simulator"
    }
   ],
   "templatePoints": [
    {
     "name": "CO2 농도",
     "objectType": "AI",
     "unit": "ppm",
     "role": "sensor",
     "tags": "`co2-concentration` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "PM10 / PM2.5",
     "objectType": "AI",
     "unit": "㎍/㎥",
     "role": "sensor",
     "tags": "`pm10-concentration` ✓ / `pm25-concentration` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "TVOC",
     "objectType": "AI",
     "unit": "ppb / ㎍/㎥",
     "role": "sensor",
     "tags": "`tvoc-concentration` ✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "포름알데히드",
     "objectType": "AI",
     "unit": "㎍/㎥",
     "role": "sensor",
     "tags": "`ch2o-concentration` ✓",
     "grade": "선택",
     "datasetTier": "template"
    },
    {
     "name": "라돈",
     "objectType": "AI",
     "unit": "Bq/㎥",
     "role": "sensor",
     "tags": "`radon` ✓",
     "grade": "선택",
     "datasetTier": "template"
    },
    {
     "name": "실내 온·습도",
     "objectType": "AI",
     "unit": "℃ / %",
     "role": "sensor",
     "tags": "`zone` ✓ `air` ✓ + `temp`·`humidity` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "재실 인원",
     "objectType": "AI",
     "unit": "인",
     "role": "sensor",
     "tags": "`occupancy` ✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "외기 온·습도",
     "objectType": "AI",
     "unit": "℃ / %",
     "role": "sensor",
     "tags": "`outside-air` ✓ + `temp`·`humidity` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "외기 풍속 / 풍향",
     "objectType": "AI",
     "unit": "m/s / °",
     "role": "sensor",
     "tags": "`wind-speed` ✓ / `wind-direction` ✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "일사량",
     "objectType": "AI",
     "unit": "W/㎡",
     "role": "sensor",
     "tags": "`solar-irradiance` ✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "강수 감지",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`precipitation` ✓",
     "grade": "선택",
     "datasetTier": "template"
    }
   ]
  },
  "e25": {
   "id": "e25",
   "title": "급배수 · 위생",
   "domain": "급배수·위생",
   "simulatorSpecRequirements": [
    {
     "name": "수조 용량 / 재질 / 형식",
     "unit": "㎥ / —",
     "condition": "저수조·고가수조",
     "requiredFor": "simulator"
    },
    {
     "name": "급수 방식",
     "unit": "—",
     "condition": "고가수조·압력수조·부스터(인버터)",
     "requiredFor": "simulator"
    },
    {
     "name": "부스터 펌프 대수·토출압·유량",
     "unit": "대 / kPa / LPM",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "배수 방식·펌프 사양",
     "unit": "— / LPM·m·kW",
     "condition": "오수·잡배수·우수",
     "requiredFor": "simulator"
    },
    {
     "name": "정수·소독 방식",
     "unit": "—",
     "condition": "염소·자외선",
     "requiredFor": "simulator"
    },
    {
     "name": "배관 재질·구경",
     "unit": "— / mm",
     "condition": "",
     "requiredFor": "simulator"
    },
    {
     "name": "급탕 저탕량·가열능력",
     "unit": "L / kW",
     "condition": "",
     "requiredFor": "simulator"
    }
   ],
   "templatePoints": [
    {
     "name": "수조 수위",
     "objectType": "AI",
     "unit": "%",
     "role": "sensor",
     "tags": "`domestic-water` ✓ `level` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "고수위 / 저수위 경보",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`level` ✓ + `high-high` ✓ / `low-low` ✓ + `alarm` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "급수 펌프 운전",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`booster-pump` ✓ `run` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "토출 압력",
     "objectType": "AI",
     "unit": "kPa",
     "role": "sensor",
     "tags": "`domestic-water` ✓ `pressure` ✓ `discharge` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "급수 유량 / 적산",
     "objectType": "AI",
     "unit": "㎥/h / ㎥",
     "role": "sensor",
     "tags": "`domestic-water` ✓ + `flow` ✓ / `volume` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "배수(오수) 수위",
     "objectType": "AI/BI",
     "unit": "%",
     "role": "sensor",
     "tags": "`wastewater` ✓ `level` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "배수 펌프 운전",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`submersible-pump` ✓ `run` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "누수 감지",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`water-leak` ✓ `alarm` ✓",
     "grade": "필수",
     "datasetTier": "template"
    },
    {
     "name": "잔류 염소",
     "objectType": "AI",
     "unit": "mg/L",
     "role": "sensor",
     "tags": "`chlorine` ✓",
     "grade": "권장",
     "datasetTier": "template"
    },
    {
     "name": "pH / 전도도(TDS)",
     "objectType": "AI",
     "unit": "— / µS/cm",
     "role": "sensor",
     "tags": "`ph` ✓ / `tds` ✓",
     "grade": "선택",
     "datasetTier": "template"
    },
    {
     "name": "급탕 온도",
     "objectType": "AI",
     "unit": "℃",
     "role": "sensor",
     "tags": "`hot-water` ✓ `temp` ✓",
     "grade": "필수",
     "datasetTier": "template"
    }
   ]
  }
 },
 "templateProfiles": {
  "e5.ahu": {
   "id": "e5.ahu",
   "equipId": "e5",
   "title": "공조기(AHU) — BMS 기본화면",
   "basis": "냉수·온수 코일 구성이 기본이라 기존 23행을 그대로 둔다. 다만 우리 AHU 8모델 중 LG AHU 통신킷 2건·Mitsubishi PAC-IF 1건은 직팽(DX) 인터페이스라 코일 밸브가 없다 — 그래서 밸브 두 행에 appliesWhen 을 달고, 추상 냉방·난방 지령을 함께 둔다.",
   "templatePoints": [
    {
     "name": "급기온도",
     "objectType": "AI",
     "unit": "℃",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `temp`✓",
     "grade": "필수",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sensor temp",
     "why": "급기-환기 온도차 × 풍량 = 코일 부하",
     "usedBy": [
      "cooling",
      "heating"
     ],
     "datasetTier": "template"
    },
    {
     "name": "환기온도",
     "objectType": "AI",
     "unit": "℃",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `temp`✓",
     "grade": "필수",
     "haystack": "ahu ▸ return duct equip ▸ air return point sensor temp",
     "why": "코일 입구 조건. 혼합공기 계산과 외기부하 분리",
     "usedBy": [
      "cooling",
      "heating",
      "oa"
     ],
     "datasetTier": "template"
    },
    {
     "name": "외기온도",
     "objectType": "AI",
     "unit": "℃",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `temp`✓",
     "grade": "필수",
     "haystack": "ahu ▸ outside duct equip ▸ air outside point sensor temp",
     "why": "외기부하 = 외기량 × 엔탈피차 의 기준",
     "usedBy": [
      "cooling",
      "heating",
      "oa"
     ],
     "datasetTier": "template"
    },
    {
     "name": "실내온도",
     "objectType": "AI",
     "unit": "℃",
     "role": "sensor",
     "tags": "`zone`✓ `air`✓ `temp`✓ `sensor`✓",
     "grade": "권장",
     "haystack": "ahu ▸ thermostat equip ▸ air sensor temp zone",
     "why": "실내 부하 추정의 출발점. 급기온도만으로는 존 부하를 못 나눈다",
     "usedBy": [
      "cooling",
      "heating"
     ],
     "exposure": "Siemens AI:1882 RoomTmpCOM, Swegon MB:30081 Room temperature 1, Systemair AAIRoomTemp1, Trane nvoSpaceTemp",
     "datasetTier": "template"
    },
    {
     "name": "혼합공기온도",
     "objectType": "AI",
     "unit": "℃",
     "role": "sensor",
     "tags": "`mixed`✓ `air`✓ `temp`✓",
     "grade": "권장",
     "haystack": "ahu ▸ mixed duct equip ▸ air mixed point sensor temp",
     "why": "코일 입구 실측. 외기·환기 혼합비 검증",
     "usedBy": [
      "cooling",
      "heating",
      "oa"
     ],
     "datasetTier": "template"
    },
    {
     "name": "배기 온도",
     "objectType": "AI",
     "unit": "℃",
     "role": "sensor",
     "tags": "`exhaust`✓ `air`✓ `temp`✓",
     "grade": "권장",
     "haystack": "ahu ▸ exhaust duct equip ▸ air exhaust point sensor temp",
     "why": "열회수 효율 (SA-OA)/(RA-OA) 의 나머지 한 변",
     "usedBy": [
      "oa"
     ],
     "exposure": "Swegon MB:30067 EA-D Temperature·MB:30080 EA duct temperature, Systemair AAIExhaustAirTemp__, Trane nvoERLvgExhTemp",
     "datasetTier": "template"
    },
    {
     "name": "급기습도",
     "objectType": "AI",
     "unit": "%",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `humidity`✓",
     "grade": "권장",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge humidity point sensor",
     "why": "제습·재열 판정. 잠열 부하 분리",
     "usedBy": [
      "cooling"
     ],
     "datasetTier": "template"
    },
    {
     "name": "환기습도",
     "objectType": "AI",
     "unit": "%",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `humidity`✓",
     "grade": "권장",
     "haystack": "ahu ▸ return duct equip ▸ air humidity point return sensor",
     "why": "실내 잠열 부하와 혼합 엔탈피",
     "usedBy": [
      "cooling"
     ],
     "datasetTier": "template"
    },
    {
     "name": "외기 엔탈피",
     "objectType": "AI",
     "unit": "kJ/kg",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `enthalpy`✓",
     "grade": "권장",
     "haystack": "ahu ▸ outside duct equip ▸ air enthalpy outside point sensor",
     "why": "엔탈피 이코노마이저 판정과 외기부하 직접항",
     "usedBy": [
      "oa",
      "cooling"
     ],
     "exposure": "Siemens AI:57226 OutEnth, Systemair MB:30639 AOutdoorEnthalpy_, Trane nvoOAEnthalpy",
     "datasetTier": "template"
    },
    {
     "name": "급기 정압",
     "objectType": "AI",
     "unit": "Pa",
     "role": "sensor",
     "tags": "`discharge`✓ `static`★ `pressure`✓",
     "grade": "필수",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sensor",
     "why": "팬 동력 = 풍량 × 정압 / 효율",
     "usedBy": [
      "fan"
     ],
     "datasetTier": "template"
    },
    {
     "name": "외기 풍량",
     "objectType": "AI",
     "unit": "CMH",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `flow`✓",
     "grade": "권장",
     "haystack": "ahu ▸ ventilation duct equip ▸ air flow point sensor ventilation",
     "why": "외기부하 = 외기량 × 엔탈피차 의 '량'",
     "usedBy": [
      "oa"
     ],
     "exposure": "Trane nvoOAFlow, Swegon MB:30237 ReCO outdoor air flow 2",
     "datasetTier": "template"
    },
    {
     "name": "급기 풍량",
     "objectType": "AI",
     "unit": "CMH",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `flow`✓",
     "grade": "권장",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge flow point sensor",
     "why": "코일 부하 = 풍량 × 엔탈피차. 팬 동력의 기준량",
     "usedBy": [
      "cooling",
      "heating",
      "fan"
     ],
     "datasetTier": "template"
    },
    {
     "name": "환기 CO2",
     "objectType": "AI",
     "unit": "ppm",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `co2`✓ `concentration`✓",
     "grade": "권장",
     "haystack": "ahu ▸ return duct equip ▸ air co2 concentration point return sensor",
     "why": "요구제어환기(DCV)의 외기량 결정 신호",
     "usedBy": [
      "oa"
     ],
     "datasetTier": "template"
    },
    {
     "name": "급기온도 설정값",
     "objectType": "AV",
     "unit": "℃",
     "role": "sp",
     "tags": "`discharge`✓ `air`✓ `temp`✓ `sp`✓",
     "grade": "필수",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sp temp",
     "why": "제어 목표. 실제 급기온도와의 차가 미달·초과 판정",
     "usedBy": [
      "cooling",
      "heating"
     ],
     "datasetTier": "template"
    },
    {
     "name": "급기 정압 설정값",
     "objectType": "AV",
     "unit": "Pa",
     "role": "sp",
     "tags": "`discharge`✓ `static`★ `pressure`✓ `sp`✓",
     "grade": "권장",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sp",
     "why": "정압 리셋 여부 — 팬 절전량의 근거",
     "usedBy": [
      "fan"
     ],
     "datasetTier": "template"
    },
    {
     "name": "급기팬 주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "role": "cmd",
     "tags": "`discharge`✓ `fan`✓ `vfd`✓ `freq`✓ `cmd`✓",
     "grade": "필수",
     "haystack": "ahu ▸ discharge duct equip ▸ fan-motor equip ▸ cmd freq point vfd",
     "why": "팬 동력 ∝ 회전수³. AHU 는 인버터 급기팬이 표준이라 필수를 유지한다",
     "usedBy": [
      "fan"
     ],
     "datasetTier": "template"
    },
    {
     "name": "환기팬 주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "role": "cmd",
     "tags": "`return`✓ `fan`✓ `vfd`✓ `freq`✓ `cmd`✓",
     "grade": "권장",
     "haystack": "ahu ▸ return duct equip ▸ fan-motor equip ▸ cmd fan freq point return vfd",
     "why": "환기팬 전력. 급배기 균형",
     "usedBy": [
      "fan"
     ],
     "datasetTier": "template"
    },
    {
     "name": "외기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "role": "cmd",
     "tags": "`outside`✓ `air`✓ `damper`✓ `position`★",
     "grade": "필수",
     "haystack": "ahu ▸ outside duct equip ▸ damper-actuator equip ▸ cmd damper outside point",
     "why": "외기 도입량 결정. 외기부하 계산항의 유일한 조작량",
     "usedBy": [
      "oa"
     ],
     "exposure": "exclude 에 bypass 를 넣었다. Trane 5모델이 nvoEROABPDamper(열회수 외기 바이패스 댐퍼)를 외기댐퍼로 확정 표시하고 있었다 — 실제 값은 nvoOADamper(Outdoor Air Damper Position)다",
     "datasetTier": "template"
    },
    {
     "name": "환기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "role": "cmd",
     "tags": "`return`✓ `air`✓ `damper`✓ `position`★",
     "grade": "권장",
     "haystack": "ahu ▸ return duct equip ▸ damper-actuator equip ▸ cmd damper point return",
     "why": "혼합비 검증. 외기댐퍼와 연동",
     "usedBy": [
      "oa"
     ],
     "datasetTier": "template"
    },
    {
     "name": "배기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "role": "cmd",
     "tags": "`exhaust`✓ `air`✓ `damper`✓ `position`★",
     "grade": "권장",
     "haystack": "ahu ▸ exhaust duct equip ▸ damper-actuator equip ▸ cmd damper exhaust point",
     "why": "배기량 = 급기 - 외기 균형. 실내 압력과 열회수 배기측 유량",
     "usedBy": [
      "oa"
     ],
     "exposure": "exclude 에 bypass·ala*status 를 넣었다. Trane 이 nvoEREABPDamper(열회수 배기 바이패스), Systemair 가 AlaManualControlDamperExhaustStatus__(수동제어 알람)을 배기댐퍼로 확정 표시하고 있었다",
     "datasetTier": "template"
    },
    {
     "name": "열회수 지령·상태",
     "objectType": "AO/BO",
     "unit": "%",
     "role": "cmd",
     "tags": "`heatWheel`✓ `cmd`✓",
     "grade": "권장",
     "haystack": "ahu ▸ cmd heatWheel point",
     "why": "외기부하를 회수율만큼 깎는다. 없으면 겨울 외기부하를 과대계상한다",
     "usedBy": [
      "oa",
      "heating"
     ],
     "exposure": "Siemens AI:5922 HrecPos·AI:11521 HrecS1Pos, Trane nvoERStatus",
     "datasetTier": "template"
    },
    {
     "name": "필터 차압",
     "objectType": "AI/BI",
     "unit": "Pa",
     "role": "sensor",
     "tags": "`filter`✓ `pressure`✓ `sensor`✓",
     "grade": "권장",
     "haystack": "ahu ▸ filter point sensor  (Haystack proto 에 물리량이 없다 — 차압/스위치 구분은 우리 규정)",
     "why": "필터 막힘 → 정압 상승 → 팬 전력 상승",
     "usedBy": [
      "fan"
     ],
     "keepAlarm": true,
     "datasetTier": "template"
    },
    {
     "name": "동결 방지 경보",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`freezeStat`✓ `sensor`✓",
     "grade": "권장",
     "haystack": "ahu ▸ freezeStat point sensor",
     "why": "냉수·온수 코일 동결 보호. AHU 에서는 실제 코일 동결이라 RTU 보다 중요하다",
     "usedBy": [],
     "exposure": "exclude 에 suct 를 넣었다. Siemens LowSuctAlm3(냉매 저압흡입)이 동결 경보로 잡히고 있었다",
     "keepAlarm": true,
     "datasetTier": "template"
    },
    {
     "name": "운전 모드",
     "objectType": "MSO",
     "unit": "—",
     "role": "cmd",
     "tags": "`hvacMode`✓ `sp`✓  (Haystack 은 sp, 우리는 cmd 로 쓴다)",
     "grade": "필수",
     "haystack": "ahu ▸ hvacMode point sp",
     "why": "정지/냉방/난방/송풍/외기냉방. 어느 계산항을 켤지 고르는 스위치",
     "usedBy": [
      "cooling",
      "heating",
      "fan",
      "oa"
     ],
     "exposure": "include 에 operation mode·drive mode 를 넣었다. LG MB:40001 Operation Mode·Mitsubishi MB:40002 Drive Mode 가 안 잡히고 있었다",
     "datasetTier": "template"
    },
    {
     "name": "외기냉방 모드",
     "objectType": "BV",
     "unit": "—",
     "role": "cmd",
     "tags": "`economizing`✓ `cmd`✓",
     "grade": "권장",
     "haystack": "ahu ▸ cmd economizing point",
     "why": "기계냉방을 끄고 외기로 식히는 구간. 냉방 전력이 0 이 되는 조건",
     "usedBy": [
      "cooling",
      "oa"
     ],
     "exposure": "exclude 에 setpoint 를 넣었다. Trane nciOAEnthSP(Economizer Outdoor Air Enthalpy Enable Setpoint)가 모드로 잡히고 있었다 — 실제 값은 nviEconEnable(Economizer Enable BAS)다",
     "datasetTier": "template"
    },
    {
     "name": "냉수밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "role": "cmd",
     "tags": "`chilled`✓ `water`✓ `valve`✓ `cool`✓ `cmd`✓ `position`★",
     "grade": "필수",
     "appliesWhen": "냉수코일 구성. 우리 AHU 8모델 중 LG AHU 통신킷 2건·Mitsubishi PAC-IF013B 1건은 직팽(DX) 인터페이스라 해당 없다 — 그 3건은 '냉방 지령'으로 본다.",
     "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ chilled cmd cool point valve water",
     "why": "냉수 코일 부하 조작량. 냉수 계통 유량·환수온도와 직접 연결된다",
     "usedBy": [
      "cooling"
     ],
     "exposure": "exclude 에 알람 라벨을 넣었다. Swegon 'Active alarm 93', Systemair 'AlaSignalErrorFeedbackCoolerValveStatus__' 가 확정으로 잡히고 있었다 — 실제 값은 Swegon MB:30127 CHX-1 Valve output, Systemair MB:30586 AAIFeedbackCoolerValve__ 다",
     "datasetTier": "template"
    },
    {
     "name": "온수밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "role": "cmd",
     "tags": "`hot`✓ `water`✓ `valve`✓ `heat`✓ `cmd`✓ `position`★",
     "grade": "필수",
     "appliesWhen": "온수·증기코일 구성. 직팽 AHU 인터페이스킷 3건과 전기히터 구성에는 해당 없다.",
     "haystack": "ahu ▸ duct equip ▸ heatingCoil equip ▸ cmd heat hot point valve water",
     "why": "온수 코일 부하 조작량. 보일러 계통 부하와 직접 연결된다",
     "usedBy": [
      "heating"
     ],
     "exposure": "include 에서 'mod gas heat valve' 를 뺐다(가스 모듈레이팅 밸브는 '난방 지령'이다). 실제 값은 Swegon MB:30376 AYC Heat, valve output",
     "datasetTier": "template"
    },
    {
     "name": "압축기 단수 상태",
     "objectType": "AI/BI",
     "unit": "단",
     "role": "sensor",
     "tags": "`cool`✓ `run`✓ `stage`✓ `cmd`✓",
     "grade": "선택",
     "appliesWhen": "직팽(DX) 코일 또는 DX 인터페이스킷 구성일 때만.",
     "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ cmd cool point run stage",
     "why": "DX 구성 AHU 의 부분부하 COP 보간",
     "usedBy": [
      "cooling"
     ],
     "exposure": "Swegon MB:10109 COOL DX compressor 1 output, Trane nvoCprsrsRunning, Mitsubishi MB:40007 Step status. 냉수 AHU 에는 없는 것이 정상이라 선택이다",
     "datasetTier": "template"
    },
    {
     "name": "냉방 지령",
     "objectType": "AO",
     "unit": "%",
     "role": "cmd",
     "tags": "`cool`✓ `cmd`✓",
     "grade": "권장",
     "haystack": "ahu ▸ cmd cool point",
     "why": "밸브 개도를 안 내고 시퀀스 출력(%)만 내는 AHU 가 있다. 직팽 인터페이스킷에서는 이것이 유일한 냉방 신호다",
     "usedBy": [
      "cooling"
     ],
     "exposure": "Trane nvoCoolPrimary, Siemens MSO:30094 CoolingCmdDxSt, Swegon MB:30392 AYC Chilled water cool demand. 유럽형 Systemair AY1/AY3/AY10 Sequence_ 는 어느 것이 냉방인지 문서에 정의가 없어 근거로 쓰지 않았다(gap)",
     "datasetTier": "template"
    },
    {
     "name": "난방 지령",
     "objectType": "AO",
     "unit": "%",
     "role": "cmd",
     "tags": "`heat`✓ `cmd`✓",
     "grade": "권장",
     "haystack": "ahu ▸ cmd heat point",
     "why": "전기히터·시퀀스 출력형 AHU 의 난방 신호. 직팽 인터페이스킷에서는 이것이 유일한 난방 신호다",
     "usedBy": [
      "heating"
     ],
     "exposure": "Trane nvoHeatPrimary, Siemens MSO:11590 ElectricalHtgCmdStSt",
     "datasetTier": "template"
    },
    {
     "name": "가습 지령",
     "objectType": "AO/BO",
     "unit": "%",
     "role": "cmd",
     "tags": "`humidifier`✓ `cmd`✓",
     "grade": "선택",
     "haystack": "ahu ▸ humidifier equip ▸ cmd enable humidifier point / cmd humidifier point run  (Haystack 에 변조(%) proto 는 없다 — 우리 AO % 는 초과분)",
     "why": "가습 열량. 증기·기화식에 따라 전력이 크게 다르다",
     "usedBy": [
      "heating"
     ],
     "exposure": "include 에서 setpoint 를 뺐다. Swegon 'Active alarm 189' 등 알람 비트가 가습 지령으로 잡히고 있었다",
     "datasetTier": "template"
    }
   ]
  },
  "e5.rtu": {
   "id": "e5.rtu",
   "equipId": "e5",
   "title": "루프탑 패키지(RTU·직팽) — BMS 기본화면",
   "basis": "냉방은 압축기, 난방은 가스·전기히터다. 코일 밸브가 아니라 '냉방/난방 지령(%)'과 '단수'가 부하 신호다. 원문 확인: Trane RT-PRC023AY(228p) chilled 0회·모델번호 T=DX Cooling / Y=DX Cooling, Gas Heat, York ZF/ZJ/ZR(194p+102p) chilled 0회·2 stages of cooling + Two Stage Natural Gas, Lennox Enlight LGT/LHT(각 42p) chilled 0회.",
   "templatePoints": [
    {
     "name": "급기온도",
     "objectType": "AI",
     "unit": "℃",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `temp`✓",
     "grade": "필수",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sensor temp",
     "why": "급기-환기 온도차 × 풍량 = 코일 부하. 없으면 냉방·난방 항을 못 돌린다",
     "usedBy": [
      "cooling",
      "heating"
     ],
     "datasetTier": "template"
    },
    {
     "name": "환기온도",
     "objectType": "AI",
     "unit": "℃",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `temp`✓",
     "grade": "필수",
     "haystack": "ahu ▸ return duct equip ▸ air return point sensor temp",
     "why": "코일 입구 조건. 혼합공기 계산과 외기부하 분리에 쓴다",
     "usedBy": [
      "cooling",
      "heating",
      "oa"
     ],
     "datasetTier": "template"
    },
    {
     "name": "외기온도",
     "objectType": "AI",
     "unit": "℃",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `temp`✓",
     "grade": "필수",
     "haystack": "ahu ▸ outside duct equip ▸ air outside point sensor temp",
     "why": "외기부하 = 외기량 × 엔탈피차 의 기준. 응축온도·COP 보정에도 쓴다",
     "usedBy": [
      "cooling",
      "heating",
      "oa"
     ],
     "datasetTier": "template"
    },
    {
     "name": "실내온도",
     "objectType": "AI",
     "unit": "℃",
     "role": "sensor",
     "tags": "`zone`✓ `air`✓ `temp`✓ `sensor`✓",
     "grade": "권장",
     "haystack": "ahu ▸ thermostat equip ▸ air sensor temp zone",
     "why": "RTU 는 실내온도로 제어한다. 부하 추정의 출발점이며 급기온도만으로는 실내 부하를 못 나눈다",
     "usedBy": [
      "cooling",
      "heating"
     ],
     "exposure": "우리 23행에 아예 빠져 있던 항목. 근거: Trane nvoSpaceTemp, Lennox AI:239 Space Temperature, AAON AI:12 Space Temperature, Daikin AI:3 SpaceTemp, York MB:135 Operational Space Temp",
     "datasetTier": "template"
    },
    {
     "name": "혼합공기온도",
     "objectType": "AI",
     "unit": "℃",
     "role": "sensor",
     "tags": "`mixed`✓ `air`✓ `temp`✓",
     "grade": "권장",
     "haystack": "ahu ▸ mixed duct equip ▸ air mixed point sensor temp",
     "why": "코일 입구 실측. 외기·환기 혼합비 검증에 쓴다",
     "usedBy": [
      "cooling",
      "heating",
      "oa"
     ],
     "datasetTier": "template"
    },
    {
     "name": "배기 온도",
     "objectType": "AI",
     "unit": "℃",
     "role": "sensor",
     "tags": "`exhaust`✓ `air`✓ `temp`✓",
     "grade": "선택",
     "haystack": "ahu ▸ exhaust duct equip ▸ air exhaust point sensor temp",
     "why": "열회수 효율 (SA-OA)/(RA-OA) 의 나머지 한 변. 열회수 지령만 있고 이 값이 없으면 회수량을 추정으로 채워야 한다",
     "usedBy": [
      "oa"
     ],
     "exposure": "RTU 노출이 낮아 선택이다 — Trane nvoERLvgExhTemp·Daikin AI:17 EREAT 뿐. AHU 쪽은 Swegon MB:30067 EA-D Temperature, Systemair AAIExhaustAirTemp 로 더 흔하다",
     "datasetTier": "template"
    },
    {
     "name": "급기습도",
     "objectType": "AI",
     "unit": "%",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `humidity`✓",
     "grade": "권장",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge humidity point sensor",
     "why": "제습·재열 판정. 잠열 부하 분리에 쓴다",
     "usedBy": [
      "cooling"
     ],
     "datasetTier": "template"
    },
    {
     "name": "환기습도",
     "objectType": "AI",
     "unit": "%",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `humidity`✓",
     "grade": "권장",
     "haystack": "ahu ▸ return duct equip ▸ air humidity point return sensor",
     "why": "실내 잠열 부하와 혼합 엔탈피",
     "usedBy": [
      "cooling"
     ],
     "datasetTier": "template"
    },
    {
     "name": "외기 엔탈피",
     "objectType": "AI",
     "unit": "kJ/kg",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `enthalpy`✓",
     "grade": "권장",
     "haystack": "ahu ▸ outside duct equip ▸ air enthalpy outside point sensor",
     "why": "엔탈피 이코노마이저 판정과 외기부하 직접항. 온도만으로는 습한 외기를 들이는 오판을 못 막는다",
     "usedBy": [
      "oa",
      "cooling"
     ],
     "exposure": "AAON AI:145 Outdoor Enthalpy, York MB:155 Outdoor Air Enthalpy, Trane nvoOAEnthalpy, Siemens AI:57226 OutEnth, Systemair AOutdoorEnthalpy",
     "datasetTier": "template"
    },
    {
     "name": "급기 정압",
     "objectType": "AI",
     "unit": "Pa",
     "role": "sensor",
     "tags": "`discharge`✓ `static`★ `pressure`✓",
     "grade": "필수",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sensor",
     "why": "팬 동력 = 풍량 × 정압 / 효율. 팬 전력의 직접 입력",
     "usedBy": [
      "fan"
     ],
     "datasetTier": "template"
    },
    {
     "name": "외기 풍량",
     "objectType": "AI",
     "unit": "CMH",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `flow`✓",
     "grade": "권장",
     "haystack": "ahu ▸ ventilation duct equip ▸ air flow point sensor ventilation",
     "why": "외기부하 = 외기량 × 엔탈피차 의 '량'. 댐퍼 개도만으로는 풍량이 안 나온다",
     "usedBy": [
      "oa"
     ],
     "exposure": "Trane nvoOAFlow, Daikin AV:42 OAFlow, York MB:262 Outdoor Air Flow, AAON AI:25 Outdoor Airflow. 전에는 이 값이 '급기 풍량' 규칙의 nvooa?flow 에 잘못 걸려 급기로 계상됐다",
     "datasetTier": "template"
    },
    {
     "name": "급기 풍량",
     "objectType": "AI",
     "unit": "CMH",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `flow`✓",
     "grade": "권장",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge flow point sensor",
     "why": "코일 부하 = 풍량 × 엔탈피차. 팬 동력의 기준량",
     "usedBy": [
      "cooling",
      "heating",
      "fan"
     ],
     "datasetTier": "template"
    },
    {
     "name": "환기 CO2",
     "objectType": "AI",
     "unit": "ppm",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `co2`✓ `concentration`✓",
     "grade": "권장",
     "haystack": "ahu ▸ return duct equip ▸ air co2 concentration point return sensor",
     "why": "요구제어환기(DCV)의 외기량 결정 신호",
     "usedBy": [
      "oa"
     ],
     "datasetTier": "template"
    },
    {
     "name": "급기온도 설정값",
     "objectType": "AV",
     "unit": "℃",
     "role": "sp",
     "tags": "`discharge`✓ `air`✓ `temp`✓ `sp`✓",
     "grade": "필수",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sp temp",
     "why": "제어 목표. 실제 급기온도와의 차가 곧 미달·초과 판정",
     "usedBy": [
      "cooling",
      "heating"
     ],
     "datasetTier": "template"
    },
    {
     "name": "급기 정압 설정값",
     "objectType": "AV",
     "unit": "Pa",
     "role": "sp",
     "tags": "`discharge`✓ `static`★ `pressure`✓ `sp`✓",
     "grade": "권장",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sp",
     "why": "정압 리셋 여부 판정 — 팬 절전량의 근거",
     "usedBy": [
      "fan"
     ],
     "datasetTier": "template"
    },
    {
     "name": "급기팬 주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "role": "cmd",
     "tags": "`discharge`✓ `fan`✓ `vfd`✓ `freq`✓ `cmd`✓",
     "grade": "권장",
     "haystack": "ahu ▸ discharge duct equip ▸ fan-motor equip ▸ cmd freq point vfd",
     "why": "팬 동력 ∝ 회전수³. 있으면 부분부하 팬 전력을 직접 얻는다",
     "usedBy": [
      "fan"
     ],
     "exposure": "필수 → 권장 강등. RTU 는 정속·다단 팬이 많아 주파수 지령을 안 내는 모델이 대부분이다(Daikin SupFanCapNetIn 등 소수). '필수'로 두면 영원히 미충족이라 규칙 ④ 위반이다",
     "datasetTier": "template"
    },
    {
     "name": "환기팬 주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "role": "cmd",
     "tags": "`return`✓ `fan`✓ `vfd`✓ `freq`✓ `cmd`✓",
     "grade": "권장",
     "haystack": "ahu ▸ return duct equip ▸ fan-motor equip ▸ cmd fan freq point return vfd",
     "why": "환기팬 전력. 급배기 균형에도 쓴다",
     "usedBy": [
      "fan"
     ],
     "datasetTier": "template"
    },
    {
     "name": "외기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "role": "cmd",
     "tags": "`outside`✓ `air`✓ `damper`✓ `position`★",
     "grade": "필수",
     "haystack": "ahu ▸ outside duct equip ▸ damper-actuator equip ▸ cmd damper outside point",
     "why": "외기 도입량 결정. 외기부하 계산항의 유일한 조작량",
     "usedBy": [
      "oa"
     ],
     "exposure": "exclude 에 bypass 를 넣었다. Trane 5모델이 nvoEROABPDamper(열회수 외기 바이패스 댐퍼)를 외기댐퍼로 확정 표시하고 있었다 — 실제 값은 nvoOADamper(Outdoor Air Damper Position)다",
     "datasetTier": "template"
    },
    {
     "name": "환기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "role": "cmd",
     "tags": "`return`✓ `air`✓ `damper`✓ `position`★",
     "grade": "선택",
     "haystack": "ahu ▸ return duct equip ▸ damper-actuator equip ▸ cmd damper point return",
     "why": "혼합비 검증용. 외기댐퍼와 연동이라 단독으로는 계산에 안 쓴다",
     "usedBy": [],
     "exposure": "권장 → 선택 강등. RTU 에서 실제 노출이 거의 없다(AAON Return Bypass 정도)",
     "datasetTier": "template"
    },
    {
     "name": "배기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "role": "cmd",
     "tags": "`exhaust`✓ `air`✓ `damper`✓ `position`★",
     "grade": "권장",
     "haystack": "ahu ▸ exhaust duct equip ▸ damper-actuator equip ▸ cmd damper exhaust point",
     "why": "배기량 = 급기 - 외기 균형. 실내 압력과 열회수 배기측 유량",
     "usedBy": [
      "oa"
     ],
     "exposure": "exclude 에 bypass 를 넣었다. Trane 5모델이 nvoEREABPDamper(열회수 배기 '바이패스' 댐퍼)를 배기댐퍼로 확정 표시하고 있었다 — 회수를 우회시키는 댐퍼라 뜻이 정반대다",
     "datasetTier": "template"
    },
    {
     "name": "열회수 지령·상태",
     "objectType": "AO/BO",
     "unit": "%",
     "role": "cmd",
     "tags": "`heatWheel`✓ `cmd`✓",
     "grade": "권장",
     "haystack": "ahu ▸ cmd heatWheel point",
     "why": "외기부하를 회수율만큼 깎는다. 없으면 겨울 외기부하를 통째로 과대계상한다",
     "usedBy": [
      "oa",
      "heating"
     ],
     "exposure": "Daikin AI:15 ERWheelSpd(%)·MSV:37 ERWhlOnOff, Trane nvoERStatus, Siemens AI:5922 HrecPos. exclude 에 bypass·preheat·leaving 을 넣어 같은 ER 접두의 다른 포인트와 갈랐다",
     "datasetTier": "template"
    },
    {
     "name": "필터 차압",
     "objectType": "AI/BI",
     "unit": "Pa",
     "role": "sensor",
     "tags": "`filter`✓ `pressure`✓ `sensor`✓",
     "grade": "권장",
     "haystack": "ahu ▸ filter point sensor  (Haystack proto 에는 물리량이 없다 — 차압/스위치 구분은 우리 규정)",
     "why": "필터 막힘 → 정압 상승 → 팬 전력 상승. 열화 추적",
     "usedBy": [
      "fan"
     ],
     "keepAlarm": true,
     "datasetTier": "template"
    },
    {
     "name": "동결 방지 경보",
     "objectType": "BI",
     "unit": "—",
     "role": "sensor",
     "tags": "`freezeStat`✓ `sensor`✓",
     "grade": "권장",
     "haystack": "ahu ▸ freezeStat point sensor",
     "why": "코일 동결 보호. 계산에는 안 들어가고 정지 원인 판별에 쓴다",
     "usedBy": [],
     "exposure": "exclude 에 suct(흡입)를 넣었다. Siemens LowSuctAlm3(냉매 저압흡입 경보)이 동결 경보로 잡히고 있었다 — 둘은 다른 고장이다",
     "keepAlarm": true,
     "datasetTier": "template"
    },
    {
     "name": "운전 모드",
     "objectType": "MSO",
     "unit": "—",
     "role": "cmd",
     "tags": "`hvacMode`✓ `sp`✓  (Haystack 은 sp, 우리는 cmd 로 쓴다)",
     "grade": "필수",
     "haystack": "ahu ▸ hvacMode point sp",
     "why": "정지/냉방/난방/송풍/외기냉방. 어느 계산항을 켤지 고르는 스위치",
     "usedBy": [
      "cooling",
      "heating",
      "fan",
      "oa"
     ],
     "datasetTier": "template"
    },
    {
     "name": "외기냉방 모드",
     "objectType": "BV",
     "unit": "—",
     "role": "cmd",
     "tags": "`economizing`✓ `cmd`✓",
     "grade": "권장",
     "haystack": "ahu ▸ cmd economizing point",
     "why": "기계냉방을 끄고 외기로 식히는 구간. 냉방 전력이 0 이 되는 조건",
     "usedBy": [
      "cooling",
      "oa"
     ],
     "exposure": "exclude 에 setpoint 를 넣었다. Trane nciOAEnthSP(Economizer Outdoor Air Enthalpy Enable Setpoint)가 모드로 잡히고 있었다 — 실제 값은 nviEconEnable(Economizer Enable BAS)다",
     "datasetTier": "template"
    },
    {
     "name": "압축기 단수 상태",
     "objectType": "AI/BI",
     "unit": "단",
     "role": "sensor",
     "tags": "`cool`✓ `run`✓ `stage`✓ `cmd`✓",
     "grade": "권장",
     "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ cmd cool point run stage",
     "why": "부분부하 COP(IEER)는 단수별로 다르다. 단수를 모르면 정격 COP 로만 계산해 부분부하 전력을 과소평가한다",
     "usedBy": [
      "cooling"
     ],
     "exposure": "AAON AI:44 A1 Compressor Signal, Trane nvoCprsrsRunning, Lennox AO:115 Compressor Enable Control, York MB:101 C1 Stage Enabled, Daikin AV:163 GenCondStages, Trane RAUK BI:10111 Compressor 1A Status",
     "datasetTier": "template"
    },
    {
     "name": "난방 단수 상태",
     "objectType": "AI/BI",
     "unit": "단",
     "role": "sensor",
     "tags": "`heat`✓ `run`✓ `stage`✓ `cmd`✓",
     "grade": "권장",
     "haystack": "ahu ▸ duct equip ▸ heatingCoil equip ▸ cmd heat point run stage",
     "why": "가스 입열 = 단수 × 단당 입열. 연료 소비의 직접 입력",
     "usedBy": [
      "heating"
     ],
     "exposure": "York MB:264 Staged Heating Command·MB:349~351 Gas Valve 1~3 Input, Carrier AV:2003 heat run. Daikin MSV:119 HtgType 은 구성 열거지 단수가 아니다",
     "datasetTier": "template"
    },
    {
     "name": "냉방 지령",
     "objectType": "AO",
     "unit": "%",
     "role": "cmd",
     "tags": "`cool`✓ `cmd`✓",
     "grade": "필수",
     "haystack": "ahu ▸ cmd cool point",
     "why": "냉방 전력 = 부하 ÷ COP 의 부하측 신호. 직팽 RTU 에서 냉수밸브 자리를 대신하는 값이며, 없으면 부분부하 거동이 통째로 사라진다",
     "usedBy": [
      "cooling"
     ],
     "exposure": "AAON AI:34 Modulating Cooling Position(note: Current percentage of the Modulating Chilled Water Signal), Lennox AI:247 Cool Primary, Trane nvoCoolPrimary, Daikin AV:1 ClgCapacity, Carrier AV:9006 cool demand level, York MB:263 Staged Cooling Command, Trane RAUK AV:10139 Cooling Capacity Enable",
     "datasetTier": "template"
    },
    {
     "name": "난방 지령",
     "objectType": "AO",
     "unit": "%",
     "role": "cmd",
     "tags": "`heat`✓ `cmd`✓",
     "grade": "필수",
     "haystack": "ahu ▸ cmd heat point",
     "why": "가스 입열·전기히터 입력·히트펌프 능력÷COP 의 부하측 신호. RTU 에서 온수밸브 자리를 대신한다",
     "usedBy": [
      "heating"
     ],
     "exposure": "AAON AI:35 Modulating Heat Position(note: Modulating Heating signal, Hot Water or SCR heat — 한 오브젝트가 온수밸브와 SCR 히터를 함께 담는다), Lennox AI:245 Heat Primary·AI:246 Heat Secondary, Trane nvoHeatPrimary, Daikin AV:2 HtgCapacity, Carrier AV:9036 heat demand level, York MB:264 Staged Heating Command",
     "datasetTier": "template"
    },
    {
     "name": "가습 지령",
     "objectType": "AO/BO",
     "unit": "%",
     "role": "cmd",
     "tags": "`humidifier`✓ `cmd`✓",
     "grade": "선택",
     "haystack": "ahu ▸ humidifier equip ▸ cmd enable humidifier point / cmd humidifier point run  (Haystack 에 변조(%) proto 는 없다 — 우리 AO % 는 초과분)",
     "why": "가습 열량. RTU 에는 가습기가 거의 없다",
     "usedBy": [],
     "exposure": "include 에서 setpoint 를 뺐다. 전에는 Trane nciSpaceHumSP·Lennox Dehumidification Setpoint 같은 설정값이 '가습 지령'으로 확정 표시됐다",
     "datasetTier": "template"
    },
    {
     "name": "냉수밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "role": "cmd",
     "tags": "`chilled`✓ `water`✓ `valve`✓ `cool`✓ `cmd`✓ `position`★",
     "grade": "선택",
     "appliesWhen": "냉수코일 구성일 때만. 판정 근거는 벤더 구성 태그다 — Daikin MicroTech MSV:113 ClgType = 3(Chilled Water), AAON RN 냉수코일 사양(Brochure p3-4 'Available as a chilled water … air handling unit', IOM Table 29 Chilled Water Coil Connection Sizes). 직팽 RTU 에는 밸브가 물리적으로 없다.",
     "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ chilled cmd cool point valve water",
     "why": "냉수 구성일 때의 코일 부하 조작량. 직팽 구성에서는 '냉방 지령'이 이 자리를 대신한다",
     "usedBy": [
      "cooling"
     ],
     "exposure": "필수 → 선택 + appliesWhen. 실측 RTU 0/9 매칭. AHU 2/8 도 Swegon 'Active alarm 93'·Systemair 'AlaSignalErrorFeedbackCoolerValveStatus__' 로 둘 다 알람 비트 오매칭이었다 — 두 '필수' 포인트의 실질 매칭은 17모델 중 0 이었다",
     "datasetTier": "template"
    },
    {
     "name": "온수밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "role": "cmd",
     "tags": "`hot`✓ `water`✓ `valve`✓ `heat`✓ `cmd`✓ `position`★",
     "grade": "선택",
     "appliesWhen": "온수·증기코일 구성일 때만. 판정 근거는 Daikin MicroTech MSV:119 HtgType = 6(SteamWtr), AAON RN 'Hot water or steam heating coils'(Brochure p4), Daikin RoofPak CAT218-4 p11/p15 Hot Water Heat·Steam Coils. 가스·전기 난방 RTU 에는 밸브가 없다.",
     "haystack": "ahu ▸ duct equip ▸ heatingCoil equip ▸ cmd heat hot point valve water",
     "why": "온수 구성일 때의 코일 부하 조작량. 가스·전기 구성에서는 '난방 지령'과 '난방 단수'가 이 자리를 대신한다",
     "usedBy": [
      "heating"
     ],
     "exposure": "필수 → 선택 + appliesWhen. include 에서 'mod gas heat valve' 를 뺐고 exclude 에 reheat·hot gas·rev acting 을 넣었다. 전에는 AAON 'Mod Hot Gas Reheat Valve Position'(핫가스 재열밸브)과 York 'HW Heat Valve Rev Acting'(역작동 설정 플래그)이 온수밸브로 확정 표시됐다",
     "datasetTier": "template"
    }
   ]
  }
 },
 "modelMappings": {
  "aaon-vccx2-rn-rq-series-rooftop-bacnet": {
   "id": "aaon-vccx2-rn-rq-series-rooftop-bacnet",
   "equipmentId": "e5",
   "templateProfileId": "e5.rtu",
   "vendor": "AAON",
   "model": "VCCX2 — RN/RQ Series Rooftop (BACnet)",
   "name": "VCCX2 RN/RQ Series Rooftop",
   "templatePointCandidates": [
    {
     "templateName": "급기온도",
     "sourceName": "Supply Air Temperature",
     "type": "AI",
     "instance": 9,
     "unit": null,
     "note": "Current value of the Supply Air Temperature sensor"
    },
    {
     "templateName": "환기온도",
     "sourceName": "Return Air Temperature",
     "type": "AI",
     "instance": 14,
     "unit": null,
     "note": "Current value of the Return Temperature Sensor"
    },
    {
     "templateName": "외기온도",
     "sourceName": "Outdoor Air Temperature",
     "type": "AI",
     "instance": 16,
     "unit": null,
     "note": "Current value of the Outdoor Air Temperature Sensor"
    },
    {
     "templateName": "실내온도",
     "sourceName": "Space Temperature",
     "type": "AI",
     "instance": 12,
     "unit": null,
     "note": "Current value of the Space Temperature Sensor"
    },
    {
     "templateName": "혼합공기온도",
     "sourceName": "Mixed Air Temp",
     "type": "AI",
     "instance": 280,
     "unit": null,
     "note": "Mixed air temperature sensor status. Used on units with Direct Fire Heat."
    },
    {
     "templateName": "급기습도",
     "sourceName": "Supply Air Relative Humidity",
     "type": "AI",
     "instance": 283,
     "unit": null,
     "note": "If an EBUS Supply Air Sensor is being used this shows the current supply air relative humidity reading."
    },
    {
     "templateName": "환기습도",
     "sourceName": "Return Air Humidity",
     "type": "AI",
     "instance": 15,
     "unit": null,
     "note": "Current value of the Return Air Humidity"
    },
    {
     "templateName": "외기 엔탈피",
     "sourceName": "Outdoor Enthalpy",
     "type": "AI",
     "instance": 145,
     "unit": null,
     "note": "Current Outdoor Enthalpy"
    },
    {
     "templateName": "급기 정압",
     "sourceName": "Duct Static Pressure",
     "type": "AI",
     "instance": 21,
     "unit": null,
     "note": "Current Duct Static Pressure"
    },
    {
     "templateName": "외기 풍량",
     "sourceName": "Outdoor Airflow",
     "type": "AI",
     "instance": 25,
     "unit": null,
     "note": "Current Outdoor Airflow Measurement"
    },
    {
     "templateName": "급기 풍량",
     "sourceName": "Supply Airflow",
     "type": "AI",
     "instance": 26,
     "unit": null,
     "note": "Current Supply Airflow Measurement"
    },
    {
     "templateName": "환기 CO2",
     "sourceName": "Carbon Dioxide",
     "type": "AI",
     "instance": 29,
     "unit": null,
     "note": "Current Indoor CO2 Level"
    },
    {
     "templateName": "급기온도 설정값",
     "sourceName": "Supply Air Cooling Staging Window",
     "type": "AV",
     "instance": 14,
     "unit": null,
     "note": "In Cooling Mode, if the Supply Air Temperature drops below the Active Supply Air Cooling Setpoint minus this Staging Window, the Cooling Stage deactivates after its Minimum Run Time"
    },
    {
     "templateName": "급기 정압 설정값",
     "sourceName": "Duct Static Pressure Setpoint",
     "type": "AV",
     "instance": 55,
     "unit": null,
     "note": "Current Static Pressure Setpoint"
    },
    {
     "templateName": "환기팬 주파수 지령",
     "sourceName": "Return Fan Speed",
     "type": "AI",
     "instance": 147,
     "unit": null,
     "note": "Reserved"
    },
    {
     "templateName": "외기댐퍼 개도",
     "sourceName": "Maximum Economizer in Heating Mode",
     "type": "AV",
     "instance": 48,
     "unit": null,
     "note": "Max position the Economizer Damper opens to in Supply Air Tempering during Heating Mode. Takes priority over Max Position in High CO2."
    },
    {
     "templateName": "환기댐퍼 개도",
     "sourceName": "Return Damper Position",
     "type": "AI",
     "instance": 32,
     "unit": null,
     "note": "Current Signal to the Return Air Damper if using Return Air Bypass"
    },
    {
     "templateName": "배기댐퍼 개도",
     "sourceName": "Return Plenum Control Signal",
     "type": "AI",
     "instance": 279,
     "unit": null,
     "note": "Current Return Plenum Control Signal (Motorized Exhaust Damper)"
    },
    {
     "templateName": "필터 차압",
     "sourceName": "Dirty Filter Alarm",
     "type": "BI",
     "instance": 25,
     "unit": null,
     "note": "Alarm that indicates the filters are dirty"
    },
    {
     "templateName": "동결 방지 경보",
     "sourceName": "Low Supply Temp Cutoff Alarm",
     "type": "AV",
     "instance": 21,
     "unit": null,
     "note": "Cooling is disabled if the Supply Air Temperature falls below this value. See sequence for more details"
    },
    {
     "templateName": "운전 모드",
     "sourceName": "HVAC Mode",
     "type": "AI",
     "instance": 4,
     "unit": null,
     "note": "Current operational status"
    },
    {
     "templateName": "외기냉방 모드",
     "sourceName": "Minimum Economizer Position",
     "type": "AV",
     "instance": 49,
     "unit": null,
     "note": "The minimum position of the Outdoor Air damper in the Occupied Mode. This can be reset upwards based on indoor CO2 levels. NOTE: See Economizer Override via BACnet section in the Economizer area of the Sequence of Operations for additional "
    },
    {
     "templateName": "압축기 단수 상태",
     "sourceName": "Compressor Running A",
     "type": "BI",
     "instance": 127,
     "unit": null,
     "note": "Current Run Status of Compressor A"
    },
    {
     "templateName": "냉방 지령",
     "sourceName": "Modulating Cooling Position",
     "type": "AI",
     "instance": 34,
     "unit": null,
     "note": "Current percentage of the Modulating Chilled Water Signal"
    },
    {
     "templateName": "난방 지령",
     "sourceName": "Modulating Heat Position",
     "type": "AI",
     "instance": 35,
     "unit": null,
     "note": "Current percentage of the Modulating Heating signal (Hot Water or SCR heat)"
    }
   ],
   "templatePointMappings": [
    {
     "templateName": "급기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Supply Air Temperature",
      "type": "AI",
      "instance": 9,
      "unit": null,
      "note": "Current value of the Supply Air Temperature sensor"
     }
    },
    {
     "templateName": "환기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ return duct equip ▸ air return point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Return Air Temperature",
      "type": "AI",
      "instance": 14,
      "unit": null,
      "note": "Current value of the Return Temperature Sensor"
     }
    },
    {
     "templateName": "외기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ outside duct equip ▸ air outside point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Outdoor Air Temperature",
      "type": "AI",
      "instance": 16,
      "unit": null,
      "note": "Current value of the Outdoor Air Temperature Sensor"
     }
    },
    {
     "templateName": "실내온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`zone`✓ `air`✓ `temp`✓ `sensor`✓",
     "haystack": "ahu ▸ thermostat equip ▸ air sensor temp zone",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Space Temperature",
      "type": "AI",
      "instance": 12,
      "unit": null,
      "note": "Current value of the Space Temperature Sensor"
     }
    },
    {
     "templateName": "혼합공기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`mixed`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ mixed duct equip ▸ air mixed point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Mixed Air Temp",
      "type": "AI",
      "instance": 280,
      "unit": null,
      "note": "Mixed air temperature sensor status. Used on units with Direct Fire Heat."
     }
    },
    {
     "templateName": "배기 온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "선택",
     "role": "sensor",
     "tags": "`exhaust`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ exhaust duct equip ▸ air exhaust point sensor temp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "권장",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `humidity`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge humidity point sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Supply Air Relative Humidity",
      "type": "AI",
      "instance": 283,
      "unit": null,
      "note": "If an EBUS Supply Air Sensor is being used this shows the current supply air relative humidity reading."
     }
    },
    {
     "templateName": "환기습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "권장",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `humidity`✓",
     "haystack": "ahu ▸ return duct equip ▸ air humidity point return sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Return Air Humidity",
      "type": "AI",
      "instance": 15,
      "unit": null,
      "note": "Current value of the Return Air Humidity"
     }
    },
    {
     "templateName": "외기 엔탈피",
     "objectType": "AI",
     "unit": "kJ/kg",
     "grade": "권장",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `enthalpy`✓",
     "haystack": "ahu ▸ outside duct equip ▸ air enthalpy outside point sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Outdoor Enthalpy",
      "type": "AI",
      "instance": 145,
      "unit": null,
      "note": "Current Outdoor Enthalpy"
     }
    },
    {
     "templateName": "급기 정압",
     "objectType": "AI",
     "unit": "Pa",
     "grade": "필수",
     "role": "sensor",
     "tags": "`discharge`✓ `static`★ `pressure`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Duct Static Pressure",
      "type": "AI",
      "instance": 21,
      "unit": null,
      "note": "Current Duct Static Pressure"
     }
    },
    {
     "templateName": "외기 풍량",
     "objectType": "AI",
     "unit": "CMH",
     "grade": "권장",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `flow`✓",
     "haystack": "ahu ▸ ventilation duct equip ▸ air flow point sensor ventilation",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Outdoor Airflow",
      "type": "AI",
      "instance": 25,
      "unit": null,
      "note": "Current Outdoor Airflow Measurement"
     }
    },
    {
     "templateName": "급기 풍량",
     "objectType": "AI",
     "unit": "CMH",
     "grade": "권장",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `flow`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge flow point sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Supply Airflow",
      "type": "AI",
      "instance": 26,
      "unit": null,
      "note": "Current Supply Airflow Measurement"
     }
    },
    {
     "templateName": "환기 CO2",
     "objectType": "AI",
     "unit": "ppm",
     "grade": "권장",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `co2`✓ `concentration`✓",
     "haystack": "ahu ▸ return duct equip ▸ air co2 concentration point return sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Carbon Dioxide",
      "type": "AI",
      "instance": 29,
      "unit": null,
      "note": "Current Indoor CO2 Level"
     }
    },
    {
     "templateName": "급기온도 설정값",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`discharge`✓ `air`✓ `temp`✓ `sp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sp temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Supply Air Cooling Staging Window",
      "type": "AV",
      "instance": 14,
      "unit": null,
      "note": "In Cooling Mode, if the Supply Air Temperature drops below the Active Supply Air Cooling Setpoint minus this Staging Window, the Cooling Stage deactivates after its Minimum Run Time"
     }
    },
    {
     "templateName": "급기 정압 설정값",
     "objectType": "AV",
     "unit": "Pa",
     "grade": "권장",
     "role": "sp",
     "tags": "`discharge`✓ `static`★ `pressure`✓ `sp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Duct Static Pressure Setpoint",
      "type": "AV",
      "instance": 55,
      "unit": null,
      "note": "Current Static Pressure Setpoint"
     }
    },
    {
     "templateName": "급기팬 주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "grade": "권장",
     "role": "cmd",
     "tags": "`discharge`✓ `fan`✓ `vfd`✓ `freq`✓ `cmd`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ fan-motor equip ▸ cmd freq point vfd",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기팬 주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "grade": "권장",
     "role": "cmd",
     "tags": "`return`✓ `fan`✓ `vfd`✓ `freq`✓ `cmd`✓",
     "haystack": "ahu ▸ return duct equip ▸ fan-motor equip ▸ cmd fan freq point return vfd",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Return Fan Speed",
      "type": "AI",
      "instance": 147,
      "unit": null,
      "note": "Reserved"
     }
    },
    {
     "templateName": "외기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`outside`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ outside duct equip ▸ damper-actuator equip ▸ cmd damper outside point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Maximum Economizer in Heating Mode",
      "type": "AV",
      "instance": 48,
      "unit": null,
      "note": "Max position the Economizer Damper opens to in Supply Air Tempering during Heating Mode. Takes priority over Max Position in High CO2."
     }
    },
    {
     "templateName": "환기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`return`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ return duct equip ▸ damper-actuator equip ▸ cmd damper point return",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Return Damper Position",
      "type": "AI",
      "instance": 32,
      "unit": null,
      "note": "Current Signal to the Return Air Damper if using Return Air Bypass"
     }
    },
    {
     "templateName": "배기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`exhaust`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ exhaust duct equip ▸ damper-actuator equip ▸ cmd damper exhaust point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Return Plenum Control Signal",
      "type": "AI",
      "instance": 279,
      "unit": null,
      "note": "Current Return Plenum Control Signal (Motorized Exhaust Damper)"
     }
    },
    {
     "templateName": "열회수 지령·상태",
     "objectType": "AO/BO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`heatWheel`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd heatWheel point",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "필터 차압",
     "objectType": "AI/BI",
     "unit": "Pa",
     "grade": "권장",
     "role": "sensor",
     "tags": "`filter`✓ `pressure`✓ `sensor`✓",
     "haystack": "ahu ▸ filter point sensor  (Haystack proto 에는 물리량이 없다 — 차압/스위치 구분은 우리 규정)",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Dirty Filter Alarm",
      "type": "BI",
      "instance": 25,
      "unit": null,
      "note": "Alarm that indicates the filters are dirty"
     }
    },
    {
     "templateName": "동결 방지 경보",
     "objectType": "BI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`freezeStat`✓ `sensor`✓",
     "haystack": "ahu ▸ freezeStat point sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Low Supply Temp Cutoff Alarm",
      "type": "AV",
      "instance": 21,
      "unit": null,
      "note": "Cooling is disabled if the Supply Air Temperature falls below this value. See sequence for more details"
     }
    },
    {
     "templateName": "운전 모드",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`hvacMode`✓ `sp`✓  (Haystack 은 sp, 우리는 cmd 로 쓴다)",
     "haystack": "ahu ▸ hvacMode point sp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "HVAC Mode",
      "type": "AI",
      "instance": 4,
      "unit": null,
      "note": "Current operational status"
     }
    },
    {
     "templateName": "외기냉방 모드",
     "objectType": "BV",
     "unit": "—",
     "grade": "권장",
     "role": "cmd",
     "tags": "`economizing`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd economizing point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Minimum Economizer Position",
      "type": "AV",
      "instance": 49,
      "unit": null,
      "note": "The minimum position of the Outdoor Air damper in the Occupied Mode. This can be reset upwards based on indoor CO2 levels. NOTE: See Economizer Override via BACnet section in the Economizer area of the Sequence of Operations for additional "
     }
    },
    {
     "templateName": "압축기 단수 상태",
     "objectType": "AI/BI",
     "unit": "단",
     "grade": "권장",
     "role": "sensor",
     "tags": "`cool`✓ `run`✓ `stage`✓ `cmd`✓",
     "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ cmd cool point run stage",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Compressor Running A",
      "type": "BI",
      "instance": 127,
      "unit": null,
      "note": "Current Run Status of Compressor A"
     }
    },
    {
     "templateName": "난방 단수 상태",
     "objectType": "AI/BI",
     "unit": "단",
     "grade": "권장",
     "role": "sensor",
     "tags": "`heat`✓ `run`✓ `stage`✓ `cmd`✓",
     "haystack": "ahu ▸ duct equip ▸ heatingCoil equip ▸ cmd heat point run stage",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉방 지령",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`cool`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd cool point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Modulating Cooling Position",
      "type": "AI",
      "instance": 34,
      "unit": null,
      "note": "Current percentage of the Modulating Chilled Water Signal"
     }
    },
    {
     "templateName": "난방 지령",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`heat`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd heat point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Modulating Heat Position",
      "type": "AI",
      "instance": 35,
      "unit": null,
      "note": "Current percentage of the Modulating Heating signal (Hot Water or SCR heat)"
     }
    },
    {
     "templateName": "가습 지령",
     "objectType": "AO/BO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`humidifier`✓ `cmd`✓",
     "haystack": "ahu ▸ humidifier equip ▸ cmd enable humidifier point / cmd humidifier point run  (Haystack 에 변조(%) proto 는 없다 — 우리 AO % 는 초과분)",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`chilled`✓ `water`✓ `valve`✓ `cool`✓ `cmd`✓ `position`★",
     "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ chilled cmd cool point valve water",
     "appliesWhen": "냉수코일 구성일 때만. 판정 근거는 벤더 구성 태그다 — Daikin MicroTech MSV:113 ClgType = 3(Chilled Water), AAON RN 냉수코일 사양(Brochure p3-4 'Available as a chilled water … air handling unit', IOM Table 29 Chilled Water Coil Connection Sizes). 직팽 RTU 에는 밸브가 물리적으로 없다.",
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "온수밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`hot`✓ `water`✓ `valve`✓ `heat`✓ `cmd`✓ `position`★",
     "haystack": "ahu ▸ duct equip ▸ heatingCoil equip ▸ cmd heat hot point valve water",
     "appliesWhen": "온수·증기코일 구성일 때만. 판정 근거는 Daikin MicroTech MSV:119 HtgType = 6(SteamWtr), AAON RN 'Hot water or steam heating coils'(Brochure p4), Daikin RoofPak CAT218-4 p11/p15 Hot Water Heat·Steam Coils. 가스·전기 난방 RTU 에는 밸브가 없다.",
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [
    {
     "unitModelNumber": "RN-006",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM"
     },
     "sourceTable": "General data — RN Series cabinets (brochure text)",
     "sourcePage": 7,
     "sourceFile": "AAON_RN_Series_Brochure.pdf#cabinets",
     "capacityClass": "6 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "2,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "Up to 13.2",
     "ieer": "Up to 22.5",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "A",
     "airflowConfiguration": "Vertical",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "RN-007",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM"
     },
     "sourceTable": "General data — RN Series cabinets (brochure text)",
     "sourcePage": 7,
     "sourceFile": "AAON_RN_Series_Brochure.pdf#cabinets",
     "capacityClass": "7 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "2,500",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "Up to 13.2",
     "ieer": "Up to 22.5",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "A",
     "airflowConfiguration": "Vertical",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "RN-008",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM"
     },
     "sourceTable": "General data — RN Series cabinets (brochure text)",
     "sourcePage": 7,
     "sourceFile": "AAON_RN_Series_Brochure.pdf#cabinets",
     "capacityClass": "8 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "2,650",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "Up to 13.2",
     "ieer": "Up to 22.5",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "A",
     "airflowConfiguration": "Vertical",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "RN-010",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM"
     },
     "sourceTable": "General data — RN Series cabinets (brochure text)",
     "sourcePage": 7,
     "sourceFile": "AAON_RN_Series_Brochure.pdf#cabinets",
     "capacityClass": "10 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "3,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "Up to 13.2",
     "ieer": "Up to 22.5",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "A",
     "airflowConfiguration": "Vertical",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "RN-009",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM"
     },
     "sourceTable": "General data — RN Series cabinets (brochure text)",
     "sourcePage": 7,
     "sourceFile": "AAON_RN_Series_Brochure.pdf#cabinets",
     "capacityClass": "9 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "3,400",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "Up to 13.9",
     "ieer": "Up to 19.9",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "B",
     "airflowConfiguration": "Vertical",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "RN-011",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM"
     },
     "sourceTable": "General data — RN Series cabinets (brochure text)",
     "sourcePage": 7,
     "sourceFile": "AAON_RN_Series_Brochure.pdf#cabinets",
     "capacityClass": "11 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "3,600",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "Up to 13.9",
     "ieer": "Up to 19.9",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "B",
     "airflowConfiguration": "Vertical",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "RN-013",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM"
     },
     "sourceTable": "General data — RN Series cabinets (brochure text)",
     "sourcePage": 7,
     "sourceFile": "AAON_RN_Series_Brochure.pdf#cabinets",
     "capacityClass": "13 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "3,800",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "Up to 13.9",
     "ieer": "Up to 19.9",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "B",
     "airflowConfiguration": "Vertical",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "RN-015",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM"
     },
     "sourceTable": "General data — RN Series cabinets (brochure text)",
     "sourcePage": 7,
     "sourceFile": "AAON_RN_Series_Brochure.pdf#cabinets",
     "capacityClass": "15 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "4,200",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "Up to 13.9",
     "ieer": "Up to 19.9",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "B",
     "airflowConfiguration": "Vertical",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "RN-014",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM"
     },
     "sourceTable": "General data — RN Series cabinets (brochure text)",
     "sourcePage": 7,
     "sourceFile": "AAON_RN_Series_Brochure.pdf#cabinets",
     "capacityClass": "14 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "5,200",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "Up to 12.5",
     "ieer": "Up to 22.5",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "C",
     "airflowConfiguration": "Vertical",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "RN-016",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM"
     },
     "sourceTable": "General data — RN Series cabinets (brochure text)",
     "sourcePage": 7,
     "sourceFile": "AAON_RN_Series_Brochure.pdf#cabinets",
     "capacityClass": "16 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "6,400",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "Up to 12.5",
     "ieer": "Up to 22.5",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "C",
     "airflowConfiguration": "Vertical",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "RN-018",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM"
     },
     "sourceTable": "General data — RN Series cabinets (brochure text)",
     "sourcePage": 7,
     "sourceFile": "AAON_RN_Series_Brochure.pdf#cabinets",
     "capacityClass": "18 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "6,800",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "Up to 12.5",
     "ieer": "Up to 22.5",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "C",
     "airflowConfiguration": "Vertical",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "RN-020",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM"
     },
     "sourceTable": "General data — RN Series cabinets (brochure text)",
     "sourcePage": 7,
     "sourceFile": "AAON_RN_Series_Brochure.pdf#cabinets",
     "capacityClass": "20 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "7,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "Up to 12.5",
     "ieer": "Up to 22.5",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "C",
     "airflowConfiguration": "Vertical",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "RN-025",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM"
     },
     "sourceTable": "General data — RN Series cabinets (brochure text)",
     "sourcePage": 7,
     "sourceFile": "AAON_RN_Series_Brochure.pdf#cabinets",
     "capacityClass": "25 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "9,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "Up to 12.5",
     "ieer": "Up to 22.5",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "C",
     "airflowConfiguration": "Vertical",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "RN-030",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM"
     },
     "sourceTable": "General data — RN Series cabinets (brochure text)",
     "sourcePage": 7,
     "sourceFile": "AAON_RN_Series_Brochure.pdf#cabinets",
     "capacityClass": "30 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "10,500",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "Up to 12.5",
     "ieer": "Up to 22.5",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "C",
     "airflowConfiguration": "Vertical",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "RN-075",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM"
     },
     "sourceTable": "General data — RN Series cabinets (brochure text)",
     "sourcePage": 7,
     "sourceFile": "AAON_RN_Series_Brochure.pdf#cabinets",
     "capacityClass": "75 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "18,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "Up to 11.0",
     "ieer": "Up to 18.4",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "E",
     "airflowConfiguration": "Vertical",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "RN-090",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM"
     },
     "sourceTable": "General data — RN Series cabinets (brochure text)",
     "sourcePage": 7,
     "sourceFile": "AAON_RN_Series_Brochure.pdf#cabinets",
     "capacityClass": "90 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "22,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "Up to 11.0",
     "ieer": "Up to 18.4",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "E",
     "airflowConfiguration": "Vertical",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "RN-105",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM"
     },
     "sourceTable": "General data — RN Series cabinets (brochure text)",
     "sourcePage": 7,
     "sourceFile": "AAON_RN_Series_Brochure.pdf#cabinets",
     "capacityClass": "105 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "24,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "Up to 11.0",
     "ieer": "Up to 18.4",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "E",
     "airflowConfiguration": "Vertical",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "RN-120",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM"
     },
     "sourceTable": "General data — RN Series cabinets (brochure text)",
     "sourcePage": 7,
     "sourceFile": "AAON_RN_Series_Brochure.pdf#cabinets",
     "capacityClass": "120 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "29,500",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "Up to 11.0",
     "ieer": "Up to 18.4",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "E",
     "airflowConfiguration": "Vertical",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "RN-130",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM"
     },
     "sourceTable": "General data — RN Series cabinets (brochure text)",
     "sourcePage": 7,
     "sourceFile": "AAON_RN_Series_Brochure.pdf#cabinets",
     "capacityClass": "130 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "32,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "Up to 11.0",
     "ieer": "Up to 18.4",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "E",
     "airflowConfiguration": "Vertical",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "RN-140",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM"
     },
     "sourceTable": "General data — RN Series cabinets (brochure text)",
     "sourcePage": 7,
     "sourceFile": "AAON_RN_Series_Brochure.pdf#cabinets",
     "capacityClass": "140 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "33,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "Up to 11.0",
     "ieer": "Up to 18.4",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "E",
     "airflowConfiguration": "Vertical",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "RN-026",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM"
     },
     "sourceTable": "General data — RN Series cabinets (brochure text)",
     "sourcePage": 7,
     "sourceFile": "AAON_RN_Series_Brochure.pdf#cabinets",
     "capacityClass": "26 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "10,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "Up to 11.7",
     "ieer": "Up to 19.6",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "D",
     "airflowConfiguration": "Vertical",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "RN-031",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM"
     },
     "sourceTable": "General data — RN Series cabinets (brochure text)",
     "sourcePage": 7,
     "sourceFile": "AAON_RN_Series_Brochure.pdf#cabinets",
     "capacityClass": "31 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "12,400",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "Up to 11.7",
     "ieer": "Up to 19.6",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "D",
     "airflowConfiguration": "Vertical",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "RN-040",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM"
     },
     "sourceTable": "General data — RN Series cabinets (brochure text)",
     "sourcePage": 7,
     "sourceFile": "AAON_RN_Series_Brochure.pdf#cabinets",
     "capacityClass": "40 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "16,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "Up to 11.7",
     "ieer": "Up to 19.6",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "D",
     "airflowConfiguration": "Vertical",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "RN-050",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM"
     },
     "sourceTable": "General data — RN Series cabinets (brochure text)",
     "sourcePage": 7,
     "sourceFile": "AAON_RN_Series_Brochure.pdf#cabinets",
     "capacityClass": "50 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "20,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "Up to 11.7",
     "ieer": "Up to 19.6",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "D",
     "airflowConfiguration": "Vertical",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "RN-060",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM"
     },
     "sourceTable": "General data — RN Series cabinets (brochure text)",
     "sourcePage": 7,
     "sourceFile": "AAON_RN_Series_Brochure.pdf#cabinets",
     "capacityClass": "60 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "23,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "Up to 11.7",
     "ieer": "Up to 19.6",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "D",
     "airflowConfiguration": "Vertical",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "RN-070",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM"
     },
     "sourceTable": "General data — RN Series cabinets (brochure text)",
     "sourcePage": 7,
     "sourceFile": "AAON_RN_Series_Brochure.pdf#cabinets",
     "capacityClass": "70 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "25,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "Up to 11.7",
     "ieer": "Up to 19.6",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "D",
     "airflowConfiguration": "Vertical",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    }
   ],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "6 Tons",
     "unit": "",
     "condition": "형번 RN-006",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-006",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "2,000",
     "unit": "CFM",
     "condition": "형번 RN-006",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-006",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "Up to 13.2",
     "unit": "",
     "condition": "형번 RN-006",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-006",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "Up to 22.5",
     "unit": "",
     "condition": "형번 RN-006",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-006",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "cabinetSize",
     "fieldId": "cabinetSize",
     "label": "캐비닛",
     "value": "A",
     "unit": "",
     "condition": "형번 RN-006",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-006",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "Vertical",
     "unit": "",
     "condition": "형번 RN-006",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-006",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "7 Tons",
     "unit": "",
     "condition": "형번 RN-007",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-007",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "2,500",
     "unit": "CFM",
     "condition": "형번 RN-007",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-007",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "Up to 13.2",
     "unit": "",
     "condition": "형번 RN-007",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-007",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "Up to 22.5",
     "unit": "",
     "condition": "형번 RN-007",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-007",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "cabinetSize",
     "fieldId": "cabinetSize",
     "label": "캐비닛",
     "value": "A",
     "unit": "",
     "condition": "형번 RN-007",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-007",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "Vertical",
     "unit": "",
     "condition": "형번 RN-007",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-007",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "8 Tons",
     "unit": "",
     "condition": "형번 RN-008",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-008",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "2,650",
     "unit": "CFM",
     "condition": "형번 RN-008",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-008",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "Up to 13.2",
     "unit": "",
     "condition": "형번 RN-008",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-008",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "Up to 22.5",
     "unit": "",
     "condition": "형번 RN-008",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-008",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "cabinetSize",
     "fieldId": "cabinetSize",
     "label": "캐비닛",
     "value": "A",
     "unit": "",
     "condition": "형번 RN-008",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-008",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "Vertical",
     "unit": "",
     "condition": "형번 RN-008",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-008",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "10 Tons",
     "unit": "",
     "condition": "형번 RN-010",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-010",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "3,000",
     "unit": "CFM",
     "condition": "형번 RN-010",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-010",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "Up to 13.2",
     "unit": "",
     "condition": "형번 RN-010",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-010",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "Up to 22.5",
     "unit": "",
     "condition": "형번 RN-010",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-010",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "cabinetSize",
     "fieldId": "cabinetSize",
     "label": "캐비닛",
     "value": "A",
     "unit": "",
     "condition": "형번 RN-010",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-010",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "Vertical",
     "unit": "",
     "condition": "형번 RN-010",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-010",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "9 Tons",
     "unit": "",
     "condition": "형번 RN-009",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-009",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "3,400",
     "unit": "CFM",
     "condition": "형번 RN-009",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-009",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "Up to 13.9",
     "unit": "",
     "condition": "형번 RN-009",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-009",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "Up to 19.9",
     "unit": "",
     "condition": "형번 RN-009",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-009",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "cabinetSize",
     "fieldId": "cabinetSize",
     "label": "캐비닛",
     "value": "B",
     "unit": "",
     "condition": "형번 RN-009",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-009",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "Vertical",
     "unit": "",
     "condition": "형번 RN-009",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-009",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "11 Tons",
     "unit": "",
     "condition": "형번 RN-011",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-011",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "3,600",
     "unit": "CFM",
     "condition": "형번 RN-011",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-011",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "Up to 13.9",
     "unit": "",
     "condition": "형번 RN-011",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-011",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "Up to 19.9",
     "unit": "",
     "condition": "형번 RN-011",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-011",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "cabinetSize",
     "fieldId": "cabinetSize",
     "label": "캐비닛",
     "value": "B",
     "unit": "",
     "condition": "형번 RN-011",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-011",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "Vertical",
     "unit": "",
     "condition": "형번 RN-011",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-011",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "13 Tons",
     "unit": "",
     "condition": "형번 RN-013",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-013",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "3,800",
     "unit": "CFM",
     "condition": "형번 RN-013",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-013",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "Up to 13.9",
     "unit": "",
     "condition": "형번 RN-013",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-013",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "Up to 19.9",
     "unit": "",
     "condition": "형번 RN-013",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-013",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "cabinetSize",
     "fieldId": "cabinetSize",
     "label": "캐비닛",
     "value": "B",
     "unit": "",
     "condition": "형번 RN-013",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-013",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "Vertical",
     "unit": "",
     "condition": "형번 RN-013",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-013",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "15 Tons",
     "unit": "",
     "condition": "형번 RN-015",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-015",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "4,200",
     "unit": "CFM",
     "condition": "형번 RN-015",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-015",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "Up to 13.9",
     "unit": "",
     "condition": "형번 RN-015",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-015",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "Up to 19.9",
     "unit": "",
     "condition": "형번 RN-015",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-015",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "cabinetSize",
     "fieldId": "cabinetSize",
     "label": "캐비닛",
     "value": "B",
     "unit": "",
     "condition": "형번 RN-015",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-015",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "Vertical",
     "unit": "",
     "condition": "형번 RN-015",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-015",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "14 Tons",
     "unit": "",
     "condition": "형번 RN-014",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-014",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "5,200",
     "unit": "CFM",
     "condition": "형번 RN-014",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-014",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "Up to 12.5",
     "unit": "",
     "condition": "형번 RN-014",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-014",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "Up to 22.5",
     "unit": "",
     "condition": "형번 RN-014",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-014",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "cabinetSize",
     "fieldId": "cabinetSize",
     "label": "캐비닛",
     "value": "C",
     "unit": "",
     "condition": "형번 RN-014",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-014",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "Vertical",
     "unit": "",
     "condition": "형번 RN-014",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-014",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "16 Tons",
     "unit": "",
     "condition": "형번 RN-016",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-016",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "6,400",
     "unit": "CFM",
     "condition": "형번 RN-016",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-016",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "Up to 12.5",
     "unit": "",
     "condition": "형번 RN-016",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-016",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "Up to 22.5",
     "unit": "",
     "condition": "형번 RN-016",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-016",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "cabinetSize",
     "fieldId": "cabinetSize",
     "label": "캐비닛",
     "value": "C",
     "unit": "",
     "condition": "형번 RN-016",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-016",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "Vertical",
     "unit": "",
     "condition": "형번 RN-016",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-016",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "18 Tons",
     "unit": "",
     "condition": "형번 RN-018",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-018",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "6,800",
     "unit": "CFM",
     "condition": "형번 RN-018",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-018",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "Up to 12.5",
     "unit": "",
     "condition": "형번 RN-018",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-018",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "Up to 22.5",
     "unit": "",
     "condition": "형번 RN-018",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-018",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "cabinetSize",
     "fieldId": "cabinetSize",
     "label": "캐비닛",
     "value": "C",
     "unit": "",
     "condition": "형번 RN-018",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-018",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "Vertical",
     "unit": "",
     "condition": "형번 RN-018",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-018",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "20 Tons",
     "unit": "",
     "condition": "형번 RN-020",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-020",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "7,000",
     "unit": "CFM",
     "condition": "형번 RN-020",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-020",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "Up to 12.5",
     "unit": "",
     "condition": "형번 RN-020",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-020",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "Up to 22.5",
     "unit": "",
     "condition": "형번 RN-020",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-020",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "cabinetSize",
     "fieldId": "cabinetSize",
     "label": "캐비닛",
     "value": "C",
     "unit": "",
     "condition": "형번 RN-020",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-020",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "Vertical",
     "unit": "",
     "condition": "형번 RN-020",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-020",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "25 Tons",
     "unit": "",
     "condition": "형번 RN-025",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-025",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "9,000",
     "unit": "CFM",
     "condition": "형번 RN-025",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-025",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "Up to 12.5",
     "unit": "",
     "condition": "형번 RN-025",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-025",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "Up to 22.5",
     "unit": "",
     "condition": "형번 RN-025",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-025",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "cabinetSize",
     "fieldId": "cabinetSize",
     "label": "캐비닛",
     "value": "C",
     "unit": "",
     "condition": "형번 RN-025",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-025",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "Vertical",
     "unit": "",
     "condition": "형번 RN-025",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-025",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "30 Tons",
     "unit": "",
     "condition": "형번 RN-030",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-030",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "10,500",
     "unit": "CFM",
     "condition": "형번 RN-030",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-030",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "Up to 12.5",
     "unit": "",
     "condition": "형번 RN-030",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-030",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "Up to 22.5",
     "unit": "",
     "condition": "형번 RN-030",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-030",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "cabinetSize",
     "fieldId": "cabinetSize",
     "label": "캐비닛",
     "value": "C",
     "unit": "",
     "condition": "형번 RN-030",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-030",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "Vertical",
     "unit": "",
     "condition": "형번 RN-030",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-030",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "75 Tons",
     "unit": "",
     "condition": "형번 RN-075",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-075",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "18,000",
     "unit": "CFM",
     "condition": "형번 RN-075",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-075",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "Up to 11.0",
     "unit": "",
     "condition": "형번 RN-075",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-075",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "Up to 18.4",
     "unit": "",
     "condition": "형번 RN-075",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-075",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "cabinetSize",
     "fieldId": "cabinetSize",
     "label": "캐비닛",
     "value": "E",
     "unit": "",
     "condition": "형번 RN-075",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-075",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "Vertical",
     "unit": "",
     "condition": "형번 RN-075",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-075",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "90 Tons",
     "unit": "",
     "condition": "형번 RN-090",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-090",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "22,000",
     "unit": "CFM",
     "condition": "형번 RN-090",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-090",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "Up to 11.0",
     "unit": "",
     "condition": "형번 RN-090",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-090",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "Up to 18.4",
     "unit": "",
     "condition": "형번 RN-090",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-090",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "cabinetSize",
     "fieldId": "cabinetSize",
     "label": "캐비닛",
     "value": "E",
     "unit": "",
     "condition": "형번 RN-090",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-090",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "Vertical",
     "unit": "",
     "condition": "형번 RN-090",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-090",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "105 Tons",
     "unit": "",
     "condition": "형번 RN-105",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-105",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "24,000",
     "unit": "CFM",
     "condition": "형번 RN-105",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-105",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "Up to 11.0",
     "unit": "",
     "condition": "형번 RN-105",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-105",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "Up to 18.4",
     "unit": "",
     "condition": "형번 RN-105",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-105",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "cabinetSize",
     "fieldId": "cabinetSize",
     "label": "캐비닛",
     "value": "E",
     "unit": "",
     "condition": "형번 RN-105",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-105",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "Vertical",
     "unit": "",
     "condition": "형번 RN-105",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-105",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "120 Tons",
     "unit": "",
     "condition": "형번 RN-120",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-120",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "29,500",
     "unit": "CFM",
     "condition": "형번 RN-120",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-120",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "Up to 11.0",
     "unit": "",
     "condition": "형번 RN-120",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-120",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "Up to 18.4",
     "unit": "",
     "condition": "형번 RN-120",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-120",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "cabinetSize",
     "fieldId": "cabinetSize",
     "label": "캐비닛",
     "value": "E",
     "unit": "",
     "condition": "형번 RN-120",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-120",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "Vertical",
     "unit": "",
     "condition": "형번 RN-120",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-120",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "130 Tons",
     "unit": "",
     "condition": "형번 RN-130",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-130",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "32,000",
     "unit": "CFM",
     "condition": "형번 RN-130",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-130",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "Up to 11.0",
     "unit": "",
     "condition": "형번 RN-130",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-130",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "Up to 18.4",
     "unit": "",
     "condition": "형번 RN-130",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-130",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "cabinetSize",
     "fieldId": "cabinetSize",
     "label": "캐비닛",
     "value": "E",
     "unit": "",
     "condition": "형번 RN-130",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-130",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "Vertical",
     "unit": "",
     "condition": "형번 RN-130",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-130",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "140 Tons",
     "unit": "",
     "condition": "형번 RN-140",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-140",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "33,000",
     "unit": "CFM",
     "condition": "형번 RN-140",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-140",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "Up to 11.0",
     "unit": "",
     "condition": "형번 RN-140",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-140",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "Up to 18.4",
     "unit": "",
     "condition": "형번 RN-140",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-140",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "cabinetSize",
     "fieldId": "cabinetSize",
     "label": "캐비닛",
     "value": "E",
     "unit": "",
     "condition": "형번 RN-140",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-140",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "Vertical",
     "unit": "",
     "condition": "형번 RN-140",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-140",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "26 Tons",
     "unit": "",
     "condition": "형번 RN-026",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-026",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "10,000",
     "unit": "CFM",
     "condition": "형번 RN-026",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-026",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "Up to 11.7",
     "unit": "",
     "condition": "형번 RN-026",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-026",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "Up to 19.6",
     "unit": "",
     "condition": "형번 RN-026",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-026",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "cabinetSize",
     "fieldId": "cabinetSize",
     "label": "캐비닛",
     "value": "D",
     "unit": "",
     "condition": "형번 RN-026",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-026",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "Vertical",
     "unit": "",
     "condition": "형번 RN-026",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-026",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "31 Tons",
     "unit": "",
     "condition": "형번 RN-031",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-031",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "12,400",
     "unit": "CFM",
     "condition": "형번 RN-031",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-031",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "Up to 11.7",
     "unit": "",
     "condition": "형번 RN-031",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-031",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "Up to 19.6",
     "unit": "",
     "condition": "형번 RN-031",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-031",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "cabinetSize",
     "fieldId": "cabinetSize",
     "label": "캐비닛",
     "value": "D",
     "unit": "",
     "condition": "형번 RN-031",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-031",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "Vertical",
     "unit": "",
     "condition": "형번 RN-031",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-031",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "40 Tons",
     "unit": "",
     "condition": "형번 RN-040",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-040",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "16,000",
     "unit": "CFM",
     "condition": "형번 RN-040",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-040",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "Up to 11.7",
     "unit": "",
     "condition": "형번 RN-040",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-040",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "Up to 19.6",
     "unit": "",
     "condition": "형번 RN-040",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-040",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "cabinetSize",
     "fieldId": "cabinetSize",
     "label": "캐비닛",
     "value": "D",
     "unit": "",
     "condition": "형번 RN-040",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-040",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "Vertical",
     "unit": "",
     "condition": "형번 RN-040",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-040",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "50 Tons",
     "unit": "",
     "condition": "형번 RN-050",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-050",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "20,000",
     "unit": "CFM",
     "condition": "형번 RN-050",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-050",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "Up to 11.7",
     "unit": "",
     "condition": "형번 RN-050",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-050",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "Up to 19.6",
     "unit": "",
     "condition": "형번 RN-050",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-050",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "cabinetSize",
     "fieldId": "cabinetSize",
     "label": "캐비닛",
     "value": "D",
     "unit": "",
     "condition": "형번 RN-050",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-050",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "Vertical",
     "unit": "",
     "condition": "형번 RN-050",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-050",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "60 Tons",
     "unit": "",
     "condition": "형번 RN-060",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-060",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "23,000",
     "unit": "CFM",
     "condition": "형번 RN-060",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-060",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "Up to 11.7",
     "unit": "",
     "condition": "형번 RN-060",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-060",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "Up to 19.6",
     "unit": "",
     "condition": "형번 RN-060",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-060",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "cabinetSize",
     "fieldId": "cabinetSize",
     "label": "캐비닛",
     "value": "D",
     "unit": "",
     "condition": "형번 RN-060",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-060",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "Vertical",
     "unit": "",
     "condition": "형번 RN-060",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-060",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "70 Tons",
     "unit": "",
     "condition": "형번 RN-070",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-070",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "25,000",
     "unit": "CFM",
     "condition": "형번 RN-070",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-070",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "Up to 11.7",
     "unit": "",
     "condition": "형번 RN-070",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-070",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "Up to 19.6",
     "unit": "",
     "condition": "형번 RN-070",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-070",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "cabinetSize",
     "fieldId": "cabinetSize",
     "label": "캐비닛",
     "value": "D",
     "unit": "",
     "condition": "형번 RN-070",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-070",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "Vertical",
     "unit": "",
     "condition": "형번 RN-070",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RN-070",
     "sourceTable": "General data — RN Series cabinets (brochure text)"
    },
    {
     "name": "% Compressor Capacity",
     "label": "능력",
     "valueRange": "0 – 100",
     "unit": "",
     "condition": "TABLE 31 — DEMAND SIGNAL VS COMPRESSOR CAPACITY MODULATION",
     "evidence": "AAON_RN_Series_IOM_R454B.pdf p72",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "NOMINAL CAPACITY (tons) — IOM 형번 규약('006 = 6 ton')",
     "label": "능력",
     "valueRange": "6 – 140",
     "unit": "",
     "condition": "General data — RN Series cabinets (brochure text)",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Nominal CFM",
     "label": "풍량",
     "valueRange": "2000 – 33000",
     "unit": "",
     "condition": "General data — RN Series cabinets (brochure text)",
     "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "heatingCapacityEvidence",
     "label": "난방능력",
     "valueRange": "1 – 1200",
     "unit": "",
     "condition": "TABLE 37 — ELECTRIC AND GAS HEATING CAPACITIES",
     "evidence": "AAON_RN_Series_IOM_R454B.pdf p90",
     "simulatorUse": "core",
     "category": "thermal",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "heatingCapacityEvidence",
     "label": "난방능력",
     "valueRange": "1 – 1200",
     "unit": "",
     "condition": "TABLE 38 — ELECTRIC AND GAS HEATING CAPACITIES",
     "evidence": "AAON_RN_Series_IOM_R454B.pdf p91",
     "simulatorUse": "core",
     "category": "thermal",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "filterPressureDrop",
     "label": "필터 차압",
     "valueRange": "0 – 49",
     "unit": "",
     "condition": "TABLE 47 — RN SERIES C HORIZONTAL 11, 13, 16-25, AND 30 TON PRE FILTERS",
     "evidence": "AAON_RN_Series_IOM_R454B.pdf p102",
     "simulatorUse": "condition",
     "category": "air",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "etc"
    },
    {
     "name": "filterPressureDrop",
     "label": "필터 차압",
     "valueRange": "0 – 25",
     "unit": "",
     "condition": "TABLE 55 — RN SERIES D CABINET 26, 31, AND 40 TON PRE FILTERS",
     "evidence": "AAON_RN_Series_IOM_R454B.pdf p104",
     "simulatorUse": "condition",
     "category": "air",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "etc"
    },
    {
     "name": "cabinetCasing",
     "label": "케이싱",
     "valueRange": "0 – 25",
     "unit": "",
     "condition": "TABLE 55 — RN SERIES D CABINET 26, 31, AND 40 TON PRE FILTERS",
     "evidence": "AAON_RN_Series_IOM_R454B.pdf p104",
     "simulatorUse": "condition",
     "category": "construction",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "etc"
    },
    {
     "name": "filterPressureDrop",
     "label": "필터 차압",
     "valueRange": "0 – 47",
     "unit": "",
     "condition": "TABLE 56 — RN SERIES D CABINET 50, 60, AND 70 TON PRE FILTERS",
     "evidence": "AAON_RN_Series_IOM_R454B.pdf p105",
     "simulatorUse": "condition",
     "category": "air",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "etc"
    },
    {
     "name": "cabinetCasing",
     "label": "케이싱",
     "valueRange": "0 – 47",
     "unit": "",
     "condition": "TABLE 56 — RN SERIES D CABINET 50, 60, AND 70 TON PRE FILTERS",
     "evidence": "AAON_RN_Series_IOM_R454B.pdf p105",
     "simulatorUse": "condition",
     "category": "construction",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "etc"
    },
    {
     "name": "filterPressureDrop",
     "label": "필터 차압",
     "valueRange": "1 – 63.5",
     "unit": "",
     "condition": "FILTER CONVERSIONS",
     "evidence": "AAON_RN_Series_IOM_R454B.pdf p106",
     "simulatorUse": "condition",
     "category": "air",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "etc"
    },
    {
     "name": "filterPressureDrop",
     "label": "필터 차압",
     "valueRange": "0.8 – 63.5",
     "unit": "",
     "condition": "FILTER CONVERSIONS",
     "evidence": "AAON_RN_Series_IOM_R454B.pdf p106",
     "simulatorUse": "condition",
     "category": "air",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "etc"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "급기 풍량",
     "unit": "CMH",
     "condition": "정격/설계 구분",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "2,000",
       "unit": "CFM",
       "condition": "형번 RN-006",
       "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "RN-006",
       "sourceTable": "General data — RN Series cabinets (brochure text)"
      },
      {
       "name": "airflowConfiguration",
       "fieldId": "airflowConfiguration",
       "label": "기류 구성",
       "value": "Vertical",
       "unit": "",
       "condition": "형번 RN-006",
       "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "RN-006",
       "sourceTable": "General data — RN Series cabinets (brochure text)"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "2,500",
       "unit": "CFM",
       "condition": "형번 RN-007",
       "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "RN-007",
       "sourceTable": "General data — RN Series cabinets (brochure text)"
      },
      {
       "name": "airflowConfiguration",
       "fieldId": "airflowConfiguration",
       "label": "기류 구성",
       "value": "Vertical",
       "unit": "",
       "condition": "형번 RN-007",
       "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "RN-007",
       "sourceTable": "General data — RN Series cabinets (brochure text)"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "2,650",
       "unit": "CFM",
       "condition": "형번 RN-008",
       "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "RN-008",
       "sourceTable": "General data — RN Series cabinets (brochure text)"
      },
      {
       "name": "airflowConfiguration",
       "fieldId": "airflowConfiguration",
       "label": "기류 구성",
       "value": "Vertical",
       "unit": "",
       "condition": "형번 RN-008",
       "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "RN-008",
       "sourceTable": "General data — RN Series cabinets (brochure text)"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "3,000",
       "unit": "CFM",
       "condition": "형번 RN-010",
       "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "RN-010",
       "sourceTable": "General data — RN Series cabinets (brochure text)"
      },
      {
       "name": "airflowConfiguration",
       "fieldId": "airflowConfiguration",
       "label": "기류 구성",
       "value": "Vertical",
       "unit": "",
       "condition": "형번 RN-010",
       "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "RN-010",
       "sourceTable": "General data — RN Series cabinets (brochure text)"
      }
     ]
    },
    {
     "requirementName": "환기 풍량",
     "unit": "CMH",
     "condition": "환기팬 있는 경우",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "2,000",
       "unit": "CFM",
       "condition": "형번 RN-006",
       "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "RN-006",
       "sourceTable": "General data — RN Series cabinets (brochure text)"
      },
      {
       "name": "airflowConfiguration",
       "fieldId": "airflowConfiguration",
       "label": "기류 구성",
       "value": "Vertical",
       "unit": "",
       "condition": "형번 RN-006",
       "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "RN-006",
       "sourceTable": "General data — RN Series cabinets (brochure text)"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "2,500",
       "unit": "CFM",
       "condition": "형번 RN-007",
       "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "RN-007",
       "sourceTable": "General data — RN Series cabinets (brochure text)"
      },
      {
       "name": "airflowConfiguration",
       "fieldId": "airflowConfiguration",
       "label": "기류 구성",
       "value": "Vertical",
       "unit": "",
       "condition": "형번 RN-007",
       "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "RN-007",
       "sourceTable": "General data — RN Series cabinets (brochure text)"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "2,650",
       "unit": "CFM",
       "condition": "형번 RN-008",
       "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "RN-008",
       "sourceTable": "General data — RN Series cabinets (brochure text)"
      },
      {
       "name": "airflowConfiguration",
       "fieldId": "airflowConfiguration",
       "label": "기류 구성",
       "value": "Vertical",
       "unit": "",
       "condition": "형번 RN-008",
       "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "RN-008",
       "sourceTable": "General data — RN Series cabinets (brochure text)"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "3,000",
       "unit": "CFM",
       "condition": "형번 RN-010",
       "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "RN-010",
       "sourceTable": "General data — RN Series cabinets (brochure text)"
      },
      {
       "name": "airflowConfiguration",
       "fieldId": "airflowConfiguration",
       "label": "기류 구성",
       "value": "Vertical",
       "unit": "",
       "condition": "형번 RN-010",
       "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "RN-010",
       "sourceTable": "General data — RN Series cabinets (brochure text)"
      }
     ]
    },
    {
     "requirementName": "최소 외기량",
     "unit": "CMH 또는 %",
     "condition": "환기기준 산출값",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "기외정압",
     "unit": "mmAq / Pa",
     "condition": "덕트 저항",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "급기팬 형식·모터출력",
     "unit": "— / kW",
     "condition": "시로코·터보·플러그",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "환기팬 형식·모터출력",
     "unit": "— / kW",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수코일 능력",
     "unit": "kW",
     "condition": "**조건**: 냉수 7/12℃, 입구공기 27℃DB·19℃WB",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "온수코일 능력",
     "unit": "kW",
     "condition": "**조건**: 온수 60/50℃, 입구공기 5℃",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "heatingCapacityEvidence",
       "label": "난방능력",
       "valueRange": "1 – 1200",
       "unit": "",
       "condition": "TABLE 37 — ELECTRIC AND GAS HEATING CAPACITIES",
       "evidence": "AAON_RN_Series_IOM_R454B.pdf p90",
       "simulatorUse": "core",
       "category": "thermal",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      },
      {
       "name": "heatingCapacityEvidence",
       "label": "난방능력",
       "valueRange": "1 – 1200",
       "unit": "",
       "condition": "TABLE 38 — ELECTRIC AND GAS HEATING CAPACITIES",
       "evidence": "AAON_RN_Series_IOM_R454B.pdf p91",
       "simulatorUse": "core",
       "category": "thermal",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      }
     ]
    },
    {
     "requirementName": "냉수·온수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "코일 열수·핀피치",
     "unit": "row / mm",
     "condition": "냉수·온수 각각",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "코일 정면풍속",
     "unit": "m/s",
     "condition": "보통 2.5~3.0",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "필터 형식·효율·차압",
     "unit": "— / % / Pa",
     "condition": "프리·미디엄·HEPA (초기·최종 차압)",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "filterPressureDrop",
       "label": "필터 차압",
       "valueRange": "0 – 49",
       "unit": "",
       "condition": "TABLE 47 — RN SERIES C HORIZONTAL 11, 13, 16-25, AND 30 TON PRE FILTERS",
       "evidence": "AAON_RN_Series_IOM_R454B.pdf p102",
       "simulatorUse": "condition",
       "category": "air",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "etc"
      },
      {
       "name": "filterPressureDrop",
       "label": "필터 차압",
       "valueRange": "0 – 25",
       "unit": "",
       "condition": "TABLE 55 — RN SERIES D CABINET 26, 31, AND 40 TON PRE FILTERS",
       "evidence": "AAON_RN_Series_IOM_R454B.pdf p104",
       "simulatorUse": "condition",
       "category": "air",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "etc"
      },
      {
       "name": "filterPressureDrop",
       "label": "필터 차압",
       "valueRange": "0 – 47",
       "unit": "",
       "condition": "TABLE 56 — RN SERIES D CABINET 50, 60, AND 70 TON PRE FILTERS",
       "evidence": "AAON_RN_Series_IOM_R454B.pdf p105",
       "simulatorUse": "condition",
       "category": "air",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "etc"
      },
      {
       "name": "filterPressureDrop",
       "label": "필터 차압",
       "valueRange": "1 – 63.5",
       "unit": "",
       "condition": "FILTER CONVERSIONS",
       "evidence": "AAON_RN_Series_IOM_R454B.pdf p106",
       "simulatorUse": "condition",
       "category": "air",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "etc"
      },
      {
       "name": "filterPressureDrop",
       "label": "필터 차압",
       "valueRange": "0.8 – 63.5",
       "unit": "",
       "condition": "FILTER CONVERSIONS",
       "evidence": "AAON_RN_Series_IOM_R454B.pdf p106",
       "simulatorUse": "condition",
       "category": "air",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "etc"
      }
     ]
    },
    {
     "requirementName": "가습 방식·가습량",
     "unit": "— / kg/h",
     "condition": "증기·기화·초음파",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "열회수 유무·효율",
     "unit": "— / %",
     "condition": "전열교환 내장형",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "케이싱·단열",
     "unit": "—",
     "condition": "판넬 두께·단열재",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "cabinetSize",
       "fieldId": "cabinetSize",
       "label": "캐비닛",
       "value": "A",
       "unit": "",
       "condition": "형번 RN-006",
       "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "RN-006",
       "sourceTable": "General data — RN Series cabinets (brochure text)"
      },
      {
       "name": "cabinetSize",
       "fieldId": "cabinetSize",
       "label": "캐비닛",
       "value": "A",
       "unit": "",
       "condition": "형번 RN-007",
       "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "RN-007",
       "sourceTable": "General data — RN Series cabinets (brochure text)"
      },
      {
       "name": "cabinetSize",
       "fieldId": "cabinetSize",
       "label": "캐비닛",
       "value": "A",
       "unit": "",
       "condition": "형번 RN-008",
       "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "RN-008",
       "sourceTable": "General data — RN Series cabinets (brochure text)"
      },
      {
       "name": "cabinetSize",
       "fieldId": "cabinetSize",
       "label": "캐비닛",
       "value": "A",
       "unit": "",
       "condition": "형번 RN-010",
       "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "RN-010",
       "sourceTable": "General data — RN Series cabinets (brochure text)"
      },
      {
       "name": "cabinetSize",
       "fieldId": "cabinetSize",
       "label": "캐비닛",
       "value": "B",
       "unit": "",
       "condition": "형번 RN-009",
       "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "RN-009",
       "sourceTable": "General data — RN Series cabinets (brochure text)"
      },
      {
       "name": "cabinetSize",
       "fieldId": "cabinetSize",
       "label": "캐비닛",
       "value": "B",
       "unit": "",
       "condition": "형번 RN-011",
       "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "RN-011",
       "sourceTable": "General data — RN Series cabinets (brochure text)"
      },
      {
       "name": "cabinetSize",
       "fieldId": "cabinetSize",
       "label": "캐비닛",
       "value": "B",
       "unit": "",
       "condition": "형번 RN-013",
       "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "RN-013",
       "sourceTable": "General data — RN Series cabinets (brochure text)"
      },
      {
       "name": "cabinetSize",
       "fieldId": "cabinetSize",
       "label": "캐비닛",
       "value": "B",
       "unit": "",
       "condition": "형번 RN-015",
       "evidence": "AAON_RN_Series_Brochure.pdf#cabinets p7",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "RN-015",
       "sourceTable": "General data — RN Series cabinets (brochure text)"
      }
     ]
    },
    {
     "requirementName": "전원",
     "unit": "V/φ/Hz",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "AI",
     "instance": 1,
     "name": "Application Software Version",
     "unit": null,
     "unitRaw": null,
     "note": "Current version of the software in the unit",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AI",
     "instance": 2,
     "name": "Control Mode",
     "unit": null,
     "unitRaw": null,
     "note": "Configured unit application",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AI",
     "instance": 3,
     "name": "Control Status",
     "unit": null,
     "unitRaw": null,
     "note": "Current Occupied/Unoccupied Status",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 4,
     "name": "HVAC Mode",
     "unit": null,
     "unitRaw": null,
     "note": "Current operational status",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 5,
     "name": "Control Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Current value of the Control Temperature Sensor",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 6,
     "name": "Mode Cooling Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "Cooling Mode Enable Setpoint Mirror (adjusted by the Space Sensor Slide adjustment and/or Night Setback offsets)",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 7,
     "name": "Mode Heating Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "Heating Mode Enable Setpoint Mirror (adjusted by the Space Sensor Slide adjustment and/or Night Setback offsets)",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 8,
     "name": "Sensor Slide Adjust Effect",
     "unit": null,
     "unitRaw": null,
     "note": "Amount of Current Sensor Slide Adjust",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 9,
     "name": "Supply Air Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Current value of the Supply Air Temperature sensor",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 10,
     "name": "Supply Air Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "Current SAT Cooling or Heating Setpoint if there is no reset source; Current calculated SAT setpoint with Reset Source",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 11,
     "name": "Controlling Coil Temp Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "This is the current calculated Coil Suction Temperature target during Dehumidification Mode",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 12,
     "name": "Space Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Current value of the Space Temperature Sensor",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 13,
     "name": "Space Humidity",
     "unit": null,
     "unitRaw": null,
     "note": "Current value of the Space Humidity",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 14,
     "name": "Return Air Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Current value of the Return Temperature Sensor",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 15,
     "name": "Return Air Humidity",
     "unit": null,
     "unitRaw": null,
     "note": "Current value of the Return Air Humidity",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 16,
     "name": "Outdoor Air Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Current value of the Outdoor Air Temperature Sensor",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 17,
     "name": "Outdoor Air Humidity",
     "unit": null,
     "unitRaw": null,
     "note": "Current value of the Outdoor Humidity Sensor",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 18,
     "name": "Outdoor Air Wetbulb",
     "unit": null,
     "unitRaw": null,
     "note": "Current calculated Outdoor Wetbulb Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 19,
     "name": "Outdoor Air Dewpoint",
     "unit": null,
     "unitRaw": null,
     "note": "Current Calculated Outdoor Air Dewpoint Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 20,
     "name": "Supply Air Setpoint Reset Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "Supply Air Temp Setpoint Reset Input Signal",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 21,
     "name": "Duct Static Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Current Duct Static Pressure",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 22,
     "name": "Duct Static Control Signal",
     "unit": null,
     "unitRaw": null,
     "note": "Current Duct Static Control Signal (Fan VFD)",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 23,
     "name": "Building Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Current value of the Building Pressure Sensor",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AI",
     "instance": 24,
     "name": "Building Pressure Control Signal",
     "unit": null,
     "unitRaw": null,
     "note": "Current Building Pressure Control Signal",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AI",
     "instance": 25,
     "name": "Outdoor Airflow",
     "unit": null,
     "unitRaw": null,
     "note": "Current Outdoor Airflow Measurement",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 26,
     "name": "Supply Airflow",
     "unit": null,
     "unitRaw": null,
     "note": "Current Supply Airflow Measurement",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 27,
     "name": "Return Airflow",
     "unit": null,
     "unitRaw": null,
     "note": "Current Return Airflow Measurement",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 28,
     "name": "Exhaust Airflow",
     "unit": null,
     "unitRaw": null,
     "note": "Current Exhaust Airflow Measurement",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 29,
     "name": "Carbon Dioxide",
     "unit": null,
     "unitRaw": null,
     "note": "Current Indoor CO2 Level",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 30,
     "name": "Desired Economizer Position",
     "unit": null,
     "unitRaw": null,
     "note": "Current Modulating Signal to the Economizer Damper",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 31,
     "name": "Economizer Feedback Position",
     "unit": null,
     "unitRaw": null,
     "note": "Title 24 current position of feedback from Economizer actuator",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 32,
     "name": "Return Damper Position",
     "unit": null,
     "unitRaw": null,
     "note": "Current Signal to the Return Air Damper if using Return Air Bypass",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 33,
     "name": "Return Bypass Position",
     "unit": null,
     "unitRaw": null,
     "note": "Current Signal to the Return Air Bypass Damper if using Return Air Bypass",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 34,
     "name": "Modulating Cooling Position",
     "unit": null,
     "unitRaw": null,
     "note": "Current percentage of the Modulating Chilled Water Signal",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 35,
     "name": "Modulating Heat Position",
     "unit": null,
     "unitRaw": null,
     "note": "Current percentage of the Modulating Heating signal (Hot Water or SCR heat)",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 36,
     "name": "Preheater Leaving Air Temp #1",
     "unit": null,
     "unitRaw": null,
     "note": "Current Preheater Leaving Air Temperature #1",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 37,
     "name": "Preheater Leaving Air Temp #2",
     "unit": null,
     "unitRaw": null,
     "note": "Current Preheater Leaving Air Temperature #2",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 38,
     "name": "Preheater Entering Air Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Current Entering Air Temp for Preheater",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 39,
     "name": "Preheater Setpoint Reset Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "Current Voltage Reset Input Value for Preheater",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 40,
     "name": "Preheater SCR Output Signal",
     "unit": null,
     "unitRaw": null,
     "note": "Current Modulating Heat Signal for Preheater",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 41,
     "name": "Preheater PWM Output Signal",
     "unit": null,
     "unitRaw": null,
     "note": "Current PWM Output Signal for Preheater",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 42,
     "name": "Mod Hot Gas Reheat Valve Position",
     "unit": null,
     "unitRaw": null,
     "note": "Current position of MHGRV Modulating Hot Gas Reheat Valve",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 43,
     "name": "Mod Gas Heat Valve Position",
     "unit": null,
     "unitRaw": null,
     "note": "Current position of MODGAS Modulating Gas Valve Control",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 44,
     "name": "A1 Compressor Signal",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor A1 Modulating Cooling Signal",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 45,
     "name": "A2 Compressor Signal",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor A2 Modulating Cooling Signal",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 46,
     "name": "A1 Condenser Signal",
     "unit": null,
     "unitRaw": null,
     "note": "Current A1 Condenser Signal",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 47,
     "name": "A2 Condenser Signal",
     "unit": null,
     "unitRaw": null,
     "note": "Current A2 Condenser Signal or WSE Bypass Valve Signal",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 48,
     "name": "A1 Suction Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor A1 Suction Pressure",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 49,
     "name": "A2 Suction Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor A2 Suction Pressure",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 50,
     "name": "A1 Head Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor A1 Head Pressure",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 51,
     "name": "A2 Head Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor A2 Head Pressure",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 52,
     "name": "A1 Saturation Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor A1 Coil Saturation Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 53,
     "name": "A2 Saturation Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor A2 Coil Saturation Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 54,
     "name": "A1 Suction Line Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor A1 Suction Line Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 55,
     "name": "A2 Suction Line Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor A2Suction Line Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 56,
     "name": "A1 Condenser Suction Temp (Heat Pump)",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor A1 Suction Line Temperature (Heat Pump)",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 57,
     "name": "A2 Condenser Suction Temp (Heat Pump)",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor A2 Suction Line Temperature (Heat Pump)",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 58,
     "name": "A1 Superheat Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor A1 Superheat Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 59,
     "name": "A2 Superheat Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor A2 Superheat Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 60,
     "name": "Condenser A1 Superheat (Heat Pump)",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor A1 Superheat Temperature (Heat Pump)",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 61,
     "name": "Condenser A2 Superheat (Heat Pump)",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor A2 Superheat Temperature (Heat Pump)",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 62,
     "name": "A1 Expansion Valve Position",
     "unit": null,
     "unitRaw": null,
     "note": "Current position of Compressor A1 Expansion Valve",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 63,
     "name": "A2 Expansion Valve Position",
     "unit": null,
     "unitRaw": null,
     "note": "Current position of Compressor A2 Expansion Valve",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 64,
     "name": "Condenser A1 Expansion Valve Position",
     "unit": null,
     "unitRaw": null,
     "note": "Current position of Condenser A1 Expansion Valve",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 65,
     "name": "Condenser A2 Expansion Valve Position",
     "unit": null,
     "unitRaw": null,
     "note": "Current position of Condenser A2 Expansion Valve",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 66,
     "name": "A1 Discharge Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor A1 Discharge Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 67,
     "name": "A2 Discharge Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor A2 Discharge Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 68,
     "name": "A1 Leaving Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Current A1 Leaving Water Temperature for WSHP",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 69,
     "name": "B1 Compressor Signal",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor B1 Modulating Cooling Signal",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 70,
     "name": "B2 Compressor Signal",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor B2 Modulating Cooling Signal",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 71,
     "name": "B1 Condenser Signal",
     "unit": null,
     "unitRaw": null,
     "note": "Current B1 Condenser Signal",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 72,
     "name": "B2 Condenser Signal",
     "unit": null,
     "unitRaw": null,
     "note": "Current B2 Condenser Signal or WSE Bypass Valve Signal",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 73,
     "name": "B1 Suction Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor B1 Suction Pressure",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 74,
     "name": "B2 Suction Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor B2 Suction Pressure",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 75,
     "name": "B1 Head Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor B1 Head Pressure",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 76,
     "name": "B2 Head Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor B2 Head Pressure",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 77,
     "name": "B1 Saturation Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor B1 Coil Saturation Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 78,
     "name": "B2 Saturation Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor B2 Coil Saturation Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 79,
     "name": "B1 Suction Line Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor B1 Suction Line Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 80,
     "name": "B2 Suction Line Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor B2 Suction Line Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 81,
     "name": "B1 Condenser Suction Temp (Heat Pump)",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor B1 Suction Line Temperature (Heat Pump)",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 82,
     "name": "B2 Condenser Suction Temp (Heat Pump)",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor B2 Suction Line Temperature (Heat Pump)",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 83,
     "name": "B1 Superheat Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor B1 Superheat Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 84,
     "name": "B2 Superheat Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor B2 Superheat Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 85,
     "name": "Condenser B1 Superheat (Heat Pump)",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor B1 Superheat Temperature (Heat Pump)",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 86,
     "name": "Condenser B2 Superheat (Heat Pump)",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor B2 Superheat Temperature (Heat Pump)",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 87,
     "name": "B1 Expansion Valve Position",
     "unit": null,
     "unitRaw": null,
     "note": "Current position of Compressor B1 Expansion Valve",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 88,
     "name": "B2 Expansion Valve Position",
     "unit": null,
     "unitRaw": null,
     "note": "Current position of Compressor B2 Expansion Valve",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 89,
     "name": "Condenser B1 Expansion Valve Position",
     "unit": null,
     "unitRaw": null,
     "note": "Current position of Condenser B1 Expansion Valve",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 90,
     "name": "Condenser B2 Expansion Valve Position",
     "unit": null,
     "unitRaw": null,
     "note": "Current position of Condenser B2 Expansion Valve",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 91,
     "name": "B1 Discharge Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor B1 Discharge Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 92,
     "name": "B2 Discharge Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor B2 Discharge Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 93,
     "name": "B1 Leaving Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Current B1 Leaving Water Temperature for WSHP",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 94,
     "name": "C1 Compressor Signal",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor C1 Modulating Cooling Signal",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 95,
     "name": "C2 Compressor Signal",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor C2 Modulating Cooling Signal",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 96,
     "name": "C1 Condenser Signal",
     "unit": null,
     "unitRaw": null,
     "note": "Current C1 Condenser Signal",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 97,
     "name": "C2 Condenser Signal",
     "unit": null,
     "unitRaw": null,
     "note": "Current C2 Condenser Signal or WSE Bypass Valve Signal",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 98,
     "name": "C1 Suction Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor C1 Suction Pressure",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 99,
     "name": "C2 Suction Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor C2 Suction Pressure",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 100,
     "name": "C1 Head Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor C1 Head Pressure",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 101,
     "name": "C2 Head Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor C2 Head Pressure",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 102,
     "name": "C1 Saturation Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor C1 Coil Saturation Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 103,
     "name": "C2 Saturation Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor C2 Coil Saturation Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 104,
     "name": "C1 Suction Line Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor C1 Suction Line Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 105,
     "name": "C2 Suction Line Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor C2 Suction Line Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 106,
     "name": "C1 Condenser Suction Temp (Heat Pump)",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor C1 Suction Line Temperature (Heat Pump)",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 107,
     "name": "C2 Condenser Suction Temp (Heat Pump)",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor C2 Suction Line Temperature (Heat Pump)",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 108,
     "name": "C1 Superheat Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor C1 Superheat Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 109,
     "name": "C2 Superheat Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor C2 Superheat Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 110,
     "name": "Condenser C1 Superheat (Heat Pump)",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor C1 Superheat Temperature (Heat Pump)",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 111,
     "name": "Condenser C2 Superheat (Heat Pump)",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor C2 Superheat Temperature (Heat Pump)",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 112,
     "name": "C1 Expansion Valve Position",
     "unit": null,
     "unitRaw": null,
     "note": "Current position of Compressor C1 Expansion Valve",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 113,
     "name": "C2 Expansion Valve Position",
     "unit": null,
     "unitRaw": null,
     "note": "Current position of Compressor C2 Expansion Valve",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 114,
     "name": "Condenser C1 Expansion Valve Position",
     "unit": null,
     "unitRaw": null,
     "note": "Current position of Condenser C1 Expansion Valve",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 115,
     "name": "Condenser C2 Expansion Valve Position",
     "unit": null,
     "unitRaw": null,
     "note": "Current position of Condenser C2 Expansion Valve",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 116,
     "name": "C1 Discharge Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor C1 Discharge Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 117,
     "name": "C2 Discharge Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor C2 Discharge Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 118,
     "name": "C1 Leaving Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Current C1 Leaving Water Temperature for WSHP",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 119,
     "name": "D1 Compressor Signal",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor D1 Modulating Cooling Signal",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 120,
     "name": "D2 Compressor Signal",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor D2 Modulating Cooling Signal",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 121,
     "name": "D1 Condenser Signal",
     "unit": null,
     "unitRaw": null,
     "note": "Current D1 Condenser Signal",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 122,
     "name": "D2 Condenser Signal",
     "unit": null,
     "unitRaw": null,
     "note": "Current D2 Condenser Signal or WSE Bypass Valve Signal",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 123,
     "name": "D1 Suction Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor D1 Suction Pressure",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 124,
     "name": "D2 Suction Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor D2 Suction Pressure",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 125,
     "name": "D1 Head Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor D1 Head Pressure",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 126,
     "name": "D2 Head Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor D2 Head Pressure",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 127,
     "name": "D1 Saturation Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor D1 Coil Saturation Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 128,
     "name": "D2 Saturation Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor D2 Coil Saturation Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 129,
     "name": "D1 Suction Line Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor D1 Suction Line Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 130,
     "name": "D2 Suction Line Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor D2 Suction Line Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 131,
     "name": "D1 Condenser Suction Temp (Heat Pump)",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor D1 Suction Line Temperature (Heat Pump)",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 132,
     "name": "D2 Condenser Suction Temp (Heat Pump)",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor D2 Suction Line Temperature (Heat Pump)",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 133,
     "name": "D1 Superheat Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor D1 Superheat Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 134,
     "name": "D2 Superheat Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor D2 Superheat Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 135,
     "name": "Condenser D1 Superheat (Heat Pump)",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor D1 Superheat Temperature (Heat Pump)",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 136,
     "name": "Condenser D2 Superheat (Heat Pump)",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor D2 Superheat Temperature (Heat Pump)",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 137,
     "name": "D1 Expansion Valve Position",
     "unit": null,
     "unitRaw": null,
     "note": "Current position of Compressor D1 Expansion Valve",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 138,
     "name": "D2 Expansion Valve Position",
     "unit": null,
     "unitRaw": null,
     "note": "Current position of Compressor D2 Expansion Valve",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 139,
     "name": "Condenser D1 Expansion Valve Position",
     "unit": null,
     "unitRaw": null,
     "note": "Current position of Condenser D1 Expansion Valve",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 140,
     "name": "Condenser D2 Expansion Valve Position",
     "unit": null,
     "unitRaw": null,
     "note": "Current position of Condenser D2 Expansion Valve",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 141,
     "name": "D1 Discharge Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor D1 Discharge Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 142,
     "name": "D2 Discharge Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Current Compressor D2 Discharge Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 143,
     "name": "D1 Leaving Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Current D1 Leaving Water Temperature for WSHP",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 144,
     "name": "Alarm Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates an alarm condition",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 145,
     "name": "Outdoor Enthalpy",
     "unit": null,
     "unitRaw": null,
     "note": "Current Outdoor Enthalpy",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 146,
     "name": "Plenum Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Reserved",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 147,
     "name": "Return Fan Speed",
     "unit": null,
     "unitRaw": null,
     "note": "Reserved",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 148,
     "name": "Plenum Calculated Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "Reserved",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 149,
     "name": "Return Air Enthalpy Status",
     "unit": null,
     "unitRaw": null,
     "note": "Current value of Return Air Enthalpy",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 150,
     "name": "Current Duct Static Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "Status of the duct static setpoint",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 151,
     "name": "RSMZ 1 Condenser Fan",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 1 condenser fan signal",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 152,
     "name": "RSMZ 1 VFD Comp Perc",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 1 VFD Compressor Percentage",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 153,
     "name": "RSMZ 1 Discharge Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 1 discharge pressure",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 154,
     "name": "RSMZ 1 Suction Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 1 Suction Pressure",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 155,
     "name": "RSMZ 1 Suction Line Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 1 Suction Line Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 156,
     "name": "RSMZ 1 Saturation Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 1 Saturation Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 157,
     "name": "RSMZ 1 Superheat",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 1 Superheat Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 158,
     "name": "RSMZ 1 EEV Position",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 1 EEV Valve Position",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 159,
     "name": "RSMZ 1 Warnings",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 1 Warnings",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 160,
     "name": "RSMZ 1 Comp VFD Alarms 1",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 1 Comp VFD Alarms 1",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 161,
     "name": "RSMZ 1 Comp VFD Alarms 2",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 1 Comp VFD Alarms 2",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 162,
     "name": "RSMZ 1 Comp VFD Drive Status",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 1 Comp VFD drive status",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 163,
     "name": "RSMZ 1 Compressor Current",
     "unit": null,
     "unitRaw": null,
     "note": "Current reading in Amps that the RSMZ 1 compressor is using",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 164,
     "name": "RSMZ 1 Discharge Line Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 1 discharge line temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 165,
     "name": "RSMZ 1 Faults",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 1 Faults",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 166,
     "name": "RSMZ 1 Lockouts",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 1 Lockouts",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 167,
     "name": "RSMZ 2 Condenser Fan",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 2 condenser fan signal",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 168,
     "name": "RSMZ 2 VFD Comp Perc",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 2 VFD Compressor Percentage",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 169,
     "name": "RSMZ 2 Discharge Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 2 discharge pressure",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 170,
     "name": "RSMZ 2 Suction Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 2 Suction Pressure",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 171,
     "name": "RSMZ 2 Suction Line Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 2 Suction Line Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 172,
     "name": "RSMZ 2 Saturation Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 2 Saturation Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 173,
     "name": "RSMZ 2 Superheat",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 2 Superheat temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 174,
     "name": "RSMZ 2 EEV Position",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 2 EEV valve position",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 175,
     "name": "RSMZ 2 Warnings",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 2 Warnings",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 176,
     "name": "RSMZ 2 Comp VFD Alarms 1",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 2 Comp VFD Alarms 1",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 177,
     "name": "RSMZ 2 Comp VFD Alarms 2",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 2 Comp VFD Alarms 2",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 178,
     "name": "RSMZ 2 Comp VFD Drive Status",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 2 Comp VFD drive status",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 179,
     "name": "RSMZ 2 Compressor Current",
     "unit": null,
     "unitRaw": null,
     "note": "Current reading in Amps that the RSMZ 2 compressor is using",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 180,
     "name": "RSMZ 2 Discharge Line Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 2 discharge line temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 181,
     "name": "RSMZ 2 Faults",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 2 Faults",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 182,
     "name": "RSMZ 2 Lockouts",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 2 Lockouts",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 183,
     "name": "RSMZ 3 Condenser Fan",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 3 condenser fan signal",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 184,
     "name": "RSMZ 3 Reheat Valve 1",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 3 Reheat Valve 1 position",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 185,
     "name": "RSMZ 3 Discharge Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 3 discharge pressure",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 186,
     "name": "RSMZ 3 Suction Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 3 Suction Pressure",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 187,
     "name": "RSMZ 3 Suction Line Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 3 Suction Line Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 188,
     "name": "RSMZ 3 Saturation Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 3 Saturation Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 189,
     "name": "RSMZ 3 Superheat",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 3 Superheat temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 190,
     "name": "RSMZ 3 EEV Position",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 3 EEV valve position",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 191,
     "name": "RSMZ 3 Suction Pressure 2",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 3 Suction pressure 2",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 192,
     "name": "RSMZ 3 Suction Line Temp 2",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 3 Suction Line Temperature 2",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 193,
     "name": "RSMZ 3 Saturation Temp 2",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 3 Saturation Temperature 2",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 194,
     "name": "RSMZ 3 Superheat 2",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 3 Superheat Temperature 2",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 195,
     "name": "RSMZ 3 EEV Position 2",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 3 EEV valve position 2",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 196,
     "name": "RSMZ 3 Warnings",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 3 Warnings",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 197,
     "name": "RSMZ 3 Discharge Line Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 3 discharge line temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 198,
     "name": "RSMZ 3 Faults",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 3 Faults",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 199,
     "name": "RSMZ 3 Lockouts",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 3 Lockouts",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 200,
     "name": "RSMZ 4 Condenser Fan",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 4 Condenser Fan Signal",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 201,
     "name": "RSMZ 4 VFD Comp Perc",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 4 VFD Compressor Percentage",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 202,
     "name": "RSMZ 4 Discharge Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 4 Discharge Pressure",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 203,
     "name": "RSMZ 4 Suction Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 4 Suction Pressure",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 204,
     "name": "RSMZ 4 Suction Line Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 4 Suction Line Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 205,
     "name": "RSMZ 4 Saturation Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 4 Saturation Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 206,
     "name": "RSMZ 4 Superheat",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 4 Superheat Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 207,
     "name": "RSMZ 4 EEV Position",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 4 EEV valve position",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 208,
     "name": "RSMZ 4 Warnings",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 4 Warnings",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 209,
     "name": "RSMZ 4 Comp VFD Alarms 1",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 4 Comp VFD Alarms 1",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 210,
     "name": "RSMZ 4 Comp VFD Alarms 2",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 4 Comp VFD Alarms 2",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 211,
     "name": "RSMZ 4 Comp VFD Drive Status",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 4 Comp VFD drive status",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 212,
     "name": "RSMZ 4 Comp VFD Compressor Current",
     "unit": null,
     "unitRaw": null,
     "note": "Current reading in Amps that the RSMZ 4 compressor is using",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 213,
     "name": "RSMZ 4 Discharge Line Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 4 discharge line temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 214,
     "name": "RSMZ 4 Faults",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 4 Faults",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 215,
     "name": "RSMZ 4 Lockouts",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 4 Lockouts",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 216,
     "name": "RSMZ 5 Condenser Fan",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 5 Condenser Fan Signal",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 217,
     "name": "RSMZ 5 VFD Comp Perc",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 5 VFD Compressor Percentage",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 218,
     "name": "RSMZ 5 Discharge Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 5 discharge pressure",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 219,
     "name": "RSMZ 5 Suction Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 5 Suction pressure",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 220,
     "name": "RSMZ 5 Suction Line Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 5 Suction Line Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 221,
     "name": "RSMZ 5 Saturation Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 5 Saturation Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 222,
     "name": "RSMZ 5 Superheat",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ5 Superheat temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 223,
     "name": "RSMZ 5 EEV Position",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 5 EEV valve position",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 224,
     "name": "RSMZ 5 Warnings",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 5 Warnings",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 225,
     "name": "RSMZ 5 Comp VFD Alarms 1",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 5 Comp VFD Alarms 1",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 226,
     "name": "RSMZ 5 Comp Alarms 2",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 5 Comp VFD Alarms 2",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 227,
     "name": "RSMZ 5 Comp VFD Drive Status",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 5 Comp VFD drive status",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 228,
     "name": "RSMZ 5 Compressor Current",
     "unit": null,
     "unitRaw": null,
     "note": "Current reading in Amps that the RSMZ 5 compressor is using",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 229,
     "name": "RSMZ 5 Discharge Line Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 5 discharge line temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 230,
     "name": "RSMZ 5 Faults",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 5 Faults",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 231,
     "name": "RSMZ 5 Lockouts",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 5Lockouts",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 232,
     "name": "RSMZ 6 Condenser Fan",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 6 condenser fan signal",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 233,
     "name": "RSMZ 6 Reheat Valve 1",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 6 Reheat Valve 1 position",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 234,
     "name": "RSMZ 6 Discharge Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 6 discharge pressure",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 235,
     "name": "RSMZ 6 Suction Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 6 Suction Pressure",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 236,
     "name": "RSMZ 6 Suction Line Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 6 Suction Line Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 237,
     "name": "RSMZ 6 Saturation Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 6 Saturation Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 238,
     "name": "RSMZ 6 Superheat",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 6 Superheat Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 239,
     "name": "RSMZ 6 EEV Position",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 6 EEV valve position",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 240,
     "name": "RSMZ 6 Suction Pressure 2",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 6 Suction pressure 2",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 241,
     "name": "RSMZ 6 Suction Line Temp 2",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 6 Suction Line Temperature 2",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 242,
     "name": "RSMZ 6 Saturation Temp 2",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 6 Saturation Temperature 2",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 243,
     "name": "RSMZ 6 Superheat 2",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 6 Superheat Temperature 2",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 244,
     "name": "RSMZ 6 EEV Position 2",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 6 EEV valve position 2",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 245,
     "name": "RSMZ 6 Warnings",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 6 Warnings",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 246,
     "name": "RSMZ 6 Discharge Line Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 6 discharge line temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 247,
     "name": "RSMZ 6 Faults",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 6 Faults",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 248,
     "name": "RSMZ 6 Lockouts",
     "unit": null,
     "unitRaw": null,
     "note": "Current RSMZ 6 Lockouts",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 249,
     "name": "Not used",
     "unit": null,
     "unitRaw": null,
     "note": "Not used",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 250,
     "name": "Not used",
     "unit": null,
     "unitRaw": null,
     "note": "Not used",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 251,
     "name": "Not used",
     "unit": null,
     "unitRaw": null,
     "note": "Not used",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 252,
     "name": "Not used",
     "unit": null,
     "unitRaw": null,
     "note": "Not used",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 253,
     "name": "SUB 1 Sub Cool 1",
     "unit": null,
     "unitRaw": null,
     "note": "Current Subcooling Module 1 Sub Cool 1 reading",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 254,
     "name": "SUB 1 Sub Cool 2",
     "unit": null,
     "unitRaw": null,
     "note": "Current Subcooling Module 1 Sub Cool 2 reading",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 255,
     "name": "SUB 1 Sub Cool 3",
     "unit": null,
     "unitRaw": null,
     "note": "Current Subcooling Module 1 Sub Cool 3 reading",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 256,
     "name": "SUB 1 Pressure 1",
     "unit": null,
     "unitRaw": null,
     "note": "Current Subcooling Module 1 liquid line pressure 1 reading",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 257,
     "name": "SUB 1 Pressure 2",
     "unit": null,
     "unitRaw": null,
     "note": "Current Subcooling Module 1 liquid line pressure 2 reading",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 258,
     "name": "SUB 1 Pressure 3",
     "unit": null,
     "unitRaw": null,
     "note": "Current Subcooling Module 1 liquid line pressure 3 reading",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 259,
     "name": "SUB 1 Saturation 1",
     "unit": null,
     "unitRaw": null,
     "note": "Subcooling Module 1 saturation temperature 1 reading",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 260,
     "name": "SUB 1 Saturation 2",
     "unit": null,
     "unitRaw": null,
     "note": "Subcooling Module 1 saturation temperature 2 reading",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 261,
     "name": "SUB 1 Saturation 3",
     "unit": null,
     "unitRaw": null,
     "note": "Subcooling Module 1 saturation temperature 3 reading",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 262,
     "name": "SUB 1 Line Temp 1",
     "unit": null,
     "unitRaw": null,
     "note": "Subcooling Module 1 liquid line temperature 1 reading",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 263,
     "name": "SUB 1 Line Temp 2",
     "unit": null,
     "unitRaw": null,
     "note": "Subcooling Module 1 liquid line temperature 2 reading",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 264,
     "name": "SUB 1 Line Temp 3",
     "unit": null,
     "unitRaw": null,
     "note": "Subcooling Module 1 liquid line temperature 3 reading",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 265,
     "name": "SUB 2 Sub Cool 1",
     "unit": null,
     "unitRaw": null,
     "note": "Current Subcooling Module 2 Sub Cool 1 reading",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 266,
     "name": "SUB 2 Sub Cool 2",
     "unit": null,
     "unitRaw": null,
     "note": "Current Subcooling Module 2 Sub Cool 2 reading",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 267,
     "name": "SUB 2 Sub Cool 3",
     "unit": null,
     "unitRaw": null,
     "note": "Current Subcooling Module 2 Sub Cool 3 reading",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 268,
     "name": "SUB 2 Pressure 1",
     "unit": null,
     "unitRaw": null,
     "note": "Current Subcooling Module 2 liquid line pressure 1 reading",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 269,
     "name": "SUB 2 Pressure 2",
     "unit": null,
     "unitRaw": null,
     "note": "Subcooling Module 2 liquid line pressure 2 reading",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 270,
     "name": "SUB 2 Pressure 3",
     "unit": null,
     "unitRaw": null,
     "note": "Subcooling Module 2 liquid line pressure 3 reading",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 271,
     "name": "SUB 2 Saturation 1",
     "unit": null,
     "unitRaw": null,
     "note": "Subcooling Module 2 saturation temperature 1 reading",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 272,
     "name": "SUB 2 Saturation 2",
     "unit": null,
     "unitRaw": null,
     "note": "Subcooling Module 2 saturation temperature 2 reading",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 273,
     "name": "SUB 2 Saturation 3",
     "unit": null,
     "unitRaw": null,
     "note": "Subcooling Module 2 saturation temperature 3 reading",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 274,
     "name": "SUB 2 Line Temp 1",
     "unit": null,
     "unitRaw": null,
     "note": "Subcooling Module 2 liquid line temperature 1 reading",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 275,
     "name": "SUB 2 Line Temp 2",
     "unit": null,
     "unitRaw": null,
     "note": "Subcooling Module 2 liquid line temperature 2 reading",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 276,
     "name": "SUB 2 Line Temp 3",
     "unit": null,
     "unitRaw": null,
     "note": "Subcooling Module 2 liquid line temperature 3 reading",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 277,
     "name": "Enter Water Pump",
     "unit": null,
     "unitRaw": null,
     "note": "Status of Entering Water Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 278,
     "name": "Return Plenum Pressure Status",
     "unit": null,
     "unitRaw": null,
     "note": "Current value of the Return Plenum Pressure Sensor",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 279,
     "name": "Return Plenum Control Signal",
     "unit": null,
     "unitRaw": null,
     "note": "Current Return Plenum Control Signal (Motorized Exhaust Damper)",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 280,
     "name": "Mixed Air Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Mixed air temperature sensor status. Used on units with Direct Fire Heat.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 281,
     "name": "Actual Heat Rise",
     "unit": null,
     "unitRaw": null,
     "note": "Difference between supply air temperature and mixed air temperature on units with Direct Fire Heat.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 282,
     "name": "Calculated Heat Rise",
     "unit": null,
     "unitRaw": null,
     "note": "The heat rise limit determined by how open the Outside Damper is.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 283,
     "name": "Supply Air Relative Humidity",
     "unit": null,
     "unitRaw": null,
     "note": "If an EBUS Supply Air Sensor is being used this shows the current supply air relative humidity reading.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
