     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 284,
     "name": "Supply Air Dew Point",
     "unit": null,
     "unitRaw": null,
     "note": "If an EBUS Supply Air Sensor is being used this shows the current calculated supply air dew point.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 285,
     "name": "Space Dew Point",
     "unit": null,
     "unitRaw": null,
     "note": "Current value of the calculated Space Dew Point.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 286,
     "name": "Return Dew Point",
     "unit": null,
     "unitRaw": null,
     "note": "Current value of the calculated Return Dew Point.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AV",
     "instance": 1,
     "name": "Occupied Cooling Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "If the control temperature rises one deadband above this setpoint, the control activates the cooling demand. This setpoint does not determine the mode in Occupied operation if the unit is configured for Supply Air Cooling or Supply Air Temp",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 2,
     "name": "Occupied Heating Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "If the control temperature drops one deadband below this setpoint, the control activates the heating demand. This setpoint does not determine the mode in Occupied operation if the unit is configured for Supply Air Cooling or Supply Air Temp",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 3,
     "name": "Hood On Cooling Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "This is the Cooling Mode Enable Setpoint used only in Hood On Mode or Space Temperature Control of High Percentage Outdoor Air Units or VAV Tempering",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 4,
     "name": "Hood On Heating Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "This is the Heating Mode Enable Setpoint used only in Hood On Mode or Space Temperature Control of High Percentage Outdoor Air Units or VAV Tempering",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 5,
     "name": "Unoccupied Cooling Offset",
     "unit": null,
     "unitRaw": null,
     "note": "During the Unoccupied Mode of Operation, this Setpoint offsets the Occupied Cooling Setpoint up by this user- adjustable amount. Use the default setting of 30°F for this setpoint to prevent Cooling during the Unoccupied Mode.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 6,
     "name": "Unoccupied Heating Offset",
     "unit": null,
     "unitRaw": null,
     "note": "During the Unoccupied Mode of Operation, this Setpoint offsets the Occupied Heating Setpoint down by this user- adjustable amount. Use the default setting of 30°F for this setpoint to prevent Heating during Unoccupied Mode.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 7,
     "name": "Mode Select Deadband",
     "unit": null,
     "unitRaw": null,
     "note": "This value is added to and subtracted from the HVAC Mode Setpoints to create a control deadband range",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 8,
     "name": "Max Coil Setpoint Reset Limit",
     "unit": null,
     "unitRaw": null,
     "note": "This is the highest that the Coil Temperature resets to during Space Humidity Reset of the Coil Suction Temperature Setpoint. If no coil temperature reset is required, this value should be set the same as the Min Coil Reset Limit.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 9,
     "name": "Min Coil Setpoint Reset Limit",
     "unit": null,
     "unitRaw": null,
     "note": "This is the lowest the Coil Temperature resets to during Space Humidity Reset of the Coil Suction Temperature Setpoint. If no coil temperature reset is required, this value should be set the same as the Max Coil Reset Limit.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10,
     "name": "Supply Air Cooling Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "Supply Air Cooling Setpoint. If Supply Air Reset is configured this is the Low SAT Cooling Reset Value",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 11,
     "name": "Supply Air Heating Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "Supply Air Heating Setpoint. If Supply Air Reset is configured this is the Low SAT Heating Reset Value",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 12,
     "name": "Max SAT Cooling Setpoint Reset Limit",
     "unit": null,
     "unitRaw": null,
     "note": "If Supply Air Reset is configured this is the High SAT Cooling Reset Value",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 13,
     "name": "Max SAT Heating Setpoint Reset Limit",
     "unit": null,
     "unitRaw": null,
     "note": "If Supply Air Reset is configured this is the High SAT Heating Reset Value",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 14,
     "name": "Supply Air Cooling Staging Window",
     "unit": null,
     "unitRaw": null,
     "note": "In Cooling Mode, if the Supply Air Temperature drops below the Active Supply Air Cooling Setpoint minus this Staging Window, the Cooling Stage deactivates after its Minimum Run Time",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AV",
     "instance": 15,
     "name": "Supply Air Heating Staging Window",
     "unit": null,
     "unitRaw": null,
     "note": "In Heating Mode, if the Supply Air Temperature rises above the Active Supply Air Heating Setpoint plus this Staging Window, the Heating Stage deactivates after its Minimum Run Time",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 16,
     "name": "Warm-Up Target Temperature (See AV: 89 for Cool-Down Target Temperature)",
     "unit": null,
     "unitRaw": null,
     "note": "If Morning Warm-Up is configured, then upon entering occupied mode, the Warm-Up Mode activates if the Return Air is below this temperature by one degree",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 17,
     "name": "Warm-Up Mode Supply Air Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "During Morning Warm-Up, the Supply Air Temperature is controlled to this Setpoint",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18,
     "name": "Cool-Down Mode Supply Air Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "During Morning Cool-Down, the Supply Air Temperature is controlled to this Setpoint",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 19,
     "name": "Mechanical Cooling Outdoor Air Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Mechanical Cooling is locked out when the Outdoor Air Temperature is below this Setpoint",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 20,
     "name": "Mechanical Heating Outdoor Air Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Mechanical Heating is locked out when the Outdoor Air Temperature is above this Setpoint",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 21,
     "name": "Low Supply Temp Cutoff Alarm",
     "unit": null,
     "unitRaw": null,
     "note": "Cooling is disabled if the Supply Air Temperature falls below this value. See sequence for more details",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AV",
     "instance": 22,
     "name": "High Supply Temp Cutoff Alarm",
     "unit": null,
     "unitRaw": null,
     "note": "Heating is disabled if the Supply Air Temperature rises above this value. See sequence for more details",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 23,
     "name": "Preheater Cooling Mode Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "If the Preheater is enabled, and the unit is in the Cooling Mode, this is sent to the Preheat-X Controller to control Leaving Air Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 24,
     "name": "Preheater Venting Mode Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "If the Preheater is enabled, and the unit is in the Vent Mode, this setpoint is sent to the Preheat-X Controller to control Leaving Air Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 25,
     "name": "Preheater Heating Mode Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "If the Preheater is enabled, and the unit is in the Heating Mode, this setpoint is sent to the Preheat-X Controller to control Leaving Air Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 26,
     "name": "Outdoor Air Dewpoint Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "On an MUA unit, if the OA dewpoint rises above this setpoint, Dehumidification is initiated",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 27,
     "name": "Economizer Enable Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "The economizer is enabled if the outdoor drybulb, dewpoint, or wetbulb temperature falls below this setpoint",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 28,
     "name": "Heat Wheel Defrost Enable Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "The unit goes into Heat Wheel Defrost if the Outdoor Air is below this setpoint",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 29,
     "name": "PreHeat Enable Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "If the Supply Fan is energized, this is the temperature at which the Preheat Relay activates, or the Preheat-X activates. Operates only in the Occupied Mode.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 30,
     "name": "Sensor Slide Offset Max Effect",
     "unit": null,
     "unitRaw": null,
     "note": "If the space sensor has the optional slide adjustment feature, this is the maximum amount the slide can adjust the current heating and cooling setpoints up or down with full deflection of the slide",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 31,
     "name": "Space Sensor Calibration Offset",
     "unit": null,
     "unitRaw": null,
     "note": "If the Space Temperature Sensor is reading incorrectly, use this option to enter an offset temperature to adjust the Sensor’s Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 32,
     "name": "Supply Air Sensor Calibration Offset",
     "unit": null,
     "unitRaw": null,
     "note": "If the Supply Air Temperature Sensor is reading incorrectly, use this option to enter an offset temperature to adjust the Sensor’s Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 33,
     "name": "Return Air Sensor Calibration Offset",
     "unit": null,
     "unitRaw": null,
     "note": "If the Return Temperature Sensor is reading incorrectly, use this option to enter an offset temperature to adjust the Sensor’s Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 34,
     "name": "Outdoor Air Sensor Calibration Offset",
     "unit": null,
     "unitRaw": null,
     "note": "If the Outdoor Temperature Sensor is reading incorrectly, use this option to enter an offset temperature to adjust the Sensor’s Temperature",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 35,
     "name": "Carbon Dioxide Sensor Calibration Offset",
     "unit": null,
     "unitRaw": null,
     "note": "If the CO2 Sensor is reading incorrectly, use this option to enter an offset value to adjust the Sensor’s CO2 reading",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 36,
     "name": "Low Ambient Protection Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "Temperature at which the Low Ambient Relay activates in the Occupied or Unoccupied Mode",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 37,
     "name": "SAT Cool Setpoint Reset Source Low Limit",
     "unit": null,
     "unitRaw": null,
     "note": "If doing Supply Air Setpoint Reset, this is the Low Reset Source value in Cooling that corresponds to the Supply Air Cool High Reset Setpoint",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 83,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 38,
     "name": "SAT Cool Setpoint Reset Source High Limit",
     "unit": null,
     "unitRaw": null,
     "note": "If doing Supply Air Setpoint Reset, this is the High Reset Source value in Cooling that corresponds to the Supply Air Cooling Setpoint (Low Reset)",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 83,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 39,
     "name": "SAT Heat Setpoint Reset Source Low Limit",
     "unit": null,
     "unitRaw": null,
     "note": "If doing Supply Air Setpoint Reset, this is the Low Reset Source value in Heating that corresponds to the Supply Air Heating High Reset Setpoint",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 83,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 40,
     "name": "SAT Heat Setpoint Reset Source High Limit",
     "unit": null,
     "unitRaw": null,
     "note": "If doing Supply Air Setpoint Reset, this is the High Reset Source value in Heating that corresponds to the Supply Air Heating Setpoint (Low Reset)",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 83,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 41,
     "name": "Control Temperature High Alarm Offset",
     "unit": null,
     "unitRaw": null,
     "note": "If the temperature of the controlling sensor rises above the Occupied Cooling Setpoint by this value, a High Control Temp Alarm occurs. Only applies if configured for Space or Return Air Temp Control, or as Single Zone VAV.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 83,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 42,
     "name": "Control Temperature Low Alarm Offset",
     "unit": null,
     "unitRaw": null,
     "note": "If the temperature of the controlling sensor falls below the Occupied Heating Setpoint by this value, a Low Control Temp Alarm occurs. Only applies if configured for Space or Return Air Temp Control, or as Single Zone VAV.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 83,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 43,
     "name": "Heat Pump Compressor Heat Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Compressor Heat is locked out below this setpoint",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 83,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 44,
     "name": "Maximum Main Fan VFD in SZ VAV Heating Mode",
     "unit": null,
     "unitRaw": null,
     "note": "In Single Zone VAV configuration, this is the max fan speed the VFD can modulate up to in Heat Mode",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 83,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 45,
     "name": "Minimum Main Fan VFD in Cooling Mode",
     "unit": null,
     "unitRaw": null,
     "note": "In Single Zone VAV configuration, this is the fan speed at which the VFD starts when Cooling is initiated. In a VAV configuration this is the lowest fan speed allowed in the Cooling Mode. In CAV and MUA configurations this should be set to ",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 83,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 46,
     "name": "Minimum Main Fan VFD in Heating Mode",
     "unit": null,
     "unitRaw": null,
     "note": "In Single Zone VAV configuration, this is the fan speed at which the VFD starts when Heating is initiated. In a VAV configuration this is the lowest fan speed allowed in the Heating Mode. In CAV and MUA configurations this should be set to ",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 83,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 47,
     "name": "Minimum Main Fan VFD in Vent Mode",
     "unit": null,
     "unitRaw": null,
     "note": "Speed at which the VFD operates in the Vent Mode in Single Zone VAV",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 83,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 48,
     "name": "Maximum Economizer in Heating Mode",
     "unit": null,
     "unitRaw": null,
     "note": "Max position the Economizer Damper opens to in Supply Air Tempering during Heating Mode. Takes priority over Max Position in High CO2.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 83,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AV",
     "instance": 49,
     "name": "Minimum Economizer Position",
     "unit": null,
     "unitRaw": null,
     "note": "The minimum position of the Outdoor Air damper in the Occupied Mode. This can be reset upwards based on indoor CO2 levels. NOTE: See Economizer Override via BACnet section in the Economizer area of the Sequence of Operations for additional ",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 83,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AV",
     "instance": 50,
     "name": "Maximum Economizer CO2 Reset Limit",
     "unit": null,
     "unitRaw": null,
     "note": "The maximum value the Economizer Minimum Position can be reset up to during CO2 override",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 83,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 51,
     "name": "Minimum Carbon Dioxide Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "This is the threshold CO2 level at which the Economizer Min Damper Position Setpoint begins to be reset higher",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 83,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 52,
     "name": "Maximum Carbon Dioxide Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "This is the CO2 level at which the Economizer Min Damper Position resets to the Economizer Max Position in High CO2. In between the Min and Max CO2 levels the Economizer Min Damper Position is proportionally reset between the configured Min",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 83,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 53,
     "name": "Indoor Humidity Setpoint Low Reset Limit",
     "unit": null,
     "unitRaw": null,
     "note": "On indoor controlled (non-MUA) units, this is the Humidity setpoint at which the unit leaves Dehumidification. During Coil Temp Reset, this is the lowest Space RH value that corresponds to the High Coil Temp Setpoint. If the VCCX2 is config",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 54,
     "name": "Indoor Humidity Setpoint High Reset Limit",
     "unit": null,
     "unitRaw": null,
     "note": "On indoor controlled (non-MUA) units, this is the Humidity setpoint at which the unit initiates Dehumidification. During Coil Temp Reset, this is the highest Space RH value that corresponds to the Low Coil Temp Setpoint. If the VCCX2 is con",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 55,
     "name": "Duct Static Pressure Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "Current Static Pressure Setpoint",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AV",
     "instance": 56,
     "name": "Duct Static Pressure Control Deadband",
     "unit": null,
     "unitRaw": null,
     "note": "Value above and below the Duct Static Pressure Setpoint where no control change occurs",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 57,
     "name": "Building Pressure Control Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "Building Pressure Setpoint or Exhaust Duct Static Pressure Setpoint",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 58,
     "name": "Building Pressure Control Deadband",
     "unit": null,
     "unitRaw": null,
     "note": "Value above and below the Building Pressure Setpoint or the Exhaust Duct Static Pressure Setpoint where no control change occurs",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 59,
     "name": "Minimum Outdoor CFM Requirement",
     "unit": null,
     "unitRaw": null,
     "note": "Minimum Outdoor Airflow CFM Setpoint",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 60,
     "name": "Outdoor CFM Control Deadband",
     "unit": null,
     "unitRaw": null,
     "note": "Controls rate of change for damper signal. As OA CFM moves further from setpoint within this window, the damper makes a larger change.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 61,
     "name": "Single Zone VAV Fan Speed Integral",
     "unit": null,
     "unitRaw": null,
     "note": "The Integral Constant for Single Zone VAV Fan Control",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 62,
     "name": "Relay Run-time Hours Warning Limit",
     "unit": null,
     "unitRaw": null,
     "note": "If any configured relay’s run time exceeds this number of hours of operation, a warning alarm is generated so that periodic maintenance can be performed",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 63,
     "name": "Cooling Mode Head Pressure Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "Head Pressure Setpoint in the Cooling Mode",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 64,
     "name": "Dehum Mode Head Pressure Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "Head Pressure Setpoint in the Dehumidification Mode",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 65,
     "name": "Superheat Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "Superheat Setpoint",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 66,
     "name": "Maximum Outdoor CFM Requirement",
     "unit": null,
     "unitRaw": null,
     "note": "Maximum Outdoor Airflow CFM Setpoint in High CO2",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 67,
     "name": "Schedule Force",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Auto (uses controller’s schedule) 1 = Forced Occupied 2 = Forced Unoccupied",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 68,
     "name": "HVAC Mode Override",
     "unit": null,
     "unitRaw": null,
     "note": "Overrides normal controller operation to force the unit into this desired mode. Configuring for “Auto” restores normal unit control of the mode of operation. 0=Auto 1=Vent 2=Cool 3=Heat 4=Vent Dehum 5=Cool Dehum 6=Heat Dehum.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 69,
     "name": "Fan VFD Override",
     "unit": null,
     "unitRaw": null,
     "note": "Override to force the VFD to this percentage speed. Configuring “Auto” restores normal unit control of the VFD speed.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 70,
     "name": "Outdoor Air Damper Override",
     "unit": null,
     "unitRaw": null,
     "note": "Overrides all other Outdoor Air Damper position commands to maintain this fixed position. Configuring for “Auto” restores normal unit control of the Outdoor Air Damper/ Economizer operation. NOTE: When a value of 0 or 100% is written the co",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 71,
     "name": "Supply Setpoint Override",
     "unit": null,
     "unitRaw": null,
     "note": "This overrides whatever setpoint the Supply Air Temperature is currently being controlled to. 0=No Override.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 72,
     "name": "Space Temperature Value",
     "unit": null,
     "unitRaw": null,
     "note": "If the controller is configured for this operation, the user can write a Space Sensor value",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 73,
     "name": "Space Humidity Value",
     "unit": null,
     "unitRaw": null,
     "note": "If the controller is configured for this operation, the user can write a Space Humidity Sensor value",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 74,
     "name": "Indoor RH Calibration Offset",
     "unit": null,
     "unitRaw": null,
     "note": "If the Space Humidity Sensor is reading incorrectly, use this option to enter an offset humidity to adjust the Sensor’s Humidity",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 75,
     "name": "Relief Fan VFD",
     "unit": null,
     "unitRaw": null,
     "note": "Override to force the VFD to this percentage speed. Configuring “Auto” restores normal unit control of the VFD speed",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 76,
     "name": "Relief Pressure Value",
     "unit": null,
     "unitRaw": null,
     "note": "If the controller is configured for this operation, the user can write Building Pressure Sensor value",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 77,
     "name": "Carbon Dioxide Value",
     "unit": null,
     "unitRaw": null,
     "note": "If the controller is configured for this operation, the user can write a CO2 Sensor value.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 78,
     "name": "Outdoor Air Temperature Value",
     "unit": null,
     "unitRaw": null,
     "note": "If the controller is configured for this operation, the user can write an Outdoor Sensor value",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 79,
     "name": "Outdoor Air Humidity Value",
     "unit": null,
     "unitRaw": null,
     "note": "If the controller is configured for this operation, the user can write an Outdoor Humidity Sensor value",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 80,
     "name": "High Level Enthalpy (Reserved)",
     "unit": null,
     "unitRaw": null,
     "note": "Reserved",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 81,
     "name": "Low Level Enthalpy (Reserved)",
     "unit": null,
     "unitRaw": null,
     "note": "Reserved",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 82,
     "name": "Max Plenum Pressure Setpoint Reset Limit",
     "unit": null,
     "unitRaw": null,
     "note": "Reserved",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 83,
     "name": "Min Plenum Pressure Setpoint Reset Limit",
     "unit": null,
     "unitRaw": null,
     "note": "Reserved",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 84,
     "name": "Enthalpy Enable Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "If configured for Comparative Enthalpy Economizer Control, the OA Enthalpy must be below this setpoint by the Enthalpy Enable Deadband before the OA/RA Enthalpy comparison is utilized to enable the Economizer",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 85,
     "name": "EnthalpyEnable Deadband",
     "unit": null,
     "unitRaw": null,
     "note": "The OA Enthalpy must be below the Enthalpy Enable Setpoint by this amount, and the OA Enthalpy must be below the RA Enthalpy by this amount to utilize the Economizer",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 86,
     "name": "Maximum Static Setpoint Reset Limit",
     "unit": null,
     "unitRaw": null,
     "note": "As the most open VAV damper rises above 80%, the static setpoint resets up to this maximum limit",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 87,
     "name": "Minimum Static Setpoint Reset Limit",
     "unit": null,
     "unitRaw": null,
     "note": "As the most open VAV damper drops below 80%, the static setpoint resets down to this minimum reset limit",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 88,
     "name": "Static Setpoint Reset Interval",
     "unit": null,
     "unitRaw": null,
     "note": "The Reset Interval is how often the setpoint reset calculation occurs. This must be an infrequent event, so the default is 15 minutes.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 89,
     "name": "Cool-Down Target Temperature (See AV: 16 for Warm-Up Target Temperature)",
     "unit": null,
     "unitRaw": null,
     "note": "If Morning Cool-Down is configured then upon entering occupied mode, the Cool-Down Mode activates if the return air is above this temperature by one degree",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 86,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 90,
     "name": "Warm-Up Override",
     "unit": null,
     "unitRaw": null,
     "note": "Commands the unit into Morning Warm-Up Mode. 1=Command Warm-Up Mode",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 86,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 91,
     "name": "Cool Down Override",
     "unit": null,
     "unitRaw": null,
     "note": "Commands the unit into Morning Cool-Down Mode 1=Command Cool-Down Mode",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 86,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 92,
     "name": "Return Air High Limit Protection (for Voting Units or CV Units Only)",
     "unit": null,
     "unitRaw": null,
     "note": "If the Return Air Temperature goes above this limit, the unit reverts to Return Air Control. NOTE: This point only applies when the BMS is writing a space temperature value to the VCCX2 and that value is lost.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 86,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 93,
     "name": "Return Air Low Limit Protection (for Voting Units or CV Units Only)",
     "unit": null,
     "unitRaw": null,
     "note": "If the Return Air Temperature goes below this limit, the unit reverts to Return Air Control. NOTE: This point only applies when the BMS is writing a space temperature value to the VCCX2 and that value is lost.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 86,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 94,
     "name": "Sump Drain Override",
     "unit": null,
     "unitRaw": null,
     "note": "Setting this value to 1 turns the Sump Drain relay on. Setting this value to 0 sets the relay operation to Auto. 0=Auto 1=On",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 86,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 95,
     "name": "Return Plenum Pressure Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "Current Return Plenum Pressure Setpoint",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 86,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 96,
     "name": "Return Plenum Pressure Deadband",
     "unit": null,
     "unitRaw": null,
     "note": "Value above and below the Return Plenum Pressure Setpoint where no control change occurs",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 86,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 97,
     "name": "Dehum Lockout Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "If Outdoor Air temperature is below this setpoint, Dehumidification Mode is locked out",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 86,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 98,
     "name": "Emergency Compressor Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "This point can be used to lockout the compressors if the BMS wants them disabled.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 86,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 99,
     "name": "Supply Air Dew Point Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "When the VCCX2 is configured for DX-DOAS control it modulates the compressors to try to maintain the Supply Air Dew Point Setpoint during dehumidification mode.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 86,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 1,
     "name": "Cooling Enabled Status",
     "unit": null,
     "unitRaw": null,
     "note": "Status that indicates Mechanical Cooling is enabled based on the Cooling Lockout",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 87,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 2,
     "name": "Heating Enabled Status",
     "unit": null,
     "unitRaw": null,
     "note": "Status that indicates that Mechanical Heating is enabled based on the Heating Lockout",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 87,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 3,
     "name": "Economizer Enabled Status",
     "unit": null,
     "unitRaw": null,
     "note": "Status that indicates the Economizer is enabled based on the Economizer Enable Setpoint",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 87,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 4,
     "name": "Aux Heat Enabled Status",
     "unit": null,
     "unitRaw": null,
     "note": "Heat Pump Auxiliary Heat enabled",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 87,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 5,
     "name": "Emergency Heat Enabled Status",
     "unit": null,
     "unitRaw": null,
     "note": "Shows the Emergency Heat is enabled based on the Compressor Heating Lockout",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 87,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 6,
     "name": "Fan Proof of Airflow Status",
     "unit": null,
     "unitRaw": null,
     "note": "Proof of Airflow Binary Input Status",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 87,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 7,
     "name": "Exhaust Hood On/Off Status",
     "unit": null,
     "unitRaw": null,
     "note": "Exhaust Hood On/Off Binary Input Status",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 87,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 8,
     "name": "Remote Forced Occupied Status",
     "unit": null,
     "unitRaw": null,
     "note": "Remote Forced Occupied Mode Binary Input Status",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 87,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 9,
     "name": "Remote Forced Cooling Status",
     "unit": null,
     "unitRaw": null,
     "note": "Remote Forced Cooling Mode Binary Input Status",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 87,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10,
     "name": "Remote Forced Heating Status",
     "unit": null,
     "unitRaw": null,
     "note": "Remote Forced Heating Mode Binary Input Status",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 87,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 11,
     "name": "Remote Force Dehum Status",
     "unit": null,
     "unitRaw": null,
     "note": "Remote Force Dehumidification Mode Binary Input Status",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 87,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 12,
     "name": "Bad Supply Air Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "Alarm that indicates a failure of the Supply Air Sensor",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 87,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 13,
     "name": "Bad Return Air Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "Alarm that indicates a failure of the Return Air Sensor",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 87,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 14,
     "name": "Bad Outdoor Air Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "Failure of the Outdoor Air Temperature Sensor",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 87,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 15,
     "name": "Bad Space Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "Failure of the Space Temperature Sensor. If Space is the controlling sensor, the unit shuts down.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 87,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 16,
     "name": "Bad Carbon Dioxide Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "Failure of the CO2 Sensor",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 87,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 17,
     "name": "Bad Building Pressure Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "Alarm indicating missing or failed Building Pressure Sensor",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 87,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 18,
     "name": "Bad Outdoor Airflow Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "An Outdoor Airflow Sensor is configured, but not detected",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 87,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 19,
     "name": "Bad Exhaust Airflow Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "An Exhaust Airflow Sensor is configured, but not detected",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 87,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 20,
     "name": "Bad Supply Airflow Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "A Supply Airflow Sensor is configured, but not detected",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 87,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 21,
     "name": "Bad Return Airflow Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "A Return Airflow Sensor is configured, but not detected",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 87,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 22,
     "name": "Mechanical Cooling Alarm",
     "unit": null,
     "unitRaw": null,
     "note": "Compressor Relays are enabled but the Supply Air Temperature has not fallen 5°F w/in a user-adjustable time period. This does not apply to Modulating Cooling.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 87,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 23,
     "name": "Mechanical Heating Alarm",
     "unit": null,
     "unitRaw": null,
     "note": "Heating Mode has been initiated but the Supply Air Temperature has not risen 5°F w/in a user-adjustable time period. Alarms on the MODGAS-X and Preheat-X Controller generate this alarm. This alarm does not apply to SCR Heat, Modulating Hot ",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 87,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 24,
     "name": "Fan Proving Alarm",
     "unit": null,
     "unitRaw": null,
     "note": "Alarm that indicates an Airflow failure from the Main Fan. Heating and Cooling are disabled.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 87,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 25,
     "name": "Dirty Filter Alarm",
     "unit": null,
     "unitRaw": null,
     "note": "Alarm that indicates the filters are dirty",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 87,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "BI",
     "instance": 26,
     "name": "Emergency Shutdown Alarm",
     "unit": null,
     "unitRaw": null,
     "note": "Alarm that indicates that Emergency Shutdown has been activated. Shuts the unit down.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 87,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 27,
     "name": "Relay Runtime Warning",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates when any of the configured relays exceeds a configured number of hours of runtime. Can be used to schedule service, etc.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 87,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 28,
     "name": "Economizer Missing Alarm",
     "unit": null,
     "unitRaw": null,
     "note": "Title 24 operation indicates missing economizer feedback",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 87,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 29,
     "name": "Economizer Title 24 Failure A",
     "unit": null,
     "unitRaw": null,
     "note": "Title 24 Air Temperature Sensor Failure",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 87,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 30,
     "name": "Economizer Title 24 Failure B",
     "unit": null,
     "unitRaw": null,
     "note": "Title 24 Not Economizing when it should",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 87,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 31,
     "name": "Economizer Title 24 Failure C",
     "unit": null,
     "unitRaw": null,
     "note": "Title 24 Economizing when it should not",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 87,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 32,
     "name": "Economizer Title 24 Failure D",
     "unit": null,
     "unitRaw": null,
     "note": "Title 24 Damper Not Modulating",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 87,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 33,
     "name": "Economizer Title 24 Failure E",
     "unit": null,
     "unitRaw": null,
     "note": "Title 24 Excess Outdoor Air",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 87,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 34,
     "name": "High Supply Temp Cutoff",
     "unit": null,
     "unitRaw": null,
     "note": "The Supply Air has risen above the Hi SAT Cutoff Setpoint. Heating stages deactivate and the fan continues to run. This alarm is generated.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 87,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 35,
     "name": "Low Supply Temp Cutoff",
     "unit": null,
     "unitRaw": null,
     "note": "The Supply Air has fallen below the Low SAT Cutoff Setpoint. Cooling stages deactivate. After 10 minutes, the fan deactivates and this alarm is generated.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 87,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 36,
     "name": "High Control Mode Alarm",
     "unit": null,
     "unitRaw": null,
     "note": "Occurs when the Controlling Sensor Temperature rises above the Cooling Mode Enable Setpoint plus the Control Mode High Alarm Offset. Applies only to Space or Return Air Temperature controlled units.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 87,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 37,
     "name": "Low Control Mode Alarm",
     "unit": null,
     "unitRaw": null,
     "note": "Occurs when the Controlling Sensor Temperature falls below the Heating Mode Enable Setpoint minus the Control Mode Low Alarm Offset. Applies only to Space or Return Air Temperature controlled units.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 38,
     "name": "Missing Refrigerant Module #1",
     "unit": null,
     "unitRaw": null,
     "note": "Refrigerant Module #1 is bad or missing",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 39,
     "name": "Missing Refrigerant Module #2",
     "unit": null,
     "unitRaw": null,
     "note": "Refrigerant Module #2 is bad or missing",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 40,
     "name": "Missing Refrigerant Module #3",
     "unit": null,
     "unitRaw": null,
     "note": "Refrigerant Module #3 is bad or missing",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 41,
     "name": "Missing Refrigerant Module #4",
     "unit": null,
     "unitRaw": null,
     "note": "Refrigerant Module #4 is bad or missing",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 42,
     "name": "Missing Preheater Board",
     "unit": null,
     "unitRaw": null,
     "note": "Preheater Module is bad or missing",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 43,
     "name": "Missing Reheat Board",
     "unit": null,
     "unitRaw": null,
     "note": "The MHGR board is configured but not detected",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 44,
     "name": "Missing Mod Gas Board",
     "unit": null,
     "unitRaw": null,
     "note": "The MODGAS board is configured but not detected",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 45,
     "name": "Missing EM1 Board",
     "unit": null,
     "unitRaw": null,
     "note": "EM1 Expansion Board is bad or missing",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 46,
     "name": "Missing 12 Relay Expansion Board",
     "unit": null,
     "unitRaw": null,
     "note": "The 12 Relay Expansion Board is configured but not detected",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 47,
     "name": "On Board Relay 1 Main Fan",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Main Fan Relay #1 on Main Board",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 48,
     "name": "On Board Relay 2",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Configurable Relay #2 on Main Board",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 49,
     "name": "On Board Relay 3",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Configurable Relay #3 on Main Board",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 50,
     "name": "On Board Relay 4",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Configurable Relay #4 on Main Board",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 51,
     "name": "On Board Relay 5",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Configurable Relay #5 on Main Board",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 52,
     "name": "On Board Relay 6",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Configurable Relay #6 on Main Board",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 53,
     "name": "On Board Relay 7",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Configurable Relay #7 on Main Board",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 54,
     "name": "On Board Relay 8",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Configurable Relay #8 on Main Board",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 55,
     "name": "Expansion Board EM1 Relay 1",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Configurable Relay #1 on EM1 Board",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 56,
     "name": "Expansion Board EM1 Relay 2",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Configurable Relay #2 on EM1 Board",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 57,
     "name": "Expansion Board EM1 Relay 3",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Configurable Relay #3 on EM1 Board",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 58,
     "name": "Expansion Board EM1 Relay 4",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Configurable Relay #4 on EM1 Board",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 59,
     "name": "Expansion Board EM1 Relay 5",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Configurable Relay #5 on EM1 Board",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 60,
     "name": "12 Relay Expansion Board Relay 1",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Configurable Relay #1 on 12 Relay Board",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 61,
     "name": "12 Relay Expansion Board Relay 2",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Configurable Relay #2 on 12 Relay Board",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 62,
     "name": "12 Relay Expansion Board Relay 3",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Configurable Relay #3 on 12 Relay Board",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 63,
     "name": "12 Relay Expansion Board Relay 4",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Configurable Relay #4 on 12 Relay Board",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 64,
     "name": "12 Relay Expansion Board Relay 5",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Configurable Relay #5 on 12 Relay Board",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 65,
     "name": "12 Relay Expansion Board Relay 6",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Configurable Relay #6 on 12 Relay Board",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 66,
     "name": "12 Relay Expansion Board Relay 7",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Configurable Relay #7 on 12 Relay Board",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 67,
     "name": "12 Relay Expansion Board Relay 8",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Configurable Relay #8 on 12 Relay Board",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 68,
     "name": "12 Relay Expansion Board Relay 9",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Configurable Relay #9 on 12 Relay Board",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 69,
     "name": "12 Relay Expansion Board Relay 10",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Configurable Relay #10 on 12 Relay Board",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 70,
     "name": "12 Relay Expansion Board Relay 11",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Configurable Relay #11 on 12 Relay Board",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 71,
     "name": "12 Relay Expansion Board Relay 12",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Configurable Relay #12 on 12 Relay Board",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 72,
     "name": "Preheater Enable Status",
     "unit": null,
     "unitRaw": null,
     "note": "Status of Preheater Enable Input",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 73,
     "name": "Preheater Emergency Shutdown",
     "unit": null,
     "unitRaw": null,
     "note": "Status of Preheater Emergency Shutdown Input",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 74,
     "name": "Preheater Spare Binary Input #3",
     "unit": null,
     "unitRaw": null,
     "note": "Status of Preheater Binary Input #3",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 75,
     "name": "MODGAS Enable Status",
     "unit": null,
     "unitRaw": null,
     "note": "Status of MODGAS Controller",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 76,
     "name": "MHGR Enable Status",
     "unit": null,
     "unitRaw": null,
     "note": "Status of MHGRV Controller",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 77,
     "name": "A1 Compressor Enable",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Enable Signal to Compressor A1",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 78,
     "name": "A2 Compressor Enable",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Enable Signal to Compressor A2",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 79,
     "name": "A1 Compressor Alarms",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates an RSM alarm is present on the A1 circuit",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 80,
     "name": "A2 Compressor Alarms",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates an RSM alarm is present on the A2 circuit",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 81,
     "name": "A1-2 Defrost Switch",
     "unit": null,
     "unitRaw": null,
     "note": "Outside Coil A1/A2 Temp Switch for Defrost Mode",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 82,
     "name": "A1-2 Water Proof of Flow",
     "unit": null,
     "unitRaw": null,
     "note": "A1/A2 Water Proof of Flow Switch",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 83,
     "name": "A1-4 Emergency Shutdown (RSMD)",
     "unit": null,
     "unitRaw": null,
     "note": "Emergency Shutdown Input on Module A",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 84,
     "name": "Refrigerant Module 1 Relay 1",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Compressor A1 Enable Relay",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 85,
     "name": "Refrigerant Module 1 Relay 2",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Compressor A2 Enable Relay",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 86,
     "name": "Refrigerant Module 1 Relay 3",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Condenser 1 Enable Relay",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 87,
     "name": "Refrigerant Module 1 Relay 4",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Relay #4",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 88,
     "name": "Refrigerant Module 1 Relay 5",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Relay #5",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 89,
     "name": "B1 Compressor Enable",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Enable Signal to Compressor B1",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 90,
     "name": "B2 Compressor Enable",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Enable Signal to Compressor B2",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 91,
     "name": "B1 Compressor Alarms",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates an RSM alarm is present on the B1 circuit",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 92,
     "name": "B2 Compressor Alarms",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates an RSM alarm is present on the B2 circuit",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 93,
     "name": "B1-2 Defrost Switch",
     "unit": null,
     "unitRaw": null,
     "note": "Outside Coil B1/B2 Temp Switch for Defrost Mode",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 94,
     "name": "B1-2 Water Proof of Flow",
     "unit": null,
     "unitRaw": null,
     "note": "B1/B2 Switch for Water Proof of Flow",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 95,
     "name": "B1-4 Emergency Shutdown (RSMD)",
     "unit": null,
     "unitRaw": null,
     "note": "Emergency Shutdown Input on Module B",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 96,
     "name": "Refrigerant Module 2 Relay 1",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Compressor 1 Enable Relay",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 97,
     "name": "Refrigerant Module 2 Relay 2",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Compressor 2 Enable Relay",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 98,
     "name": "Refrigerant Module 2 Relay 3",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Condenser 1 Enable Relay",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 99,
     "name": "Refrigerant Module 2 Relay 4",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Relay #4",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 100,
     "name": "Refrigerant Module 2 Relay 5",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Relay #5",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 101,
     "name": "C1 Compressor Enable",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Enable Signal to Compressor C1",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 102,
     "name": "C2 Compressor Enable",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Enable Signal to Compressor C2",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 103,
     "name": "C1 Compressor Alarms",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates an RSM alarm is present on the C1 circuit",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 104,
     "name": "C2 Compressor Alarms",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates an RSM alarm is present on the C2 circuit",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 105,
     "name": "C1-2 Defrost Switch",
     "unit": null,
     "unitRaw": null,
     "note": "Outside Coil C1/C2Temp Switch for Defrost Mode",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 106,
     "name": "C1-2 Water Proof of Flow",
     "unit": null,
     "unitRaw": null,
     "note": "C1/C2 Switch for Water Proof of Flow",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 107,
     "name": "C1-4 Emergency Shutdown (RSMD)",
     "unit": null,
     "unitRaw": null,
     "note": "Emergency Shutdown Input on Module C",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 108,
     "name": "Refrigerant Module 3 Relay 1",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Compressor 1 Enable Relay",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 109,
     "name": "Refrigerant Module 3 Relay 2",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Compressor 2 Enable Relay",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 110,
     "name": "Refrigerant Module 3 Relay 3",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status Condenser 1 Enable Relay",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 111,
     "name": "Refrigerant Module 3 Relay 4",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Relay #4",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 112,
     "name": "Refrigerant Module 3 Relay 5",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Relay #5",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 113,
     "name": "D1 Compressor Enable",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Enable Signal to Compressor D1",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 114,
     "name": "D2 Compressor Enable",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Enable Signal to Compressor D2",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 115,
     "name": "D1 Compressor Alarms",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates an RSM alarm is present on the D1 circuit",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 116,
     "name": "D2 Compressor Alarms",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates an RSM alarm is present on the D2 circuit",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 117,
     "name": "D1-2 Defrost Switch",
     "unit": null,
     "unitRaw": null,
     "note": "Outside Coil D1/D2 Temp Switch for Defrost Mode",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 118,
     "name": "D1-2 Water Proof of Flow",
     "unit": null,
     "unitRaw": null,
     "note": "D1/D2 Switch for Water Proof of Flow",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 119,
     "name": "D1-4 Emergency Shutdown (RSMD)",
     "unit": null,
     "unitRaw": null,
     "note": "Emergency Shutdown Input on Module D",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 120,
     "name": "Refrigerant Module 4 Relay 1",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Compressor 1 Enable Relay",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 121,
     "name": "Refrigerant Module 4 Relay 2",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Compressor 2 Enable Relay",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 122,
     "name": "Refrigerant Module 4 Relay 3",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Condenser 1 Enable Relay",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 90,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 123,
     "name": "Refrigerant Module 4 Relay 4",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Relay #4",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 90,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 124,
     "name": "Refrigerant Module 4 Relay 5",
     "unit": null,
     "unitRaw": null,
     "note": "Current Status of Relay #5",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 90,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 125,
     "name": "Preheater Alarm",
     "unit": null,
     "unitRaw": null,
     "note": "Preheater Alarm Indicator",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 90,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 126,
     "name": "Return Fan Proving Alarm",
     "unit": null,
     "unitRaw": null,
     "note": "Exhaust Fan / Return Fan Proof of Flow Alarm",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 90,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 127,
     "name": "Compressor Running A",
     "unit": null,
     "unitRaw": null,
     "note": "Current Run Status of Compressor A",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 90,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "BI",
     "instance": 128,
     "name": "Compressor Running B",
     "unit": null,
     "unitRaw": null,
     "note": "Current Run Status of Compressor B",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 90,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 129,
     "name": "Compressor Running C",
     "unit": null,
     "unitRaw": null,
     "note": "Current Run Status of Compressor C",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 90,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 130,
     "name": "Compressor Running C2",
     "unit": null,
     "unitRaw": null,
     "note": "Current Run Status of Compressor C2",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 90,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 131,
     "name": "Compressor Running D",
     "unit": null,
     "unitRaw": null,
     "note": "Current Run Status of Compressor D",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 90,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 132,
     "name": "Compressor Running E",
     "unit": null,
     "unitRaw": null,
     "note": "Current Run Status of Compressor E",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 90,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 133,
     "name": "Compressor Running E2",
     "unit": null,
     "unitRaw": null,
     "note": "Current Run Status of Compressor E2",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 90,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 134,
     "name": "Compressor Running F",
     "unit": null,
     "unitRaw": null,
     "note": "Current Run Status of Compressor F",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 90,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 135,
     "name": "Compressor Running F2",
     "unit": null,
     "unitRaw": null,
     "note": "Current Run Status of Compressor F2",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 90,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 136,
     "name": "Return Fan Proving Status",
     "unit": null,
     "unitRaw": null,
     "note": "Proof of Return Fan Airflow Binary Input Status",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 90,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 137,
     "name": "IAQ Mode Active",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates that IAQ Mode is active",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 90,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 138,
     "name": "Heat Wheel Defrost Active",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates Heat Wheel Defrost is active",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 90,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 139,
     "name": "Direct Fire Status",
     "unit": null,
     "unitRaw": null,
     "note": "Signal on EM1 binary input 2 from Direct Fire Module that indicates that the direct fire heater is active.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 90,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 140,
     "name": "Direct Fire Alarm Status",
     "unit": null,
     "unitRaw": null,
     "note": "Signal on EM1 binary input 3 that indicates there is an active alarm on the Direct Fire Module.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 90,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 141,
     "name": "Temp Rise Warning",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the heat rise when direct fire heat is active has exceeded the max heat rise by more than 1°F.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 90,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 142,
     "name": "Temp Rise Alarm",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the heat rise when direct fire heat is active has exceeded the max heat rise by more than 2°F.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 90,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 143,
     "name": "Temp Rise Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates three High Temp Rise alarms occurred within a 1-hour span and the unit heat is disabled until the unit is serviced.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 90,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 144,
     "name": "High CO2 Rise Warning",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates that high return CO2 was detected when running direct fire heat.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 90,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 145,
     "name": "High CO2 Rise Alarm",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates high return CO2 was detected and direct fire heat has been temporarily shut down for recovery.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 90,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 146,
     "name": "High CO2 Rise Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates three CO2 warning alarms occurred within a 1-hour span and direct fire heat is now disabled until the unit is serviced.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 90,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 147,
     "name": "Ignition Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates an active alarm on the Direct Fire Module.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 90,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 148,
     "name": "Direct Fire Status Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates that Direct Fire Status Signal is not active within 10 minutes of a call to activate the heat. Heat Enable signal is removed and direct fire heating is locked out.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 90,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 149,
     "name": "Direct Fire Setpoint Override",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the max calculated heat rise is limiting the Supply Air Setpoint to a lower value.",
     "sourceFile": "AAON_VCCX2_Technical_Guide.pdf",
     "sourcePage": 90,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    }
   ],
   "referenceTables": [
    {
     "title": "성능표 (조건별 조회) — AAON_RN_Series_Brochure.pdf p7",
     "kind": "perf",
     "page": 7,
     "source": "AAON_RN_Series_Brochure.pdf",
     "rows": 8,
     "use": "조건별 성능 조회"
    },
    {
     "title": "기타 — AAON_RN_Series_Brochure.pdf p7",
     "kind": "etc",
     "page": 7,
     "source": "AAON_RN_Series_Brochure.pdf",
     "rows": 11,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "*Dimensions vary depending on options selected. All dimensions are in inches. Design cfm m",
     "kind": "perf",
     "page": 7,
     "source": "AAON_RN_Series_Brochure.pdf",
     "rows": 8,
     "use": "조건별 성능 조회"
    },
    {
     "title": "*Dimensions vary depending on options selected. All dimensions are in inches. Design cfm m",
     "kind": "perf",
     "page": 7,
     "source": "AAON_RN_Series_Brochure.pdf",
     "rows": 10,
     "use": "조건별 성능 조회"
    },
    {
     "title": "*Dimensions vary depending on options selected. All dimensions are in inches. Design cfm m",
     "kind": "perf",
     "page": 7,
     "source": "AAON_RN_Series_Brochure.pdf",
     "rows": 10,
     "use": "조건별 성능 조회"
    },
    {
     "title": "*Dimensions vary depending on options selected. All dimensions are in inches. Design cfm m",
     "kind": "perf",
     "page": 7,
     "source": "AAON_RN_Series_Brochure.pdf",
     "rows": 10,
     "use": "조건별 성능 조회"
    },
    {
     "title": "치수·중량 — AAON_RN_Series_IOM_R454B.pdf p47",
     "kind": "dim",
     "page": 47,
     "source": "AAON_RN_Series_IOM_R454B.pdf",
     "rows": 19,
     "use": "설치·반입 참고"
    },
    {
     "title": "TABLE 12 — DRAW-THROUGH DRAIN TRAP",
     "kind": "dim",
     "page": 47,
     "source": "AAON_RN_Series_IOM_R454B.pdf",
     "rows": 18,
     "use": "설치·반입 참고"
    },
    {
     "title": "기타 — AAON_RN_Series_IOM_R454B.pdf p49",
     "kind": "etc",
     "page": 49,
     "source": "AAON_RN_Series_IOM_R454B.pdf",
     "rows": 3,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "TABLE 20 — ACCEPTABLE MICROCHANNEL AIR-COOLED CONDENSER COIL LIQUID SUB-COOLING VALUES (ME",
     "kind": "etc",
     "page": 53,
     "source": "AAON_RN_Series_IOM_R454B.pdf",
     "rows": 7,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "TABLE 21 — ACCEPTABLE MICROCHANNEL AIR-COOLED CONDENSER COIL LIQUID SUB-COOLING VALUES (IM",
     "kind": "etc",
     "page": 54,
     "source": "AAON_RN_Series_IOM_R454B.pdf",
     "rows": 8,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "TABLE 26 — ECM CONDENSER FAN CYCLING OPTIONS",
     "kind": "etc",
     "page": 59,
     "source": "AAON_RN_Series_IOM_R454B.pdf",
     "rows": 12,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "치수·중량 — AAON_RN_Series_IOM_R454B.pdf p77",
     "kind": "dim",
     "page": 77,
     "source": "AAON_RN_Series_IOM_R454B.pdf",
     "rows": 6,
     "use": "설치·반입 참고"
    },
    {
     "title": "TABLE 36 — ENERGY RECOVERY WHEEL CLEANING FREQUENCY",
     "kind": "etc",
     "page": 87,
     "source": "AAON_RN_Series_IOM_R454B.pdf",
     "rows": 4,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "TABLE 37 — ELECTRIC AND GAS HEATING CAPACITIES",
     "kind": "perf",
     "page": 90,
     "source": "AAON_RN_Series_IOM_R454B.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "TABLE 38 — ELECTRIC AND GAS HEATING CAPACITIES",
     "kind": "perf",
     "page": 91,
     "source": "AAON_RN_Series_IOM_R454B.pdf",
     "rows": 25,
     "use": "조건별 성능 조회"
    },
    {
     "title": "치수·중량 — AAON_RN_Series_IOM_R454B.pdf p93",
     "kind": "dim",
     "page": 93,
     "source": "AAON_RN_Series_IOM_R454B.pdf",
     "rows": 4,
     "use": "설치·반입 참고"
    },
    {
     "title": "기타 — AAON_RN_Series_IOM_R454B.pdf p102",
     "kind": "etc",
     "page": 102,
     "source": "AAON_RN_Series_IOM_R454B.pdf",
     "rows": 4,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "TABLE 47 — RN SERIES C HORIZONTAL 11, 13, 16-25, AND 30 TON PRE FILTERS",
     "kind": "etc",
     "page": 102,
     "source": "AAON_RN_Series_IOM_R454B.pdf",
     "rows": 6,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "TABLE 55 — RN SERIES D CABINET 26, 31, AND 40 TON PRE FILTERS",
     "kind": "etc",
     "page": 104,
     "source": "AAON_RN_Series_IOM_R454B.pdf",
     "rows": 7,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "TABLE 56 — RN SERIES D CABINET 50, 60, AND 70 TON PRE FILTERS",
     "kind": "etc",
     "page": 105,
     "source": "AAON_RN_Series_IOM_R454B.pdf",
     "rows": 9,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "FILTER CONVERSIONS",
     "kind": "etc",
     "page": 106,
     "source": "AAON_RN_Series_IOM_R454B.pdf",
     "rows": 11,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "FILTER CONVERSIONS",
     "kind": "etc",
     "page": 106,
     "source": "AAON_RN_Series_IOM_R454B.pdf",
     "rows": 9,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "TABLE 62 — CHLORIDE CONTENT",
     "kind": "etc",
     "page": 110,
     "source": "AAON_RN_Series_IOM_R454B.pdf",
     "rows": 8,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Appendix B - Thermistor Temperature vs. Resistance Values",
     "kind": "etc",
     "page": 111,
     "source": "AAON_RN_Series_IOM_R454B.pdf",
     "rows": 23,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Appendix B - Thermistor Temperature vs. Resistance Values",
     "kind": "etc",
     "page": 111,
     "source": "AAON_RN_Series_IOM_R454B.pdf",
     "rows": 22,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "기타 — AAON_RN_Series_IOM_R454B.pdf p114",
     "kind": "etc",
     "page": 114,
     "source": "AAON_RN_Series_IOM_R454B.pdf",
     "rows": 4,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "기타 — AAON_RN_Series_IOM_R454B.pdf p117",
     "kind": "etc",
     "page": 117,
     "source": "AAON_RN_Series_IOM_R454B.pdf",
     "rows": 9,
     "use": "부속·배선·호환 참고"
    }
   ],
   "counts": {
    "templateCandidates": 25,
    "templatePointMappings": 32,
    "unitModels": 26,
    "electricalRows": 0,
    "simulatorInputs": 168,
    "simulatorRequirementMappings": 16,
    "l3MappingPoints": 534,
    "referenceTables": 28
   }
  },
  "belimo-6-way-epiv-bacnet": {
   "id": "belimo-6-way-epiv-bacnet",
   "equipmentId": "e16",
   "templateProfileId": null,
   "vendor": "Belimo",
   "model": "6-way EPIV (BACnet)",
   "name": "6-way EPIV",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "순시 유량",
     "objectType": "AI",
     "unit": "㎥/h",
     "grade": "필수",
     "role": "sensor",
     "tags": "(유체)✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 유량",
     "objectType": "AI",
     "unit": "㎥",
     "grade": "필수",
     "role": "sensor",
     "tags": "(유체)✓ `volume`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "순시 전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-power`✓ `active-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-energy`✓ `active-energy`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "상전압 / 선전류",
     "objectType": "AI",
     "unit": "V / A",
     "grade": "권장",
     "role": "sensor",
     "tags": "`phase-voltage`✓ / `phaseCurrent`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "무효·피상 전력",
     "objectType": "AI",
     "unit": "kvar / kVA",
     "grade": "권장",
     "role": "sensor",
     "tags": "`reactive-power`✓ / `apparent-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "역률",
     "objectType": "AI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`power-factor`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_AFRB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "AFRB24-SR"
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_AFRB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "AFRB24-SR"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 21.6...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_AFRB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "AFRB24-SR"
    },
    {
     "name": "Power consumption in operation",
     "label": "운전 소비전력",
     "value": "5.5",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_AFRB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "AFRB24-SR"
    },
    {
     "name": "Power consumption in rest position",
     "label": "유지 소비전력",
     "value": "3",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_AFRB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "AFRB24-SR"
    },
    {
     "name": "Transformer sizing",
     "label": "변압기 용량",
     "value": "8.5",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_AFRB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "AFRB24-SR"
    },
    {
     "name": "Operating range Y",
     "label": "동작 범위",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_AFRB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "AFRB24-SR"
    },
    {
     "name": "Operating range Y note",
     "label": "동작 범위",
     "value": "4...20 mA w/ ZG-R01 (500 Ω, 1/4 W resistor)",
     "unit": "mA",
     "condition": "Functional data",
     "evidence": "belimo_AFRB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "AFRB24-SR"
    },
    {
     "name": "Position feedback U",
     "label": "위치 피드백",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_AFRB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "AFRB24-SR"
    },
    {
     "name": "Position feedback U note",
     "label": "위치 피드백",
     "value": "Max. 0.5",
     "unit": "mA",
     "condition": "Functional data",
     "evidence": "belimo_AFRB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "AFRB24-SR"
    },
    {
     "name": "Angle of rotation",
     "label": "동작 범위",
     "value": "90°",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_AFRB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "AFRB24-SR"
    },
    {
     "name": "Running Time (Motor)",
     "label": "구동 시간",
     "value": "95 s / 90°",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_AFRB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "AFRB24-SR"
    },
    {
     "name": "Running time fail-safe",
     "label": "구동 시간",
     "value": "<20",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_AFRB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "AFRB24-SR"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "-22...122°F [-30...50°C]",
     "unit": "—",
     "condition": "Safety data",
     "evidence": "belimo_AFRB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "AFRB24-SR"
    },
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_ARB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "ARB24-3"
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_ARB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "ARB24-3"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 21.6...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_ARB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "ARB24-3"
    },
    {
     "name": "Power consumption in operation",
     "label": "운전 소비전력",
     "value": "2.5",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_ARB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "ARB24-3"
    },
    {
     "name": "Power consumption in rest position",
     "label": "유지 소비전력",
     "value": "0.5",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_ARB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "ARB24-3"
    },
    {
     "name": "Transformer sizing",
     "label": "변압기 용량",
     "value": "5.5",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_ARB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "ARB24-3"
    },
    {
     "name": "Angle of rotation",
     "label": "동작 범위",
     "value": "90°",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_ARB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "ARB24-3"
    },
    {
     "name": "Running Time (Motor)",
     "label": "구동 시간",
     "value": "90 s / 90°",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_ARB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "ARB24-3"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "-22...122°F [-30...50°C]",
     "unit": "—",
     "condition": "Safety data",
     "evidence": "belimo_ARB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "ARB24-3"
    },
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_EP..R2_BAC_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EP..R2_BAC"
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_EP..R2_BAC_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EP..R2_BAC"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 21.6...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_EP..R2_BAC_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EP..R2_BAC"
    },
    {
     "name": "Power consumption in operation",
     "label": "운전 소비전력",
     "value": "4 W (DN 15...25)",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_EP..R2_BAC_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EP..R2_BAC"
    },
    {
     "name": "Power consumption in rest position",
     "label": "유지 소비전력",
     "value": "3.7 W (DN 15...25)",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_EP..R2_BAC_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EP..R2_BAC"
    },
    {
     "name": "Power consumption for wire sizing",
     "label": "전선 산정용 소비전력",
     "value": "6.5 VA (DN 15...25)",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_EP..R2_BAC_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EP..R2_BAC"
    },
    {
     "name": "Operating range Y",
     "label": "동작 범위",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_EP..R2_BAC_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EP..R2_BAC"
    },
    {
     "name": "Operating range Y variable",
     "label": "동작 범위",
     "value": "0.5...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_EP..R2_BAC_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EP..R2_BAC"
    },
    {
     "name": "Position feedback U",
     "label": "위치 피드백",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_EP..R2_BAC_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EP..R2_BAC"
    },
    {
     "name": "Position feedback U note",
     "label": "위치 피드백",
     "value": "Max. 1",
     "unit": "mA",
     "condition": "Functional data",
     "evidence": "belimo_EP..R2_BAC_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EP..R2_BAC"
    },
    {
     "name": "Position feedback U variable",
     "label": "위치 피드백",
     "value": "0...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_EP..R2_BAC_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EP..R2_BAC"
    },
    {
     "name": "V'max adjustable",
     "label": "최대 유량 설정",
     "value": "25...100% of V'nom",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_EP..R2_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "EP..R2_BAC"
    },
    {
     "name": "Control accuracy",
     "label": "측정 정확도",
     "value": "±5% (of 25...100% V'nom)",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_EP..R2_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EP..R2_BAC"
    },
    {
     "name": "Control accuracy note",
     "label": "측정 정확도",
     "value": "±10% (of 25...100% V'nom) @ Glycol 0...60%",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_EP..R2_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EP..R2_BAC"
    },
    {
     "name": "Fluid temperature",
     "label": "유체 온도 범위",
     "value": "-10...120°C [14...248°F]",
     "unit": "°F",
     "condition": "Functional data",
     "evidence": "belimo_EP..R2_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "EP..R2_BAC"
    },
    {
     "name": "Fluid temperature note",
     "label": "유체 온도 범위",
     "value": "At a fluid temperature of -10...2°C, a stem",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_EP..R2_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "EP..R2_BAC"
    },
    {
     "name": "Differential pressure note",
     "label": "차압",
     "value": "200 kPa for low-noise operation",
     "unit": "kPa",
     "condition": "Functional data",
     "evidence": "belimo_EP..R2_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "EP..R2_BAC"
    },
    {
     "name": "Measuring accuracy absolute temperature",
     "label": "측정 정확도",
     "value": "±0.35°C @ 10°C [±0.65°F @ 50°F] (Pt1000",
     "unit": "°C",
     "condition": "Measuring data",
     "evidence": "belimo_EP..R2_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EP..R2_BAC"
    },
    {
     "name": "Measuring accuracy flow",
     "label": "측정 정확도",
     "value": "±2%, according to class 2 EN 1434, glycol 0%",
     "unit": "—",
     "condition": "Measuring data",
     "evidence": "belimo_EP..R2_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EP..R2_BAC"
    },
    {
     "name": "Measuring accuracy flow note",
     "label": "측정 정확도",
     "value": "@ 15...120",
     "unit": "°C",
     "condition": "Measuring data",
     "evidence": "belimo_EP..R2_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EP..R2_BAC"
    },
    {
     "name": "Min. flow measurement",
     "label": "최소 유량",
     "value": "0.2% of V'nom",
     "unit": "—",
     "condition": "Measuring data",
     "evidence": "belimo_EP..R2_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "EP..R2_BAC"
    },
    {
     "name": "Measuring accuracy glycol monitoring",
     "label": "측정 정확도",
     "value": "±4%",
     "unit": "—",
     "condition": "Measuring data",
     "evidence": "belimo_EP..R2_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EP..R2_BAC"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "-30...50°C [-22...122°F]",
     "unit": "—",
     "condition": "Safety data",
     "evidence": "belimo_EP..R2_BAC_datasheet_en-gb.pdf p3",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "EP..R2_BAC"
    },
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_EP050_LRX-E_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EP050_LRX-E"
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_EP050_LRX-E_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EP050_LRX-E"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 21.6...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_EP050_LRX-E_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EP050_LRX-E"
    },
    {
     "name": "Power consumption in operation",
     "label": "운전 소비전력",
     "value": "3.5",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_EP050_LRX-E_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EP050_LRX-E"
    },
    {
     "name": "Power consumption in rest position",
     "label": "유지 소비전력",
     "value": "1.3",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_EP050_LRX-E_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EP050_LRX-E"
    },
    {
     "name": "Transformer sizing",
     "label": "변압기 용량",
     "value": "6",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_EP050_LRX-E_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EP050_LRX-E"
    },
    {
     "name": "Operating range Y",
     "label": "동작 범위",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_EP050_LRX-E_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EP050_LRX-E"
    },
    {
     "name": "Operating range Y variable",
     "label": "동작 범위",
     "value": "0.5...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_EP050_LRX-E_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EP050_LRX-E"
    },
    {
     "name": "Operating range Y note",
     "label": "동작 범위",
     "value": "4...20 mA w/ ZG-R01 (500 Ω, 1/4 W resistor)",
     "unit": "mA",
     "condition": "Functional data",
     "evidence": "belimo_EP050_LRX-E_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EP050_LRX-E"
    },
    {
     "name": "Position feedback U",
     "label": "위치 피드백",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_EP050_LRX-E_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EP050_LRX-E"
    },
    {
     "name": "Position feedback U note",
     "label": "위치 피드백",
     "value": "Max. 1",
     "unit": "mA",
     "condition": "Functional data",
     "evidence": "belimo_EP050_LRX-E_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EP050_LRX-E"
    },
    {
     "name": "Running Time (Motor)",
     "label": "구동 시간",
     "value": "90",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_EP050_LRX-E_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EP050_LRX-E"
    },
    {
     "name": "V'max adjustable",
     "label": "최대 유량 설정",
     "value": "25...100% of V'nom",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_EP050_LRX-E_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "EP050_LRX-E"
    },
    {
     "name": "Control accuracy",
     "label": "측정 정확도",
     "value": "±5% (of 25...100% V'nom)",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_EP050_LRX-E_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EP050_LRX-E"
    },
    {
     "name": "Fluid temperature",
     "label": "유체 온도 범위",
     "value": "14...250°F [-10...120°C]",
     "unit": "°F",
     "condition": "Functional data",
     "evidence": "belimo_EP050_LRX-E_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "EP050_LRX-E"
    },
    {
     "name": "Close-off pressure ∆ps",
     "label": "차압",
     "value": "200 psi",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_EP050_LRX-E_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "EP050_LRX-E"
    },
    {
     "name": "Differential pressure note",
     "label": "차압",
     "value": "5...50 psi or 1...50 psi, see flow reduction chart",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_EP050_LRX-E_datasheet_en-us.pdf p2",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "EP050_LRX-E"
    },
    {
     "name": "Leakage rate",
     "label": "누설률",
     "value": "0% leakage",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_EP050_LRX-E_datasheet_en-us.pdf p2",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "EP050_LRX-E"
    },
    {
     "name": "Measuring accuracy absolute temperature",
     "label": "측정 정확도",
     "value": "±1.1°F @ 50°F [±0.6°C @ 10°C] (Pt1000",
     "unit": "°F",
     "condition": "Measuring data",
     "evidence": "belimo_EP050_LRX-E_datasheet_en-us.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EP050_LRX-E"
    },
    {
     "name": "Measuring accuracy flow",
     "label": "측정 정확도",
     "value": "±2%",
     "unit": "—",
     "condition": "Measuring data",
     "evidence": "belimo_EP050_LRX-E_datasheet_en-us.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EP050_LRX-E"
    },
    {
     "name": "Min. flow measurement",
     "label": "최소 유량",
     "value": "0.5% of V'nom",
     "unit": "—",
     "condition": "Measuring data",
     "evidence": "belimo_EP050_LRX-E_datasheet_en-us.pdf p2",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "EP050_LRX-E"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "-22...122°F [-30...50°C]",
     "unit": "—",
     "condition": "Safety data",
     "evidence": "belimo_EP050_LRX-E_datasheet_en-us.pdf p2",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "EP050_LRX-E"
    },
    {
     "name": "Flow measurement",
     "label": "유량",
     "value": "All flow tolerances are at 68°F [20°C] & water.",
     "unit": "°F",
     "condition": "Safety notes",
     "evidence": "belimo_EP050_LRX-E_datasheet_en-us.pdf p3",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "EP050_LRX-E"
    },
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_LRB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LRB24-3"
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_LRB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LRB24-3"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 21.6...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_LRB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LRB24-3"
    },
    {
     "name": "Power consumption in operation",
     "label": "운전 소비전력",
     "value": "1.5",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_LRB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LRB24-3"
    },
    {
     "name": "Power consumption in rest position",
     "label": "유지 소비전력",
     "value": "0.2",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_LRB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LRB24-3"
    },
    {
     "name": "Transformer sizing",
     "label": "변압기 용량",
     "value": "2.5",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_LRB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LRB24-3"
    },
    {
     "name": "Angle of rotation",
     "label": "동작 범위",
     "value": "90°",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_LRB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LRB24-3"
    },
    {
     "name": "Running Time (Motor)",
     "label": "구동 시간",
     "value": "90 s / 90°",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_LRB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LRB24-3"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "-22...122°F [-30...50°C]",
     "unit": "—",
     "condition": "Safety data",
     "evidence": "belimo_LRB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "LRB24-3"
    },
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_LVKB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LVKB24-3"
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_LVKB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LVKB24-3"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_LVKB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LVKB24-3"
    },
    {
     "name": "Power consumption in operation",
     "label": "운전 소비전력",
     "value": "2.5",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_LVKB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LVKB24-3"
    },
    {
     "name": "Power consumption in rest position",
     "label": "유지 소비전력",
     "value": "1.5",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_LVKB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LVKB24-3"
    },
    {
     "name": "Transformer sizing",
     "label": "변압기 용량",
     "value": "6",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_LVKB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LVKB24-3"
    },
    {
     "name": "Running Time (Motor)",
     "label": "구동 시간",
     "value": "90 s /",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_LVKB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LVKB24-3"
    },
    {
     "name": "Running time fail-safe",
     "label": "구동 시간",
     "value": "<35",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_LVKB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LVKB24-3"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "-22...122°F [-30...50°C]",
     "unit": "—",
     "condition": "Safety data",
     "evidence": "belimo_LVKB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "LVKB24-3"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "측정 범위",
     "unit": "물리량 단위",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정확도 등급",
     "unit": "%",
     "condition": "예 ±0.5%, KS C 계량 등급",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "관경 (유량계)",
     "unit": "mm",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "방식",
     "unit": "—",
     "condition": "초음파·전자식·터빈·차압 / CT·직결·PT",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "출력",
     "unit": "—",
     "condition": "4–20mA·펄스·통신",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "펄스 정수",
     "unit": "펄스/단위",
     "condition": "**적산 환산에 필수**",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "통신 프로토콜",
     "unit": "—",
     "condition": "Modbus RTU·BACnet·M-Bus",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "I/O 점수",
     "unit": "점",
     "condition": "AI/AO/DI/DO 각각",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "확장 가능 점수",
     "unit": "점",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "지원 프로토콜",
     "unit": "—",
     "condition": "BACnet IP/MSTP·Modbus TCP/RTU·LonWorks·전용",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "프로그램 용량",
     "unit": "—",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "전원",
     "unit": "V",
     "condition": "",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "Nominal voltage",
       "label": "정격 전압",
       "value": "AC/DC 24",
       "unit": "V",
       "condition": "Electrical data",
       "evidence": "belimo_AFRB24-SR_datasheet_en-us.pdf p1",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "AFRB24-SR"
      },
      {
       "name": "Nominal voltage frequency",
       "label": "정격 주파수",
       "value": "50/60",
       "unit": "Hz",
       "condition": "Electrical data",
       "evidence": "belimo_AFRB24-SR_datasheet_en-us.pdf p1",
       "simulatorUse": "condition",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "AFRB24-SR"
      },
      {
       "name": "Nominal voltage range",
       "label": "전압 허용 범위",
       "value": "AC 19.2...28.8 V / DC 21.6...28.8",
       "unit": "V",
       "condition": "Electrical data",
       "evidence": "belimo_AFRB24-SR_datasheet_en-us.pdf p1",
       "simulatorUse": "condition",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "AFRB24-SR"
      },
      {
       "name": "Nominal voltage",
       "label": "정격 전압",
       "value": "AC/DC 24",
       "unit": "V",
       "condition": "Electrical data",
       "evidence": "belimo_ARB24-3_datasheet_en-us.pdf p1",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "ARB24-3"
      },
      {
       "name": "Nominal voltage frequency",
       "label": "정격 주파수",
       "value": "50/60",
       "unit": "Hz",
       "condition": "Electrical data",
       "evidence": "belimo_ARB24-3_datasheet_en-us.pdf p1",
       "simulatorUse": "condition",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "ARB24-3"
      },
      {
       "name": "Nominal voltage range",
       "label": "전압 허용 범위",
       "value": "AC 19.2...28.8 V / DC 21.6...28.8",
       "unit": "V",
       "condition": "Electrical data",
       "evidence": "belimo_ARB24-3_datasheet_en-us.pdf p1",
       "simulatorUse": "condition",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "ARB24-3"
      },
      {
       "name": "Nominal voltage",
       "label": "정격 전압",
       "value": "AC/DC 24",
       "unit": "V",
       "condition": "Electrical data",
       "evidence": "belimo_EP..R2_BAC_datasheet_en-gb.pdf p1",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "EP..R2_BAC"
      },
      {
       "name": "Nominal voltage frequency",
       "label": "정격 주파수",
       "value": "50/60",
       "unit": "Hz",
       "condition": "Electrical data",
       "evidence": "belimo_EP..R2_BAC_datasheet_en-gb.pdf p1",
       "simulatorUse": "condition",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "EP..R2_BAC"
      }
     ]
    },
    {
     "requirementName": "통신 속도",
     "unit": "bps",
     "condition": "MSTP 보율",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "AI",
     "instance": 1,
     "name": "RelPos",
     "unit": null,
     "unitRaw": null,
     "note": "Relative Position in %",
     "sourceFile": "belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 2,
     "name": "AbsPos",
     "unit": null,
     "unitRaw": null,
     "note": "Absolute Position in degree",
     "sourceFile": "belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 5,
     "name": "SpAnalog V _",
     "unit": null,
     "unitRaw": null,
     "note": "Setpoint Analog in V Shows the setpoint in V if actuator is control by analog signal (SpSource MV[122] is analog(1))",
     "sourceFile": "belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10,
     "name": "RelFlow",
     "unit": null,
     "unitRaw": null,
     "note": "Relative Flow in % Related to Vmax (Vmax 1 or Vmax 2)",
     "sourceFile": "belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 13,
     "name": "AbsFlow gpm _",
     "unit": null,
     "unitRaw": null,
     "note": "Absolute Flow in gpm Flow in gpm",
     "sourceFile": "belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 15,
     "name": "AbsFlow lh _",
     "unit": null,
     "unitRaw": null,
     "note": "Absolute Flow in l/h Flow in l/h",
     "sourceFile": "belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 19,
     "name": "AbsFlow UnitSel _",
     "unit": null,
     "unitRaw": null,
     "note": "Absolute Flow in unit selected Flow in unit selected in MV[121]",
     "sourceFile": "belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 109,
     "name": "SpAbsFlow UnitSel _",
     "unit": null,
     "unitRaw": null,
     "note": "Setpoint Absolute Flow in unit selected Shows the setpoint in unit selected in MV[121]",
     "sourceFile": "belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AO",
     "instance": 1,
     "name": "SpRel",
     "unit": null,
     "unitRaw": null,
     "note": "Relative Setpoint in % Setpoint for actuator if controlled via bus Position Control Setpoint 0...100% refers to relative position 0...100% Flow Control Setpoint 0...33% refers to range Vmax1...0 l/h i.e. Setpoint 0% = Vmax1 / Setpoint 33% =",
     "sourceFile": "belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 99,
     "name": "Vmax1",
     "unit": null,
     "unitRaw": null,
     "note": "Maximum Flow Limit in % Vmax Sequence 1. Related to Vnom",
     "sourceFile": "belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 100,
     "name": "Vmax2",
     "unit": null,
     "unitRaw": null,
     "note": "Maximum Flow Limit in % Vmax Sequence 2. Related to Vnom",
     "sourceFile": "belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 102,
     "name": "Vnom gpm _",
     "unit": null,
     "unitRaw": null,
     "note": "Nominal Flow in gpm Vnom in gpm",
     "sourceFile": "belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 115,
     "name": "Vnom lh _",
     "unit": null,
     "unitRaw": null,
     "note": "Nominal Flow in l/h Vnom in l/h",
     "sourceFile": "belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 119,
     "name": "Vnom UnitSel _",
     "unit": null,
     "unitRaw": null,
     "note": "Nominal Flow in unit selected Vnom in unit selected in MV[121]",
     "sourceFile": "belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 101,
     "name": "SummaryStatus",
     "unit": null,
     "unitRaw": null,
     "note": "_ Summary Status Summary of all Status (MI[103] - MI[106])",
     "sourceFile": "belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 1,
     "name": "ActSequence",
     "unit": null,
     "unitRaw": null,
     "note": "Active Sequence",
     "sourceFile": "belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 103,
     "name": "StatusSensor",
     "unit": null,
     "unitRaw": null,
     "note": "Status Sensor",
     "sourceFile": "belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 104,
     "name": "StatusFlow",
     "unit": null,
     "unitRaw": null,
     "note": "Status Flow Flow not reached: Setpoint connnot be reached within 3 min while in flow control Flow in closed position: Flow is measured but postion of valve is closed (Dead band)",
     "sourceFile": "belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSI",
     "instance": 105,
     "name": "StatusMedia",
     "unit": null,
     "unitRaw": null,
     "note": "Status Media Airbubbles: Airbubbles in the hydronic system. As long as there are airbubbles in the system, position control mode is active, regardless off control mode setting (ControlMode MV[100]).",
     "sourceFile": "belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 106,
     "name": "StatusActuator",
     "unit": null,
     "unitRaw": null,
     "note": "Status Actuator Actuator cannot move: Mechanical overload e.g. blocked actuator, etc. Gear disengaged: Button is pressed",
     "sourceFile": "belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSO",
     "instance": 1,
     "name": "Override",
     "unit": null,
     "unitRaw": null,
     "note": "Override Control Override the setpoint (SpRel AO[1] or analog signal) with defined values",
     "sourceFile": "belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 100,
     "name": "ControlMode",
     "unit": null,
     "unitRaw": null,
     "note": "Control Mode PosCtrl: Position Control FlowCtrl: Flow Control",
     "sourceFile": "belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 121,
     "name": "UnitSelFlow",
     "unit": null,
     "unitRaw": null,
     "note": "Unit Selection Flow The selected unit is valid for AI[19], AI[109] and AI[119]",
     "sourceFile": "belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 122,
     "name": "SpSource",
     "unit": null,
     "unitRaw": null,
     "note": "Setpoint Source If Analog(1) then actuator is controlled by analog signal 0...10 V on wire 3. If Bus(2) then setpoint via bus SpRel AO[1]",
     "sourceFile": "belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    }
   ],
   "referenceTables": [],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 7,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 87,
    "simulatorRequirementMappings": 13,
    "l3MappingPoints": 24,
    "referenceTables": 0
   }
  },
  "belimo-6-way-epiv-modbus": {
   "id": "belimo-6-way-epiv-modbus",
   "equipmentId": "e16",
   "templateProfileId": null,
   "vendor": "Belimo",
   "model": "6-way EPIV (Modbus)",
   "name": "6-way EPIV",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "순시 유량",
     "objectType": "AI",
     "unit": "㎥/h",
     "grade": "필수",
     "role": "sensor",
     "tags": "(유체)✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 유량",
     "objectType": "AI",
     "unit": "㎥",
     "grade": "필수",
     "role": "sensor",
     "tags": "(유체)✓ `volume`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "순시 전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-power`✓ `active-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-energy`✓ `active-energy`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "상전압 / 선전류",
     "objectType": "AI",
     "unit": "V / A",
     "grade": "권장",
     "role": "sensor",
     "tags": "`phase-voltage`✓ / `phaseCurrent`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "무효·피상 전력",
     "objectType": "AI",
     "unit": "kvar / kVA",
     "grade": "권장",
     "role": "sensor",
     "tags": "`reactive-power`✓ / `apparent-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "역률",
     "objectType": "AI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`power-factor`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [],
   "simulatorRequirementMappings": [
    {
     "requirementName": "측정 범위",
     "unit": "물리량 단위",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정확도 등급",
     "unit": "%",
     "condition": "예 ±0.5%, KS C 계량 등급",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "관경 (유량계)",
     "unit": "mm",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "방식",
     "unit": "—",
     "condition": "초음파·전자식·터빈·차압 / CT·직결·PT",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "출력",
     "unit": "—",
     "condition": "4–20mA·펄스·통신",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "펄스 정수",
     "unit": "펄스/단위",
     "condition": "**적산 환산에 필수**",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "통신 프로토콜",
     "unit": "—",
     "condition": "Modbus RTU·BACnet·M-Bus",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "I/O 점수",
     "unit": "점",
     "condition": "AI/AO/DI/DO 각각",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "확장 가능 점수",
     "unit": "점",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "지원 프로토콜",
     "unit": "—",
     "condition": "BACnet IP/MSTP·Modbus TCP/RTU·LonWorks·전용",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "프로그램 용량",
     "unit": "—",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "전원",
     "unit": "V",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "통신 속도",
     "unit": "bps",
     "condition": "MSTP 보율",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "MB",
     "instance": 0,
     "name": "Setpoint Setpoint for actuator between Min (Register No. 106) and Max (No. 107) Position Control Setpoint 0...100% refers to relative position 0...100% Flow Control Setpoint 0...33% refers to range Vmax1...0 l/h i.e. Setpoint 0% = Vmax1 / Setpoint 33% = 0 l/h Setpoint 67...100% refers to 0 l/h...Vmax2 i.e. Setpoint 67% = 0 l/h / Setpoint 100% = Vmax2",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0…10’000 Default: 0 · Modbus reg 0",
     "sourceFile": "belimo_Modbus-Register_6way-EPIV_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 1,
     "name": "Override Control Override setpoint with defined values",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 0: None 1: Open Sequence 1 (0%) 2: Open Sequence 2 (100%) 3: Close (50%) 4: Vmax Sequence 1 5: Vmax Sequence 2 Default: None(0) · Modbus reg 1",
     "sourceFile": "belimo_Modbus-Register_6way-EPIV_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 3,
     "name": "Actuator Type",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 0: Actuator not connected 1: Air / Water 2: VAV / EPIV 3: Fire 4: Energy Valve 5: 6way EPIV · Modbus reg 3",
     "sourceFile": "belimo_Modbus-Register_6way-EPIV_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 4,
     "name": "Relative Position",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0...10’000 · Modbus reg 4",
     "sourceFile": "belimo_Modbus-Register_6way-EPIV_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 5,
     "name": "Absolute Position",
     "unit": "deg",
     "unitRaw": "°",
     "note": "범위 0...max angle · Modbus reg 5",
     "sourceFile": "belimo_Modbus-Register_6way-EPIV_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 6,
     "name": "Relative volumetric flow Relative volumetric flow of active Vmax (Vmax1 or Vmax2)",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0...10’000 · Modbus reg 6",
     "sourceFile": "belimo_Modbus-Register_6way-EPIV_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 7,
     "name": "Absolute volumetric flow Absolute flow in unit selected (Register No. 118) LowWord Lower 16 bit of 32 bit value",
     "unit": null,
     "unitRaw": "UnitSel",
     "note": "범위 - · Modbus reg 7",
     "sourceFile": "belimo_Modbus-Register_6way-EPIV_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 8,
     "name": "Absolute volumetric flow Absolute flow in unit selected (Register No. 118) HighWord Upper 16 bit of 32 bit value",
     "unit": null,
     "unitRaw": null,
     "note": "Modbus reg 8",
     "sourceFile": "belimo_Modbus-Register_6way-EPIV_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 9,
     "name": "Absolute volumetric flow Absolute flow in l/h LowWord Lower 16 bit of 32 bit value",
     "unit": "Lph",
     "unitRaw": "l/h",
     "note": "범위 - · Modbus reg 9",
     "sourceFile": "belimo_Modbus-Register_6way-EPIV_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10,
     "name": "Absolute volumetric flow Absolute flow in l/h HighWord Upper 16 bit of 32 bit value",
     "unit": null,
     "unitRaw": null,
     "note": "Modbus reg 10",
     "sourceFile": "belimo_Modbus-Register_6way-EPIV_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 11,
     "name": "Absolute volumetric flow Absolute flow in gpm LowWord Lower 16 bit of 32 bit value",
     "unit": "gpm",
     "unitRaw": "gpm",
     "note": "범위 - · Modbus reg 11",
     "sourceFile": "belimo_Modbus-Register_6way-EPIV_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 12,
     "name": "Absolute volumetric flow Absolute flow in gpm HighWord Upper 16 bit of 32 bit value",
     "unit": null,
     "unitRaw": null,
     "note": "Modbus reg 12",
     "sourceFile": "belimo_Modbus-Register_6way-EPIV_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 13,
     "name": "Setpoint absolute volumetric flow Absolute flow in unit selected (Register No. 118) LowWord Lower 16 bit of 32 bit value",
     "unit": null,
     "unitRaw": "UnitSel",
     "note": "범위 - · Modbus reg 13",
     "sourceFile": "belimo_Modbus-Register_6way-EPIV_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 14,
     "name": "Setpoint absolute volumetric flow Absolute flow in unit selected (Register No. 118) HighWord Upper 16 bit of 32 bit value",
     "unit": null,
     "unitRaw": null,
     "note": "Modbus reg 14",
     "sourceFile": "belimo_Modbus-Register_6way-EPIV_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 15,
     "name": "Setpoint Analog Shows the setpoint in V if actuator is controlled by analog signal (Setpoint Source (Register No. 119) is Analog(0))",
     "unit": "V",
     "unitRaw": "V",
     "note": "범위 0...1’000 · Modbus reg 15",
     "sourceFile": "belimo_Modbus-Register_6way-EPIV_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 16,
     "name": "Active Sequence Indicates active sequence",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 0: Sequence 1 (0…33%) 1: Sequence 2 (67…100%) 2: Dead Band (34…66%) · Modbus reg 16",
     "sourceFile": "belimo_Modbus-Register_6way-EPIV_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 100,
     "name": "Series Number 1st part Each device has an unambiguous series number, which is either impressed on or glued to the housing The series number consists of 4 segments, although only parts 1, 2 and 4 are displayed on Modus Example: 00839-31324-064-008 1st part: 00839 2nd part: 31324 4th part: 008",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 - · Modbus reg 100",
     "sourceFile": "belimo_Modbus-Register_6way-EPIV_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 101,
     "name": "Series Number 2nd part",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 - · Modbus reg 101",
     "sourceFile": "belimo_Modbus-Register_6way-EPIV_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 102,
     "name": "Series Number 4th part",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 - · Modbus reg 102",
     "sourceFile": "belimo_Modbus-Register_6way-EPIV_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 103,
     "name": "Firmware Version Firmware version of communication module Example: 302, Version 3.02",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 - · Modbus reg 103",
     "sourceFile": "belimo_Modbus-Register_6way-EPIV_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 104,
     "name": "Malfunction and Service Information Value is bit-coded. More than one bit can be set to 1 All bits not mentioned in the enumeration are not used for this actuator range Error flow sensor: Error with the flow sensor Actuator can’t move: Mechanical overload due to blocked valve, etc. Flow with closed valve: Flow is measured but position of valve is closed (Dead Band) Airbubbles: Airbubbles in the hydronic system. As long as there are airbubbles in the system, position control mode is active, regardless off control mode setting (Register No. 117). Flow not reached: Setpoint cannot be reached within 3min during flow control Gear disengaged active: Gear disengaged button is pressed",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 Bit2: Error flow sensor Bit3: Actuator cannot move Bit4: Flow with closed valve Bit5: Airbubbles Bit6: Flow not reached Bit9: Gear disengaged · Modbus reg 104",
     "sourceFile": "belimo_Modbus-Register_6way-EPIV_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 105,
     "name": "Vmax Sequence 1",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 500...10’000 Default: 10’000 · Modbus reg 105",
     "sourceFile": "belimo_Modbus-Register_6way-EPIV_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 106,
     "name": "Vmax Sequence 2",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 500...10’000 Default: 10’000 · Modbus reg 106",
     "sourceFile": "belimo_Modbus-Register_6way-EPIV_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 110,
     "name": "Nominal volumetric flow Vnom in unit selected (Register No. 118) LowWord Lower 16 bit of 32 bit value",
     "unit": null,
     "unitRaw": "UnitSel",
     "note": "범위 - · Modbus reg 110",
     "sourceFile": "belimo_Modbus-Register_6way-EPIV_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 111,
     "name": "Nominal volumetric flow Vnom in unit selected (Register No. 118) HighWord Upper 16 bit of 32 bit value",
     "unit": null,
     "unitRaw": null,
     "note": "Modbus reg 111",
     "sourceFile": "belimo_Modbus-Register_6way-EPIV_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 112,
     "name": "Nominal volumetric flow Vnom in l/h LowWord Lower 16 bit of 32 bit value",
     "unit": "Lph",
     "unitRaw": "l/h",
     "note": "범위 - · Modbus reg 112",
     "sourceFile": "belimo_Modbus-Register_6way-EPIV_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 113,
     "name": "Nominal volumetric flow Vnom in l/h HighWord Upper 16 bit of 32 bit value",
     "unit": null,
     "unitRaw": null,
     "note": "Modbus reg 113",
     "sourceFile": "belimo_Modbus-Register_6way-EPIV_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 114,
     "name": "Nominal volumetric flow Vnom in gpm LowWord Lower 16 bit of 32 bit value",
     "unit": "gpm",
     "unitRaw": "gpm",
     "note": "범위 - · Modbus reg 114",
     "sourceFile": "belimo_Modbus-Register_6way-EPIV_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 115,
     "name": "Nominal volumetric flow Vnom in gpm HighWord Upper 16 bit of 32 bit value",
     "unit": null,
     "unitRaw": null,
     "note": "Modbus reg 115",
     "sourceFile": "belimo_Modbus-Register_6way-EPIV_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 116,
     "name": "Control Mode",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 0: Position control 1: Flow control Default: Flow control(1) · Modbus reg 116",
     "sourceFile": "belimo_Modbus-Register_6way-EPIV_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 117,
     "name": "Unit Selection Flow",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 0: m3/s 1: m3/h 2: l/s 3: l/min 4: l/h 5: gpm 6: cfm Default: l/h(4) · Modbus reg 117",
     "sourceFile": "belimo_Modbus-Register_6way-EPIV_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 118,
     "name": "Setpoint Source Analog: Setpoint from analog signal 0...10 V on wire 3 Bus: Setpoint from Modbus (Register 1)",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 0: Analog 1: Bus Default: Analog(0) · Modbus reg 118",
     "sourceFile": "belimo_Modbus-Register_6way-EPIV_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    }
   ],
   "referenceTables": [],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 7,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 0,
    "simulatorRequirementMappings": 13,
    "l3MappingPoints": 32,
    "referenceTables": 0
   }
  },
  "belimo-air-water-actuator-bacnet": {
   "id": "belimo-air-water-actuator-bacnet",
   "equipmentId": "e16",
   "templateProfileId": null,
   "vendor": "Belimo",
   "model": "Air Water Actuator (BACnet)",
   "name": "Air Water Actuator",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "순시 유량",
     "objectType": "AI",
     "unit": "㎥/h",
     "grade": "필수",
     "role": "sensor",
     "tags": "(유체)✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 유량",
     "objectType": "AI",
     "unit": "㎥",
     "grade": "필수",
     "role": "sensor",
     "tags": "(유체)✓ `volume`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "순시 전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-power`✓ `active-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-energy`✓ `active-energy`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "상전압 / 선전류",
     "objectType": "AI",
     "unit": "V / A",
     "grade": "권장",
     "role": "sensor",
     "tags": "`phase-voltage`✓ / `phaseCurrent`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "무효·피상 전력",
     "objectType": "AI",
     "unit": "kvar / kVA",
     "grade": "권장",
     "role": "sensor",
     "tags": "`reactive-power`✓ / `apparent-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "역률",
     "objectType": "AI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`power-factor`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_GK24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "GK24A-MOD"
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_GK24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "GK24A-MOD"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 21.6...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_GK24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "GK24A-MOD"
    },
    {
     "name": "Power consumption in operation",
     "label": "운전 소비전력",
     "value": "11",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_GK24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "GK24A-MOD"
    },
    {
     "name": "Power consumption in rest position",
     "label": "유지 소비전력",
     "value": "3",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_GK24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "GK24A-MOD"
    },
    {
     "name": "Power consumption for wire sizing",
     "label": "전선 산정용 소비전력",
     "value": "21",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_GK24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "GK24A-MOD"
    },
    {
     "name": "Inrush current (Imax)",
     "label": "돌입 전류",
     "value": "20.0 A @ 5 ms",
     "unit": "A",
     "condition": "Electrical data",
     "evidence": "belimo_GK24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "GK24A-MOD"
    },
    {
     "name": "Torque motor",
     "label": "토크",
     "value": "40",
     "unit": "Nm",
     "condition": "Functional data",
     "evidence": "belimo_GK24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "GK24A-MOD"
    },
    {
     "name": "Operating range Y",
     "label": "동작 범위",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_GK24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "GK24A-MOD"
    },
    {
     "name": "Operating range Y variable",
     "label": "동작 범위",
     "value": "0.5...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_GK24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "GK24A-MOD"
    },
    {
     "name": "Position feedback U",
     "label": "위치 피드백",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_GK24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "GK24A-MOD"
    },
    {
     "name": "Position feedback U note",
     "label": "위치 피드백",
     "value": "Max. 1",
     "unit": "mA",
     "condition": "Functional data",
     "evidence": "belimo_GK24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "GK24A-MOD"
    },
    {
     "name": "Position feedback U variable",
     "label": "위치 피드백",
     "value": "Start point 0.5...8",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_GK24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "GK24A-MOD"
    },
    {
     "name": "Position accuracy",
     "label": "측정 정확도",
     "value": "±5%",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_GK24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "GK24A-MOD"
    },
    {
     "name": "Running time motor",
     "label": "구동 시간",
     "value": "150 s / 90°",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_GK24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "GK24A-MOD"
    },
    {
     "name": "Running time motor variable",
     "label": "구동 시간",
     "value": "90...150",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_GK24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "GK24A-MOD"
    },
    {
     "name": "Running time fail-safe",
     "label": "구동 시간",
     "value": "35 s / 90°",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_GK24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "GK24A-MOD"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "-30...50°C [-22...122°F]",
     "unit": "—",
     "condition": "Safety data",
     "evidence": "belimo_GK24A-MOD_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "GK24A-MOD"
    },
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_LM24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LM24A-MOD"
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_LM24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LM24A-MOD"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 21.6...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_LM24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LM24A-MOD"
    },
    {
     "name": "Power consumption in operation",
     "label": "운전 소비전력",
     "value": "2.5",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_LM24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LM24A-MOD"
    },
    {
     "name": "Power consumption in rest position",
     "label": "유지 소비전력",
     "value": "1.3",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_LM24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LM24A-MOD"
    },
    {
     "name": "Power consumption for wire sizing",
     "label": "전선 산정용 소비전력",
     "value": "5",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_LM24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LM24A-MOD"
    },
    {
     "name": "Torque motor",
     "label": "토크",
     "value": "5",
     "unit": "Nm",
     "condition": "Functional data",
     "evidence": "belimo_LM24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LM24A-MOD"
    },
    {
     "name": "Torque variable",
     "label": "토크",
     "value": "25%, 50%, 75% reduced",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_LM24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LM24A-MOD"
    },
    {
     "name": "Operating range Y",
     "label": "동작 범위",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_LM24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LM24A-MOD"
    },
    {
     "name": "Operating range Y variable",
     "label": "동작 범위",
     "value": "0.5...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_LM24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LM24A-MOD"
    },
    {
     "name": "Position feedback U",
     "label": "위치 피드백",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_LM24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LM24A-MOD"
    },
    {
     "name": "Position feedback U note",
     "label": "위치 피드백",
     "value": "Max. 1",
     "unit": "mA",
     "condition": "Functional data",
     "evidence": "belimo_LM24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LM24A-MOD"
    },
    {
     "name": "Position feedback U variable",
     "label": "위치 피드백",
     "value": "Start point 0.5...8",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_LM24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LM24A-MOD"
    },
    {
     "name": "Position accuracy",
     "label": "측정 정확도",
     "value": "±5%",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_LM24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LM24A-MOD"
    },
    {
     "name": "Running time motor",
     "label": "구동 시간",
     "value": "150 s / 90°",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_LM24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LM24A-MOD"
    },
    {
     "name": "Running time motor variable",
     "label": "구동 시간",
     "value": "35...150",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_LM24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LM24A-MOD"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "-30...50°C [-22...122°F]",
     "unit": "—",
     "condition": "Safety data",
     "evidence": "belimo_LM24A-MOD_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "LM24A-MOD"
    },
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_LR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LR24A-MOD"
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_LR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LR24A-MOD"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 21.6...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_LR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LR24A-MOD"
    },
    {
     "name": "Power consumption in operation",
     "label": "운전 소비전력",
     "value": "2.5",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_LR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LR24A-MOD"
    },
    {
     "name": "Power consumption in rest position",
     "label": "유지 소비전력",
     "value": "1.3",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_LR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LR24A-MOD"
    },
    {
     "name": "Power consumption for wire sizing",
     "label": "전선 산정용 소비전력",
     "value": "5",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_LR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LR24A-MOD"
    },
    {
     "name": "Torque motor",
     "label": "토크",
     "value": "5",
     "unit": "Nm",
     "condition": "Functional data",
     "evidence": "belimo_LR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LR24A-MOD"
    },
    {
     "name": "Operating range Y",
     "label": "동작 범위",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_LR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LR24A-MOD"
    },
    {
     "name": "Operating range Y variable",
     "label": "동작 범위",
     "value": "0.5...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_LR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LR24A-MOD"
    },
    {
     "name": "Position feedback U",
     "label": "위치 피드백",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_LR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LR24A-MOD"
    },
    {
     "name": "Position feedback U note",
     "label": "위치 피드백",
     "value": "Max. 1",
     "unit": "mA",
     "condition": "Functional data",
     "evidence": "belimo_LR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LR24A-MOD"
    },
    {
     "name": "Position feedback U variable",
     "label": "위치 피드백",
     "value": "Start point 0.5...8",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_LR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LR24A-MOD"
    },
    {
     "name": "Position accuracy",
     "label": "측정 정확도",
     "value": "±5%",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_LR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LR24A-MOD"
    },
    {
     "name": "Running time motor",
     "label": "구동 시간",
     "value": "90 s / 90°",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_LR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LR24A-MOD"
    },
    {
     "name": "Running time motor variable",
     "label": "구동 시간",
     "value": "35...150",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_LR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LR24A-MOD"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "-30...50°C [-22...122°F]",
     "unit": "—",
     "condition": "Safety data",
     "evidence": "belimo_LR24A-MOD_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "LR24A-MOD"
    },
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_NR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NR24A-MOD"
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_NR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NR24A-MOD"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 21.6...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_NR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NR24A-MOD"
    },
    {
     "name": "Power consumption in operation",
     "label": "운전 소비전력",
     "value": "3.5",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_NR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NR24A-MOD"
    },
    {
     "name": "Power consumption in rest position",
     "label": "유지 소비전력",
     "value": "1.2",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_NR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NR24A-MOD"
    },
    {
     "name": "Power consumption for wire sizing",
     "label": "전선 산정용 소비전력",
     "value": "6",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_NR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NR24A-MOD"
    },
    {
     "name": "Torque motor",
     "label": "토크",
     "value": "10",
     "unit": "Nm",
     "condition": "Functional data",
     "evidence": "belimo_NR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NR24A-MOD"
    },
    {
     "name": "Operating range Y",
     "label": "동작 범위",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_NR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NR24A-MOD"
    },
    {
     "name": "Operating range Y variable",
     "label": "동작 범위",
     "value": "0.5...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_NR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NR24A-MOD"
    },
    {
     "name": "Position feedback U",
     "label": "위치 피드백",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_NR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NR24A-MOD"
    },
    {
     "name": "Position feedback U note",
     "label": "위치 피드백",
     "value": "Max. 1",
     "unit": "mA",
     "condition": "Functional data",
     "evidence": "belimo_NR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NR24A-MOD"
    },
    {
     "name": "Position feedback U variable",
     "label": "위치 피드백",
     "value": "Start point 0.5...8",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_NR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NR24A-MOD"
    },
    {
     "name": "Position accuracy",
     "label": "측정 정확도",
     "value": "±5%",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_NR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NR24A-MOD"
    },
    {
     "name": "Running time motor",
     "label": "구동 시간",
     "value": "90 s / 90°",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_NR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NR24A-MOD"
    },
    {
     "name": "Running time motor variable",
     "label": "구동 시간",
     "value": "45...170",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_NR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NR24A-MOD"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "-30...50°C [-22...122°F]",
     "unit": "—",
     "condition": "Safety data",
     "evidence": "belimo_NR24A-MOD_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "NR24A-MOD"
    },
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_SR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "SR24A-MOD"
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_SR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "SR24A-MOD"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 21.6...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_SR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "SR24A-MOD"
    },
    {
     "name": "Power consumption in operation",
     "label": "운전 소비전력",
     "value": "3.5",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_SR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "SR24A-MOD"
    },
    {
     "name": "Power consumption in rest position",
     "label": "유지 소비전력",
     "value": "1.25",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_SR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "SR24A-MOD"
    },
    {
     "name": "Power consumption for wire sizing",
     "label": "전선 산정용 소비전력",
     "value": "6",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_SR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "SR24A-MOD"
    },
    {
     "name": "Torque motor",
     "label": "토크",
     "value": "20",
     "unit": "Nm",
     "condition": "Functional data",
     "evidence": "belimo_SR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "SR24A-MOD"
    },
    {
     "name": "Operating range Y",
     "label": "동작 범위",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_SR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "SR24A-MOD"
    },
    {
     "name": "Operating range Y variable",
     "label": "동작 범위",
     "value": "0.5...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_SR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "SR24A-MOD"
    },
    {
     "name": "Position feedback U",
     "label": "위치 피드백",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_SR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "SR24A-MOD"
    },
    {
     "name": "Position feedback U note",
     "label": "위치 피드백",
     "value": "Max. 1",
     "unit": "mA",
     "condition": "Functional data",
     "evidence": "belimo_SR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "SR24A-MOD"
    },
    {
     "name": "Position feedback U variable",
     "label": "위치 피드백",
     "value": "Start point 0.5...8",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_SR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "SR24A-MOD"
    },
    {
     "name": "Position accuracy",
     "label": "측정 정확도",
     "value": "±5%",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_SR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "SR24A-MOD"
    },
    {
     "name": "Running time motor",
     "label": "구동 시간",
     "value": "90 s / 90°",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_SR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "SR24A-MOD"
    },
    {
     "name": "Running time motor variable",
     "label": "구동 시간",
     "value": "90...350",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_SR24A-MOD_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "SR24A-MOD"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "-30...50°C [-22...122°F]",
     "unit": "—",
     "condition": "Safety data",
     "evidence": "belimo_SR24A-MOD_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "SR24A-MOD"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "측정 범위",
     "unit": "물리량 단위",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정확도 등급",
     "unit": "%",
     "condition": "예 ±0.5%, KS C 계량 등급",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "관경 (유량계)",
     "unit": "mm",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "방식",
     "unit": "—",
     "condition": "초음파·전자식·터빈·차압 / CT·직결·PT",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "출력",
     "unit": "—",
     "condition": "4–20mA·펄스·통신",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "펄스 정수",
     "unit": "펄스/단위",
     "condition": "**적산 환산에 필수**",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "통신 프로토콜",
     "unit": "—",
     "condition": "Modbus RTU·BACnet·M-Bus",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "I/O 점수",
     "unit": "점",
     "condition": "AI/AO/DI/DO 각각",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "확장 가능 점수",
     "unit": "점",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "지원 프로토콜",
     "unit": "—",
     "condition": "BACnet IP/MSTP·Modbus TCP/RTU·LonWorks·전용",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "프로그램 용량",
     "unit": "—",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "전원",
     "unit": "V",
     "condition": "",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "Nominal voltage",
       "label": "정격 전압",
       "value": "AC/DC 24",
       "unit": "V",
       "condition": "Electrical data",
       "evidence": "belimo_GK24A-MOD_datasheet_en-gb.pdf p1",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "GK24A-MOD"
      },
      {
       "name": "Nominal voltage frequency",
       "label": "정격 주파수",
       "value": "50/60",
       "unit": "Hz",
       "condition": "Electrical data",
       "evidence": "belimo_GK24A-MOD_datasheet_en-gb.pdf p1",
       "simulatorUse": "condition",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "GK24A-MOD"
      },
      {
       "name": "Nominal voltage range",
       "label": "전압 허용 범위",
       "value": "AC 19.2...28.8 V / DC 21.6...28.8",
       "unit": "V",
       "condition": "Electrical data",
       "evidence": "belimo_GK24A-MOD_datasheet_en-gb.pdf p1",
       "simulatorUse": "condition",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "GK24A-MOD"
      },
      {
       "name": "Nominal voltage",
       "label": "정격 전압",
       "value": "AC/DC 24",
       "unit": "V",
       "condition": "Electrical data",
       "evidence": "belimo_LM24A-MOD_datasheet_en-gb.pdf p1",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "LM24A-MOD"
      },
      {
       "name": "Nominal voltage frequency",
       "label": "정격 주파수",
       "value": "50/60",
       "unit": "Hz",
       "condition": "Electrical data",
       "evidence": "belimo_LM24A-MOD_datasheet_en-gb.pdf p1",
       "simulatorUse": "condition",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "LM24A-MOD"
      },
      {
       "name": "Nominal voltage range",
       "label": "전압 허용 범위",
       "value": "AC 19.2...28.8 V / DC 21.6...28.8",
       "unit": "V",
       "condition": "Electrical data",
       "evidence": "belimo_LM24A-MOD_datasheet_en-gb.pdf p1",
       "simulatorUse": "condition",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "LM24A-MOD"
      },
      {
       "name": "Nominal voltage",
       "label": "정격 전압",
       "value": "AC/DC 24",
       "unit": "V",
       "condition": "Electrical data",
       "evidence": "belimo_LR24A-MOD_datasheet_en-gb.pdf p1",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "LR24A-MOD"
      },
      {
       "name": "Nominal voltage frequency",
       "label": "정격 주파수",
       "value": "50/60",
       "unit": "Hz",
       "condition": "Electrical data",
       "evidence": "belimo_LR24A-MOD_datasheet_en-gb.pdf p1",
       "simulatorUse": "condition",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "LR24A-MOD"
      }
     ]
    },
    {
     "requirementName": "통신 속도",
     "unit": "bps",
     "condition": "MSTP 보율",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "AI",
     "instance": 1,
     "name": "RelPos",
     "unit": null,
     "unitRaw": null,
     "note": "Relative Position in % Overridden = true, if the gear is disengaged",
     "sourceFile": "belimo_BACnet_Interface-description_AirWater_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 2,
     "name": "AbsPos",
     "unit": null,
     "unitRaw": null,
     "note": "Absolute Position in degree or mm The unit depends on the device: [°] for actuators with rotary movement [mm] for actuators with linear movement Overridden = true, if the gear is disengaged",
     "sourceFile": "belimo_BACnet_Interface-description_AirWater_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 6,
     "name": "SpAnalog",
     "unit": null,
     "unitRaw": null,
     "note": "Analog Setpoint in % Shows the setpoint in % if actuator is control by analog signal (SpSource MV[122] is analog(1)) If SpSource MV[122] is Bus(2) then Out Of Service is TRUE _ _",
     "sourceFile": "belimo_BACnet_Interface-description_AirWater_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 20,
     "name": "Sens1Analog",
     "unit": null,
     "unitRaw": null,
     "note": "Sensor 1 as analog value in mV / Ω / – / °C / °F Current value of sensor 1 in case Sensor1Type MV[220] is Active If Sens1Type MV[220] is not Active(2) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _",
     "sourceFile": "belimo_BACnet_Interface-description_AirWater_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AO",
     "instance": 1,
     "name": "SpRel",
     "unit": null,
     "unitRaw": null,
     "note": "Relative Setpoint in % Setpoint for actuator between Min AV[97] and Max AV[98] if controlled via bus If SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _",
     "sourceFile": "belimo_BACnet_Interface-description_AirWater_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 97,
     "name": "Min",
     "unit": null,
     "unitRaw": null,
     "note": "Min Setpoint in % Min has to be ≤ Max -30%",
     "sourceFile": "belimo_BACnet_Interface-description_AirWater_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 98,
     "name": "Max",
     "unit": null,
     "unitRaw": null,
     "note": "Max Setpoint in % Max has to be ≥ Min +30%",
     "sourceFile": "belimo_BACnet_Interface-description_AirWater_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 130,
     "name": "Bus Watchdog",
     "unit": null,
     "unitRaw": null,
     "note": "Timeout for Bus Watchdog in s 0 = watchdog deactivated If the Present Value is not ZERO, the implementation tracks write _ procedures to Present Value of AO[1] and MO[1] _ If the Present Value of AO[1] or MO[1] is written, the timer is rese",
     "sourceFile": "belimo_BACnet_Interface-description_AirWater_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 20,
     "name": "Sens1Switch",
     "unit": null,
     "unitRaw": null,
     "note": "_ Sensor 1 as Switch Indicates value on sensor 1 in case Sensor1Type MV[220] is Switch(5) If Sens1Type MV[220] is not Switch(5) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _",
     "sourceFile": "belimo_BACnet_Interface-description_AirWater_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 99,
     "name": "BusTermination",
     "unit": null,
     "unitRaw": null,
     "note": "Bus Termination Indicates if bus termination (120 Ω) is enabled. Bus termination can be set with the configuration tools.",
     "sourceFile": "belimo_BACnet_Interface-description_AirWater_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 101,
     "name": "SummaryStatus",
     "unit": null,
     "unitRaw": null,
     "note": "Summary Status Summary of all Status (MI[106], MI[110])",
     "sourceFile": "belimo_BACnet_Interface-description_AirWater_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 100,
     "name": "InternalActivity",
     "unit": null,
     "unitRaw": null,
     "note": "Internal Activity Test: Internal test running, activated by bus Adaption: Adaption is running",
     "sourceFile": "belimo_BACnet_Interface-description_AirWater_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 106,
     "name": "StatusActuator",
     "unit": null,
     "unitRaw": null,
     "note": "Status Actuator Actuator cannot move: Mechanical overload e.g. blocked actuator, etc. Gear disengaged: Button is pressed Mechanical travel increased: The actuator has been moved outside the adapted working range",
     "sourceFile": "belimo_BACnet_Interface-description_AirWater_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 110,
     "name": "StatusDevice",
     "unit": null,
     "unitRaw": null,
     "note": "Status Device Indicates general status about the device Bus Watchdog triggered: Timeout for Bus Watchdog expired",
     "sourceFile": "belimo_BACnet_Interface-description_AirWater_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSO",
     "instance": 1,
     "name": "Override",
     "unit": null,
     "unitRaw": null,
     "note": "Override Control Override the setpoint (SpRel AO[1] or analog signal) with defined values",
     "sourceFile": "belimo_BACnet_Interface-description_AirWater_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 120,
     "name": "Command",
     "unit": null,
     "unitRaw": null,
     "note": "Initiate Function Initiation of actuator functions for service and test. After command is sent, value returns to None(1). With Reset(4) all status in StatusActuator MI[106] can be reset",
     "sourceFile": "belimo_BACnet_Interface-description_AirWater_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 122,
     "name": "SpSource",
     "unit": null,
     "unitRaw": null,
     "note": "Setpoint Source If Analog(1) then actuator is controlled by analog signal 0...10 V on wire 3. If Bus(2) then setpoint via bus SpRel AO[1]",
     "sourceFile": "belimo_BACnet_Interface-description_AirWater_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 123,
     "name": "ControlMode",
     "unit": null,
     "unitRaw": null,
     "note": "Control Mode PosCtrl: Position Control FlowCtrl: Flow Control",
     "sourceFile": "belimo_BACnet_Interface-description_AirWater_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 220,
     "name": "Sens1Type",
     "unit": null,
     "unitRaw": null,
     "note": "Sensor 1 Type If SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _",
     "sourceFile": "belimo_BACnet_Interface-description_AirWater_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 7,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 83,
    "simulatorRequirementMappings": 13,
    "l3MappingPoints": 19,
    "referenceTables": 0
   }
  },
  "belimo-air-water-actuator-modbus": {
   "id": "belimo-air-water-actuator-modbus",
   "equipmentId": "e16",
   "templateProfileId": null,
   "vendor": "Belimo",
   "model": "Air Water Actuator (Modbus)",
   "name": "Air Water Actuator",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "순시 유량",
     "objectType": "AI",
     "unit": "㎥/h",
     "grade": "필수",
     "role": "sensor",
     "tags": "(유체)✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 유량",
     "objectType": "AI",
     "unit": "㎥",
     "grade": "필수",
     "role": "sensor",
     "tags": "(유체)✓ `volume`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "순시 전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-power`✓ `active-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-energy`✓ `active-energy`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "상전압 / 선전류",
     "objectType": "AI",
     "unit": "V / A",
     "grade": "권장",
     "role": "sensor",
     "tags": "`phase-voltage`✓ / `phaseCurrent`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "무효·피상 전력",
     "objectType": "AI",
     "unit": "kvar / kVA",
     "grade": "권장",
     "role": "sensor",
     "tags": "`reactive-power`✓ / `apparent-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "역률",
     "objectType": "AI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`power-factor`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [],
   "simulatorRequirementMappings": [
    {
     "requirementName": "측정 범위",
     "unit": "물리량 단위",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정확도 등급",
     "unit": "%",
     "condition": "예 ±0.5%, KS C 계량 등급",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "관경 (유량계)",
     "unit": "mm",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "방식",
     "unit": "—",
     "condition": "초음파·전자식·터빈·차압 / CT·직결·PT",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "출력",
     "unit": "—",
     "condition": "4–20mA·펄스·통신",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "펄스 정수",
     "unit": "펄스/단위",
     "condition": "**적산 환산에 필수**",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "통신 프로토콜",
     "unit": "—",
     "condition": "Modbus RTU·BACnet·M-Bus",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "I/O 점수",
     "unit": "점",
     "condition": "AI/AO/DI/DO 각각",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "확장 가능 점수",
     "unit": "점",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "지원 프로토콜",
     "unit": "—",
     "condition": "BACnet IP/MSTP·Modbus TCP/RTU·LonWorks·전용",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "프로그램 용량",
     "unit": "—",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "전원",
     "unit": "V",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "통신 속도",
     "unit": "bps",
     "condition": "MSTP 보율",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "MB",
     "instance": 0,
     "name": "Setpoint Setpoint for actuator between Min (Register No. 106) and Max (No. 107)",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0…10000 Default: 0 · Modbus reg 0",
     "sourceFile": "belimo_Modbus-Register_AirWater_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 1,
     "name": "Override Control Override setpoint with defined values",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 0: None 1: Open 2: Close 3: Min 4: Mid 5: Max Default: None(0) · Modbus reg 1",
     "sourceFile": "belimo_Modbus-Register_AirWater_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 2,
     "name": "Command Initiation of actuator functions for service and test After command is sent, register returns to None(0) With Reset(4) all Malfunction and Service Information (Register No. 105) Information can be reset.",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 0: None 1: Adaption 2: Test 3: Sync 4: Reset Default: None(0) · Modbus reg 2",
     "sourceFile": "belimo_Modbus-Register_AirWater_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 3,
     "name": "Actuator Type",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 0: Actuator not connected 1: Air / Water 2: VAV / EPIV 3: Fire 4: Energy Valve 5: 6way EPIV · Modbus reg 3",
     "sourceFile": "belimo_Modbus-Register_AirWater_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 4,
     "name": "Relative Position",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0...10‘000 · Modbus reg 4",
     "sourceFile": "belimo_Modbus-Register_AirWater_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 5,
     "name": "Absolute Position The unit depends on the device: [°] for actuators with rotary movement [mm] for actuators with linear movement",
     "unit": null,
     "unitRaw": "° mm",
     "note": "범위 0...max angle / stroke · Modbus reg 5",
     "sourceFile": "belimo_Modbus-Register_AirWater_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 8,
     "name": "Sensor 1 Value Current value of sensor 1, depending on the setting of the Sensor 1 Type (Register No. 108) [mV] if Sensor 1 Type (Register No. 108) is Active(1) [Ω] if Sensor 1 Type (Register No. 108) is Passive 1K(2) or Passive 20K(3) _ _ [0 / 1] if Sensor 1 Type (Register No. 108) is Switch(4) [°C] if Sensor 1 Type (Register No. 108) is PT1000 C(5) or NI1000 C(6) or _ _ NTC10K C(7) _ [°F] if Sensor 1 Type (Register No. 108) is PT1000 F(8) or NI1000 F(9) or _ _ NTC10K F(10) _",
     "unit": null,
     "unitRaw": "mV Ω 0 / 1 °C °F",
     "note": "범위 0...65‘535 · Modbus reg 8",
     "sourceFile": "belimo_Modbus-Register_AirWater_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 12,
     "name": "Setpoint Analog Shows the setoint in % if actuator is control by analog signal",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0...10‘000 · Modbus reg 12",
     "sourceFile": "belimo_Modbus-Register_AirWater_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 99,
     "name": "Bus Termination Indicates if bus termination (120 Ω) is enabled Bus termination can be set with the configuration tools",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 0: inactive 1: active Default: inactive(0) · Modbus reg 99",
     "sourceFile": "belimo_Modbus-Register_AirWater_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 100,
     "name": "Series Number 1st part Each device has an unambiguous series number, which is either impressed on or glued to the housing The series number consists of 4 segments, although only parts 1, 2 and 4 are displayed on Modus Example: 00839-31324-064-008 1st part: 00839 2nd part: 31324 4th part: 008",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 – · Modbus reg 100",
     "sourceFile": "belimo_Modbus-Register_AirWater_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 101,
     "name": "Series Number 2nd part",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 – · Modbus reg 101",
     "sourceFile": "belimo_Modbus-Register_AirWater_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 102,
     "name": "Series Number 4th part",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 – · Modbus reg 102",
     "sourceFile": "belimo_Modbus-Register_AirWater_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 103,
     "name": "Firmware Version Firmware version of communication module Example: 302, Version 3.02 for details see Firmware history",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 – · Modbus reg 103",
     "sourceFile": "belimo_Modbus-Register_AirWater_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 104,
     "name": "Malfunction and Service Information Value is bit-coded. More than one bit can be set to 1 All bits not montioned in the enumeration are not used for this actuator range Mechanical travel increased: The actuator has been moved outside the adapted working range Actuator cannot move: Mechanical overload e.g. blocked actuator, etc. Internal activity: Actuator performs a test run, adaption, etc. Gear disengaged: The gear disengaged button is pressed Bus Watchdog triggered: Timeout for the Bus Watchdog expired",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 Bit1: Mech travel increased Bit2: Actuator cannot move Bit8: Internal activity Bit9: Gear disengaged Bit10: Bus Watchdog triggered · Modbus reg 104",
     "sourceFile": "belimo_Modbus-Register_AirWater_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 105,
     "name": "Min Min has to be ≤ Max -20%",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0...Max -20% Default: 0 · Modbus reg 105",
     "sourceFile": "belimo_Modbus-Register_AirWater_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 106,
     "name": "Max Max has to be ≥ Min +20%",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 Min +20%...100 Default: 100 · Modbus reg 106",
     "sourceFile": "belimo_Modbus-Register_AirWater_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 107,
     "name": "Sensor 1 Type If Setpoint Source (Register 119) is analog (Hybrid mode) the sensor type 1 can be set to Active(1) in order to see the Setpoint Analog in mV",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 0: None 1: Active / Hybrid 2: Passive 1K _ 3: Passive 20K _ 4: Switch 5: PT1000 C _ 6: NI1000 C _ 7: NTC10K C _ 8: PT1000 F _ 9: NI1000 F _ 10: NTC10K F _ · Modbus reg 107",
     "sourceFile": "belimo_Modbus-Register_AirWater_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 108,
     "name": "Bus Fail Position Modbus communication is not monitored as standard. In the event of a breakdown in communication, the actuator retains the current setpoint The bus implementation tracks the Modbus communication. If neither the Setpoint (Register No. 1) nor the Override Control (Register No. 2) is renewed before the Timeout for Bus Watchdog (Register No. 110) expires, the actuator controls to the Bus Fail Position Triggered bus watchdog is indicated in the Malfunction and Service Information (Register No. 105) In Hybrid Mode (SpSource (Register 119) = Analog) bus monitoring is not activated.",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 0: None / Last setpoint 1: Fast close 2: Fast open 3: Mid position (parameterized) Default: None(0) · Modbus reg 108",
     "sourceFile": "belimo_Modbus-Register_AirWater_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 109,
     "name": "Timeout for Bus Watchdog in s Time until Bus Fail will be detected. If Bus Watchdog = 0 then deactivated If Bus Fail Position (Register No. 109) different from 0, the Bus Fail Position becomes active after the Timeout for Bus Watchdog is expired",
     "unit": "s",
     "unitRaw": "s",
     "note": "범위 0...3600 Default: 0 If Bus Fail Position (Register No. 109) not None(0), then Default: 120 · Modbus reg 109",
     "sourceFile": "belimo_Modbus-Register_AirWater_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 118,
     "name": "Setpoint Source Analog: Setpoint from analog signal 0...10 V on wire 3 Bus: Setpoint from Modbus (Register 1)",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 0: Analog 1: Bus Default: Bus(1) · Modbus reg 118",
     "sourceFile": "belimo_Modbus-Register_AirWater_V3_4_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    }
   ],
   "referenceTables": [],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 7,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 0,
    "simulatorRequirementMappings": 13,
    "l3MappingPoints": 20,
    "referenceTables": 0
   }
  },
  "belimo-butterfly-valve-actuator-bacnet": {
   "id": "belimo-butterfly-valve-actuator-bacnet",
   "equipmentId": "e16",
   "templateProfileId": null,
   "vendor": "Belimo",
   "model": "Butterfly Valve Actuator (BACnet)",
   "name": "Butterfly Valve Actuator",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "순시 유량",
     "objectType": "AI",
     "unit": "㎥/h",
     "grade": "필수",
     "role": "sensor",
     "tags": "(유체)✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 유량",
     "objectType": "AI",
     "unit": "㎥",
     "grade": "필수",
     "role": "sensor",
     "tags": "(유체)✓ `volume`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "순시 전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-power`✓ `active-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-energy`✓ `active-energy`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "상전압 / 선전류",
     "objectType": "AI",
     "unit": "V / A",
     "grade": "권장",
     "role": "sensor",
     "tags": "`phase-voltage`✓ / `phaseCurrent`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "무효·피상 전력",
     "objectType": "AI",
     "unit": "kvar / kVA",
     "grade": "권장",
     "role": "sensor",
     "tags": "`reactive-power`✓ / `apparent-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "역률",
     "objectType": "AI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`power-factor`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "Fluid temperature",
     "label": "유체 온도 범위",
     "value": "-20...120°C [-4...248°F]",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_D6..BL_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "D6..BL"
    },
    {
     "name": "Flow characteristic",
     "label": "유량",
     "value": "0...100% opening angle: S-form",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_D6..BL_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "D6..BL"
    },
    {
     "name": "Angle of rotation",
     "label": "동작 범위",
     "value": "90°",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_D6..BL_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "D6..BL"
    },
    {
     "name": "Flange",
     "label": "전부하 전류 (FLA)",
     "value": "according to ISO 7005-1",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_D6..BL_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "D6..BL"
    },
    {
     "name": "Fluid temperature",
     "label": "유체 온도 범위",
     "value": "-20...120°C [-4...248°F]",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_D6..N_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "D6..N"
    },
    {
     "name": "Differential pressure ∆pmax",
     "label": "차압",
     "value": "300 kPa (DN 25, 32, 40, 50, 65, 80, 350, 400,",
     "unit": "kPa",
     "condition": "Functional data",
     "evidence": "belimo_D6..N_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "D6..N"
    },
    {
     "name": "Flow characteristic",
     "label": "유량",
     "value": "0...60% opening angle: equal percentage (VDI/",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_D6..N_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "D6..N"
    },
    {
     "name": "Angle of rotation",
     "label": "동작 범위",
     "value": "90°",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_D6..N_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "D6..N"
    },
    {
     "name": "Flange",
     "label": "전부하 전류 (FLA)",
     "value": "according to ISO 7005-2",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_D6..N_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "D6..N"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "측정 범위",
     "unit": "물리량 단위",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정확도 등급",
     "unit": "%",
     "condition": "예 ±0.5%, KS C 계량 등급",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "관경 (유량계)",
     "unit": "mm",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "방식",
     "unit": "—",
     "condition": "초음파·전자식·터빈·차압 / CT·직결·PT",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "출력",
     "unit": "—",
     "condition": "4–20mA·펄스·통신",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "펄스 정수",
     "unit": "펄스/단위",
     "condition": "**적산 환산에 필수**",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "통신 프로토콜",
     "unit": "—",
     "condition": "Modbus RTU·BACnet·M-Bus",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "I/O 점수",
     "unit": "점",
     "condition": "AI/AO/DI/DO 각각",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "확장 가능 점수",
     "unit": "점",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "지원 프로토콜",
     "unit": "—",
     "condition": "BACnet IP/MSTP·Modbus TCP/RTU·LonWorks·전용",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "프로그램 용량",
     "unit": "—",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "전원",
     "unit": "V",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "통신 속도",
     "unit": "bps",
     "condition": "MSTP 보율",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "AI",
     "instance": 1,
     "name": "RelPos",
     "unit": null,
     "unitRaw": null,
     "note": "Relative Position in % Overridden = true, if the gear is disengaged",
     "sourceFile": "belimo_BACnet_Interface-description_PR_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 2,
     "name": "AbsPos",
     "unit": null,
     "unitRaw": null,
     "note": "Absolute Position in degree or mm The unit depends on the device: [°] for actuators with rotary movement [mm] for actuators with linear movement Overridden = true, if the gear is disengaged",
     "sourceFile": "belimo_BACnet_Interface-description_PR_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 6,
     "name": "SpAnalog",
     "unit": null,
     "unitRaw": null,
     "note": "Analog Setpoint in % Shows the setpoint in % if actuator is control by analog signal (SpSource MV[122] is analog(1)) If SpSource MV[122] is Bus(2) then Out Of Service is TRUE _ _",
     "sourceFile": "belimo_BACnet_Interface-description_PR_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 20,
     "name": "Sens1Analog",
     "unit": null,
     "unitRaw": null,
     "note": "Sensor 1 as analog value in V / Ω / – / °C / °F Current value of sensor 1 in case Sensor1Type MV[220] is Active If Sens1Type MV[220] is not Active(2) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _",
     "sourceFile": "belimo_BACnet_Interface-description_PR_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 21,
     "name": "Sens2Analog",
     "unit": null,
     "unitRaw": null,
     "note": "Sensor 2 as analog value in V / Ω / – / °C / °F Current value of sensor 2 in case Sensor2 Type MV[221] is Active(2) If Sens2 Type MV[221] is not Active(2) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _",
     "sourceFile": "belimo_BACnet_Interface-description_PR_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AO",
     "instance": 1,
     "name": "SpRel",
     "unit": null,
     "unitRaw": null,
     "note": "Relative Setpoint in % Setpoint for actuator between 0 and Max AV[98] if controlled via bus If SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _",
     "sourceFile": "belimo_BACnet_Interface-description_PR_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 98,
     "name": "Max",
     "unit": null,
     "unitRaw": null,
     "note": "Max Setpoint in % Max has to be ≥ 30%",
     "sourceFile": "belimo_BACnet_Interface-description_PR_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 130,
     "name": "Bus Watchdog",
     "unit": null,
     "unitRaw": null,
     "note": "Timeout for Bus Watchdog in s 0 = watchdog deactivated If the Present Value is not ZERO, the implementation tracks write _ procedures to Present Value of AO[1] and MO[1] _ If the Present Value of AO[1] or MO[1] is written, the timer is rese",
     "sourceFile": "belimo_BACnet_Interface-description_PR_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 20,
     "name": "Sens1Switch",
     "unit": null,
     "unitRaw": null,
     "note": "_ Sensor 1 as Switch Indicates value on sensor 1 in case Sensor1Type MV[220] is Switch(5) If Sens1Type MV[220] is not Switch(5) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _",
     "sourceFile": "belimo_BACnet_Interface-description_PR_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 21,
     "name": "Sens2Switch",
     "unit": null,
     "unitRaw": null,
     "note": "Sensor 2 as Switch Indicates value on sensor 1 in case Sensor2Type MV[221] is Switch(5) If Sens2Type MV[221] is not Switch(5) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _",
     "sourceFile": "belimo_BACnet_Interface-description_PR_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 99,
     "name": "BusTermination",
     "unit": null,
     "unitRaw": null,
     "note": "Bus Termination Indicates if bus termination (120 Ω) is enabled. Bus termination can be set with the configuration tools.",
     "sourceFile": "belimo_BACnet_Interface-description_PR_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 101,
     "name": "SummaryStatus",
     "unit": null,
     "unitRaw": null,
     "note": "Summary Status Summary of all Status (MI[106], MI[110])",
     "sourceFile": "belimo_BACnet_Interface-description_PR_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 100,
     "name": "InternalActivity",
     "unit": null,
     "unitRaw": null,
     "note": "_ Internal Activity Test: Internal test running, activated by bus",
     "sourceFile": "belimo_BACnet_Interface-description_PR_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 106,
     "name": "StatusActuator",
     "unit": null,
     "unitRaw": null,
     "note": "Status Actuator Actuator cannot move: Mechanical overload e.g. blocked actuator, etc. Gear disengaged: Button is pressed Mechanical travel increased: The actuator has been moved outside the adapted working range",
     "sourceFile": "belimo_BACnet_Interface-description_PR_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 110,
     "name": "StatusDevice",
     "unit": null,
     "unitRaw": null,
     "note": "Status Device Indicates general status about the device Bus Watchdog triggered: Timeout for Bus Watchdog expired",
     "sourceFile": "belimo_BACnet_Interface-description_PR_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSO",
     "instance": 1,
     "name": "Override",
     "unit": null,
     "unitRaw": null,
     "note": "Override Control Override the setpoint (SpRel AO[1] or analog signal) with defined values",
     "sourceFile": "belimo_BACnet_Interface-description_PR_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 120,
     "name": "Command",
     "unit": null,
     "unitRaw": null,
     "note": "Initiate Function Initiation of actuator functions for service and test. After command is sent, value returns to None(1). With Reset(4) all status in StatusActuator MI[106] can be reset",
     "sourceFile": "belimo_BACnet_Interface-description_PR_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 122,
     "name": "SpSource",
     "unit": null,
     "unitRaw": null,
     "note": "Setpoint Source If Analog(1) then actuator is controlled by analog signal 0...10 V on wire 3. If Bus(2) then setpoint via bus SpRel AO[1]",
     "sourceFile": "belimo_BACnet_Interface-description_PR_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 220,
     "name": "Sens1Type",
     "unit": null,
     "unitRaw": null,
     "note": "Sensor 1 Type If SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _",
     "sourceFile": "belimo_BACnet_Interface-description_PR_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 221,
     "name": "Sens2Type",
     "unit": null,
     "unitRaw": null,
     "note": "Sensor 2 Type If SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _",
     "sourceFile": "belimo_BACnet_Interface-description_PR_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 7,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 9,
    "simulatorRequirementMappings": 13,
    "l3MappingPoints": 20,
    "referenceTables": 0
   }
  },
  "belimo-butterfly-valve-actuator-modbus": {
   "id": "belimo-butterfly-valve-actuator-modbus",
   "equipmentId": "e16",
   "templateProfileId": null,
   "vendor": "Belimo",
   "model": "Butterfly Valve Actuator (Modbus)",
   "name": "Butterfly Valve Actuator",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "순시 유량",
     "objectType": "AI",
     "unit": "㎥/h",
     "grade": "필수",
     "role": "sensor",
     "tags": "(유체)✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 유량",
     "objectType": "AI",
     "unit": "㎥",
     "grade": "필수",
     "role": "sensor",
     "tags": "(유체)✓ `volume`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "순시 전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-power`✓ `active-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-energy`✓ `active-energy`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "상전압 / 선전류",
     "objectType": "AI",
     "unit": "V / A",
     "grade": "권장",
     "role": "sensor",
     "tags": "`phase-voltage`✓ / `phaseCurrent`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "무효·피상 전력",
     "objectType": "AI",
     "unit": "kvar / kVA",
     "grade": "권장",
     "role": "sensor",
     "tags": "`reactive-power`✓ / `apparent-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "역률",
     "objectType": "AI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`power-factor`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [],
   "simulatorRequirementMappings": [
    {
     "requirementName": "측정 범위",
     "unit": "물리량 단위",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정확도 등급",
     "unit": "%",
     "condition": "예 ±0.5%, KS C 계량 등급",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "관경 (유량계)",
     "unit": "mm",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "방식",
     "unit": "—",
     "condition": "초음파·전자식·터빈·차압 / CT·직결·PT",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "출력",
     "unit": "—",
     "condition": "4–20mA·펄스·통신",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "펄스 정수",
     "unit": "펄스/단위",
     "condition": "**적산 환산에 필수**",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "통신 프로토콜",
     "unit": "—",
     "condition": "Modbus RTU·BACnet·M-Bus",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "I/O 점수",
     "unit": "점",
     "condition": "AI/AO/DI/DO 각각",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "확장 가능 점수",
     "unit": "점",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "지원 프로토콜",
     "unit": "—",
     "condition": "BACnet IP/MSTP·Modbus TCP/RTU·LonWorks·전용",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "프로그램 용량",
     "unit": "—",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "전원",
     "unit": "V",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "통신 속도",
     "unit": "bps",
     "condition": "MSTP 보율",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "MB",
     "instance": 0,
     "name": "Setpoint Setpoint for actuator between 0 and Max (No. 107)",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0…10‘000 Default: 0 · Modbus reg 0",
     "sourceFile": "belimo_Modbus-Register_PR_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 1,
     "name": "Override Control Override setpoint with defined values",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 0: None 1: Open 2: Close 3: Min 4: Mid 5: Max Default: None(0) · Modbus reg 1",
     "sourceFile": "belimo_Modbus-Register_PR_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 2,
     "name": "Command Initiation of actuator functions for service and test After command is sent, register returns to None(0) With Reset(4) all Malfunction and Service Information (Register No. 105) Information can be reset.",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 0: None 1: - 2: Test 3: Sync 4: Reset Default: None(0) · Modbus reg 2",
     "sourceFile": "belimo_Modbus-Register_PR_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 3,
     "name": "Actuator Type",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 0: Actuator not connected 1: Air / Water 2: VAV / EPIV 3: Fire 4: Energy Valve 5: 6way EPIV · Modbus reg 3",
     "sourceFile": "belimo_Modbus-Register_PR_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 4,
     "name": "Relative Position",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0...10‘000 · Modbus reg 4",
     "sourceFile": "belimo_Modbus-Register_PR_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 5,
     "name": "Absolute Position The unit depends on the device: [°] for actuators with rotary movement [mm] for actuators with linear movement",
     "unit": null,
     "unitRaw": "° mm",
     "note": "범위 0...max angle / stroke · Modbus reg 5",
     "sourceFile": "belimo_Modbus-Register_PR_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 8,
     "name": "Sensor 1 Value Current value of sensor 1, depending on the setting of the Sensor 1 Type (Register No. 108) [mV] if Sensor 1 Type (Register No. 108) is Active(1) [Ω] if Sensor 1 Type (Register No. 108) is Passive 1K(2) or Passive 20K(3) _ _ [0 / 1] if Sensor 1 Type (Register No. 108) is Switch(4) [°C] if Sensor 1 Type (Register No. 108) is PT1000 C(5) or NI1000 C(6) or _ _ NTC10K C(7) _ [°F] if Sensor 1 Type (Register No. 108) is PT1000 F(8) or NI1000 F(9) or _ _ NTC10K F(10) _",
     "unit": null,
     "unitRaw": "mV Ω 0 / 1 °C °F",
     "note": "범위 0...65‘535 · Modbus reg 8",
     "sourceFile": "belimo_Modbus-Register_PR_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 9,
     "name": "Sensor 2 Value Current value of sensor 2, depending on the setting of the Sensor 2 Type (Register No. 108) [mV] if Sensor 2 Type (Register No. 108) is Active(1) [Ω] if Sensor 2 Type (Register No. 108) is Passive 1K(2) or Passive 20K(3) _ _ [0 / 1] if Sensor 2 Type (Register No. 108) is Switch(4) [°C] if Sensor 2 Type (Register No. 108) is PT1000 C(5) or NI1000 C(6) or _ _ NTC10K C(7) _ [°F] if Sensor 2 Type (Register No. 108) is PT1000 F(8) or NI1000 F(9) or _ _ NTC10K F(10) _",
     "unit": null,
     "unitRaw": "mV Ω 0 / 1 °C °F",
     "note": "범위 0...65‘535 · Modbus reg 9",
     "sourceFile": "belimo_Modbus-Register_PR_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 12,
     "name": "Setpoint Analog Shows the setoint in % if actuator is control by analog signal",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0...10‘000 · Modbus reg 12",
     "sourceFile": "belimo_Modbus-Register_PR_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 99,
     "name": "Bus Termination Indicates if bus termination (120 Ω) is enabled Bus termination can be set with the configuration tools",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 0: inactive 1: active Default: inactive(0) · Modbus reg 99",
     "sourceFile": "belimo_Modbus-Register_PR_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 100,
     "name": "Series Number 1st part Each device has an unambiguous series number, which is either impressed on or glued to the housing The series number consists of 4 segments, although only parts 1, 2 and 4 are displayed on Modus Example: 00839-31324-064-008 1st part: 00839 2nd part: 31324 4th part: 008",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 – · Modbus reg 100",
     "sourceFile": "belimo_Modbus-Register_PR_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 101,
     "name": "Series Number 2nd part",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 – · Modbus reg 101",
     "sourceFile": "belimo_Modbus-Register_PR_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 102,
     "name": "Series Number 4th part",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 – · Modbus reg 102",
     "sourceFile": "belimo_Modbus-Register_PR_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 103,
     "name": "Firmware Version Firmware version of communication module Example: 302, Version 3.02",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 – · Modbus reg 103",
     "sourceFile": "belimo_Modbus-Register_PR_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 104,
     "name": "Malfunction and Service Information Value is bit-coded. More than one bit can be set to 1 All bits not montioned in the enumeration are not used for this actuator range Mechanical travel increased: The actuator has been moved outside the adapted working range Actuator cannot move: Mechanical overload e.g. blocked actuator, etc. Internal activity: Actuator performs a test run, adaption, etc. Gear disengaged: The gear disengaged button is pressed Bus Watchdog triggered: Timeout for the Bus Watchdog expired",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 Bit1: Mech travel increased Bit2: Actuator cannot move Bit8: Internal activity Bit9: Gear disengaged Bit10: Bus Watchdog triggered · Modbus reg 104",
     "sourceFile": "belimo_Modbus-Register_PR_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 106,
     "name": "Max Max has to be ≥ 30%",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 3‘000...10‘000 Default: 10‘000 · Modbus reg 106",
     "sourceFile": "belimo_Modbus-Register_PR_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 107,
     "name": "Sensor 1 Type",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 0: None 1: Active 2: Passive 1K _ 3: Passive 20K _ 4: Switch 5: PT1000 C _ 6: NI1000 C _ 7: NTC10K C _ 8: PT1000 F _ 9: NI1000 F _ 10: NTC10K F _ · Modbus reg 107",
     "sourceFile": "belimo_Modbus-Register_PR_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 108,
     "name": "Bus Fail Position Modbus communication is not monitored as standard. In the event of a breakdown in communication, the actuator retains the current setpoint The bus implementation tracks the Modbus communication. If neither the Setpoint (Register No. 1) nor the Override Control (Register No. 2) is renewed before the Timeout for Bus Watchdog (Register No. 110) expires, the actuator controls to the Bus Fail Position Triggered bus watchdog is indicated in the Malfunction and Service Information (Register No. 105)",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 0: None / Last setpoint 1: Fast close 2: Fast open 3: Mid position (parameterized) Default: None(0) · Modbus reg 108",
     "sourceFile": "belimo_Modbus-Register_PR_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 109,
     "name": "Timeout for Bus Watchdog in s Time until Bus Fail will be detected. If Bus Watchdog = 0 then deactivated If Bus Fail Position (Register No. 109) different from 0, the Bus Fail Position becomes active after the Timeout for Bus Watchdog is expired",
     "unit": "s",
     "unitRaw": "s",
     "note": "범위 0...3‘600 Default: 0 If Bus Fail Position (Register No. 109) not None(0), then Default: 120 · Modbus reg 109",
     "sourceFile": "belimo_Modbus-Register_PR_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 114,
     "name": "Sensor 2 Type",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 0: None 1: Active 2: Passive 1K _ 3: Passive 20K _ 4: Switch 5: PT1000 C _ 6: NI1000 C _ 7: NTC10K C _ 8: PT1000 F _ 9: NI1000 F _ 10: NTC10K F _ · Modbus reg 114",
     "sourceFile": "belimo_Modbus-Register_PR_V3_4_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 118,
     "name": "Setpoint Source Analog: Setpoint from analog signal 0...10 V on wire 3 Bus: Setpoint from Modbus (Register 1)",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 0: Analog 1: Bus Default: Bus(1) · Modbus reg 118",
     "sourceFile": "belimo_Modbus-Register_PR_V3_4_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    }
   ],
   "referenceTables": [],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 7,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 0,
    "simulatorRequirementMappings": 13,
    "l3MappingPoints": 21,
    "referenceTables": 0
   }
  },
  "belimo-cq24a-bac-modbus": {
   "id": "belimo-cq24a-bac-modbus",
   "equipmentId": "e16",
   "templateProfileId": null,
   "vendor": "Belimo",
   "model": "CQ24A-BAC (Modbus)",
   "name": "CQ24A-BAC",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "순시 유량",
     "objectType": "AI",
     "unit": "㎥/h",
     "grade": "필수",
     "role": "sensor",
     "tags": "(유체)✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 유량",
     "objectType": "AI",
     "unit": "㎥",
     "grade": "필수",
     "role": "sensor",
     "tags": "(유체)✓ `volume`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "순시 전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-power`✓ `active-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-energy`✓ `active-energy`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "상전압 / 선전류",
     "objectType": "AI",
     "unit": "V / A",
     "grade": "권장",
     "role": "sensor",
     "tags": "`phase-voltage`✓ / `phaseCurrent`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "무효·피상 전력",
     "objectType": "AI",
     "unit": "kvar / kVA",
     "grade": "권장",
     "role": "sensor",
     "tags": "`reactive-power`✓ / `apparent-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "역률",
     "objectType": "AI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`power-factor`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_CQ24A-BAC_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "CQ24A-BAC"
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_CQ24A-BAC_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "CQ24A-BAC"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 21.6...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_CQ24A-BAC_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "CQ24A-BAC"
    },
    {
     "name": "Power consumption in operation",
     "label": "운전 소비전력",
     "value": "0.7",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_CQ24A-BAC_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "CQ24A-BAC"
    },
    {
     "name": "Power consumption in rest position",
     "label": "유지 소비전력",
     "value": "0.6",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_CQ24A-BAC_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "CQ24A-BAC"
    },
    {
     "name": "Power consumption for wire sizing",
     "label": "전선 산정용 소비전력",
     "value": "1.5",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_CQ24A-BAC_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "CQ24A-BAC"
    },
    {
     "name": "Torque motor",
     "label": "토크",
     "value": "1",
     "unit": "Nm",
     "condition": "Functional data",
     "evidence": "belimo_CQ24A-BAC_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "CQ24A-BAC"
    },
    {
     "name": "Running time motor",
     "label": "구동 시간",
     "value": "75 s / 90°",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_CQ24A-BAC_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "CQ24A-BAC"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "5...40°C [41...104°F]",
     "unit": "°C",
     "condition": "Safety data",
     "evidence": "belimo_CQ24A-BAC_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "CQ24A-BAC"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "측정 범위",
     "unit": "물리량 단위",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정확도 등급",
     "unit": "%",
     "condition": "예 ±0.5%, KS C 계량 등급",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "관경 (유량계)",
     "unit": "mm",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "방식",
     "unit": "—",
     "condition": "초음파·전자식·터빈·차압 / CT·직결·PT",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "출력",
     "unit": "—",
     "condition": "4–20mA·펄스·통신",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "펄스 정수",
     "unit": "펄스/단위",
     "condition": "**적산 환산에 필수**",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "통신 프로토콜",
     "unit": "—",
     "condition": "Modbus RTU·BACnet·M-Bus",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "I/O 점수",
     "unit": "점",
     "condition": "AI/AO/DI/DO 각각",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "확장 가능 점수",
     "unit": "점",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "지원 프로토콜",
     "unit": "—",
     "condition": "BACnet IP/MSTP·Modbus TCP/RTU·LonWorks·전용",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "프로그램 용량",
     "unit": "—",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "전원",
     "unit": "V",
     "condition": "",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "Nominal voltage",
       "label": "정격 전압",
       "value": "AC/DC 24",
       "unit": "V",
       "condition": "Electrical data",
       "evidence": "belimo_CQ24A-BAC_datasheet_en-gb.pdf p1",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "CQ24A-BAC"
      },
      {
       "name": "Nominal voltage frequency",
       "label": "정격 주파수",
       "value": "50/60",
       "unit": "Hz",
       "condition": "Electrical data",
       "evidence": "belimo_CQ24A-BAC_datasheet_en-gb.pdf p1",
       "simulatorUse": "condition",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "CQ24A-BAC"
      },
      {
       "name": "Nominal voltage range",
       "label": "전압 허용 범위",
       "value": "AC 19.2...28.8 V / DC 21.6...28.8",
       "unit": "V",
       "condition": "Electrical data",
       "evidence": "belimo_CQ24A-BAC_datasheet_en-gb.pdf p1",
       "simulatorUse": "condition",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "CQ24A-BAC"
      }
     ]
    },
    {
     "requirementName": "통신 속도",
     "unit": "bps",
     "condition": "MSTP 보율",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "MB",
     "instance": 0,
     "name": "Setpoint Setpoint for actuator between 0 and Max (No. 107)",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0…10‘000 Default: 0 · Modbus reg 0",
     "sourceFile": "belimo_Modbus-Register_CQ24A-BAC_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 1,
     "name": "Override Control Override setpoint with defined values",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 0: None 1: Open 2: Close 3: - 4: - 5: Max Default: None(0) · Modbus reg 1",
     "sourceFile": "belimo_Modbus-Register_CQ24A-BAC_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 2,
     "name": "Command Initiation of actuator functions for service and test After command is sent, register returns to None(0)",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 0: None 1: Adaption 2: - 3: Sync Default: None(0) · Modbus reg 2",
     "sourceFile": "belimo_Modbus-Register_CQ24A-BAC_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 3,
     "name": "Actuator Type",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 0: Actuator not connected 1: Air / Water 2: VAV / EPIV 3: Fire 4: Energy Valve 5: 6way EPIV · Modbus reg 3",
     "sourceFile": "belimo_Modbus-Register_CQ24A-BAC_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 4,
     "name": "Relative Position",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0...10‘000 · Modbus reg 4",
     "sourceFile": "belimo_Modbus-Register_CQ24A-BAC_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 5,
     "name": "Absolute Position",
     "unit": "deg",
     "unitRaw": "°",
     "note": "범위 0...max angle · Modbus reg 5",
     "sourceFile": "belimo_Modbus-Register_CQ24A-BAC_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 100,
     "name": "Series Number 1st part Each device has an unambiguous series number, which is either impressed on or glued to the housing The series number consists of 4 segments, although only parts 1, 2 and 4 are displayed on Modus Example: 00839-31324-064-008 1st part: 00839 2nd part: 31324 4th part: 008",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 – · Modbus reg 100",
     "sourceFile": "belimo_Modbus-Register_CQ24A-BAC_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 101,
     "name": "Series Number 2nd part",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 – · Modbus reg 101",
     "sourceFile": "belimo_Modbus-Register_CQ24A-BAC_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 102,
     "name": "Series Number 4th part",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 – · Modbus reg 102",
     "sourceFile": "belimo_Modbus-Register_CQ24A-BAC_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 103,
     "name": "Firmware Version Firmware version of communication module Example: 302, Version 3.02",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 – · Modbus reg 103",
     "sourceFile": "belimo_Modbus-Register_CQ24A-BAC_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 104,
     "name": "Malfunction and Service Information Value is bit-coded. More than one bit can be set to 1 All bits not montioned in the enumeration are not used for this actuator range Internal activity: Actuator performs a test run, adaption, etc. Bus Watchdog triggered: Timeout for the Bus Watchdog expired",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 Bit8: Internal activity Bit10: Bus Watchdog triggered · Modbus reg 104",
     "sourceFile": "belimo_Modbus-Register_CQ24A-BAC_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 106,
     "name": "Max Max has to be ≥ 30%",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 3‘000 ...10‘000 Default: 10`000 · Modbus reg 106",
     "sourceFile": "belimo_Modbus-Register_CQ24A-BAC_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 108,
     "name": "Bus Fail Position Modbus communication is not monitored as standard. In the event of a breakdown in communication, the actuator retains the current setpoint The bus implementation tracks the Modbus communication. If neither the Setpoint (Register No. 1) nor the Override Control (Register No. 2) is renewed before the Timeout for Bus Watchdog (Register No. 110) expires, the actuator controls to the Bus Fail Position Triggered bus watchdog is indicated in the Malfunction and Service Information (Register No. 105)",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0...10‘000 Default: 0 · Modbus reg 108",
     "sourceFile": "belimo_Modbus-Register_CQ24A-BAC_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 109,
     "name": "Timeout for Bus Watchdog in s Time until Bus Fail will be detected. If Bus Watchdog = 0 then deactivated If Bus Fail Position (Register No. 109) different from 0, the Bus Fail Position becomes active after the Timeout for Bus Watchdog is expired Recomended timeout value with activated watchdog is 120 s.",
     "unit": "s",
     "unitRaw": "s",
     "note": "범위 0...3‘600 Default: 0 · Modbus reg 109",
     "sourceFile": "belimo_Modbus-Register_CQ24A-BAC_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    }
   ],
   "referenceTables": [],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 7,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 9,
    "simulatorRequirementMappings": 13,
    "l3MappingPoints": 14,
    "referenceTables": 0
   }
  },
  "belimo-damper-actuator-bacnet": {
   "id": "belimo-damper-actuator-bacnet",
   "equipmentId": "e16",
   "templateProfileId": null,
   "vendor": "Belimo",
   "model": "Damper Actuator (BACnet)",
   "name": "Damper Actuator",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "순시 유량",
     "objectType": "AI",
     "unit": "㎥/h",
     "grade": "필수",
     "role": "sensor",
     "tags": "(유체)✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 유량",
     "objectType": "AI",
     "unit": "㎥",
     "grade": "필수",
     "role": "sensor",
     "tags": "(유체)✓ `volume`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "순시 전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-power`✓ `active-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-energy`✓ `active-energy`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "상전압 / 선전류",
     "objectType": "AI",
     "unit": "V / A",
     "grade": "권장",
     "role": "sensor",
     "tags": "`phase-voltage`✓ / `phaseCurrent`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "무효·피상 전력",
     "objectType": "AI",
     "unit": "kvar / kVA",
     "grade": "권장",
     "role": "sensor",
     "tags": "`reactive-power`✓ / `apparent-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "역률",
     "objectType": "AI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`power-factor`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_AFB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "AFB24-SR"
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_AFB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "AFB24-SR"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 21.6...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_AFB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "AFB24-SR"
    },
    {
     "name": "Power consumption in operation",
     "label": "운전 소비전력",
     "value": "5.5",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_AFB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "AFB24-SR"
    },
    {
     "name": "Power consumption in rest position",
     "label": "유지 소비전력",
     "value": "3",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_AFB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "AFB24-SR"
    },
    {
     "name": "Transformer sizing",
     "label": "변압기 용량",
     "value": "8.5",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_AFB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "AFB24-SR"
    },
    {
     "name": "Torque motor",
     "label": "토크",
     "value": "180 in-lb [20 Nm]",
     "unit": "in-lb",
     "condition": "Functional data",
     "evidence": "belimo_AFB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "AFB24-SR"
    },
    {
     "name": "Operating range Y",
     "label": "동작 범위",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_AFB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "AFB24-SR"
    },
    {
     "name": "Operating range Y note",
     "label": "동작 범위",
     "value": "4...20 mA w/ ZG-R01 (500 Ω, 1/4 W resistor)",
     "unit": "mA",
     "condition": "Functional data",
     "evidence": "belimo_AFB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "AFB24-SR"
    },
    {
     "name": "Position feedback U",
     "label": "위치 피드백",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_AFB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "AFB24-SR"
    },
    {
     "name": "Position feedback U note",
     "label": "위치 피드백",
     "value": "Max. 0.5",
     "unit": "mA",
     "condition": "Functional data",
     "evidence": "belimo_AFB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "AFB24-SR"
    },
    {
     "name": "Angle of rotation",
     "label": "동작 범위",
     "value": "95°",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_AFB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "AFB24-SR"
    },
    {
     "name": "Running Time (Motor)",
     "label": "구동 시간",
     "value": "95 s / 90°",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_AFB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "AFB24-SR"
    },
    {
     "name": "Running time fail-safe",
     "label": "구동 시간",
     "value": "<20 s @ -20...50°C, <60 s @ -30°C",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_AFB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "AFB24-SR"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "-22...122°F [-30...50°C]",
     "unit": "—",
     "condition": "Safety data",
     "evidence": "belimo_AFB24-SR_datasheet_en-us.pdf p2",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "AFB24-SR"
    },
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_AFX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "AFX24-MFT"
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_AFX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "AFX24-MFT"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 21.6...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_AFX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "AFX24-MFT"
    },
    {
     "name": "Power consumption in operation",
     "label": "운전 소비전력",
     "value": "7.5",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_AFX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "AFX24-MFT"
    },
    {
     "name": "Power consumption in rest position",
     "label": "유지 소비전력",
     "value": "3",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_AFX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "AFX24-MFT"
    },
    {
     "name": "Transformer sizing",
     "label": "변압기 용량",
     "value": "10",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_AFX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "AFX24-MFT"
    },
    {
     "name": "Torque motor",
     "label": "토크",
     "value": "180 in-lb [20 Nm]",
     "unit": "in-lb",
     "condition": "Functional data",
     "evidence": "belimo_AFX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "AFX24-MFT"
    },
    {
     "name": "Operating range Y",
     "label": "동작 범위",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_AFX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "AFX24-MFT"
    },
    {
     "name": "Operating range Y note",
     "label": "동작 범위",
     "value": "4...20 mA w/ ZG-R01 (500 Ω, 1/4 W resistor)",
     "unit": "mA",
     "condition": "Functional data",
     "evidence": "belimo_AFX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "AFX24-MFT"
    },
    {
     "name": "Operating range Y variable",
     "label": "동작 범위",
     "value": "Start point 0.5...30",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_AFX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "AFX24-MFT"
    },
    {
     "name": "Position feedback U",
     "label": "위치 피드백",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_AFX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "AFX24-MFT"
    },
    {
     "name": "Position feedback U note",
     "label": "위치 피드백",
     "value": "Max. 0.5",
     "unit": "mA",
     "condition": "Functional data",
     "evidence": "belimo_AFX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "AFX24-MFT"
    },
    {
     "name": "Angle of rotation",
     "label": "동작 범위",
     "value": "95°",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_AFX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "AFX24-MFT"
    },
    {
     "name": "Running Time (Motor)",
     "label": "구동 시간",
     "value": "150 s / 90°",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_AFX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "AFX24-MFT"
    },
    {
     "name": "Running time motor variable",
     "label": "구동 시간",
     "value": "70...220",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_AFX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "AFX24-MFT"
    },
    {
     "name": "Running time fail-safe",
     "label": "구동 시간",
     "value": "<20 s @ -20...50°C, <60 s @ -30°C",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_AFX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "AFX24-MFT"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "-22...122°F [-30...50°C]",
     "unit": "—",
     "condition": "Safety data",
     "evidence": "belimo_AFX24-MFT_datasheet_en-us.pdf p2",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "AFX24-MFT"
    },
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_AMB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "AMB24-3"
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_AMB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "AMB24-3"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 19.2...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_AMB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "AMB24-3"
    },
    {
     "name": "Power consumption in operation",
     "label": "운전 소비전력",
     "value": "2.5",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_AMB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "AMB24-3"
    },
    {
     "name": "Power consumption in rest position",
     "label": "유지 소비전력",
     "value": "0.5",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_AMB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "AMB24-3"
    },
    {
     "name": "Transformer sizing",
     "label": "변압기 용량",
     "value": "5.5",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_AMB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "AMB24-3"
    },
    {
     "name": "Torque motor",
     "label": "토크",
     "value": "180 in-lb [20 Nm]",
     "unit": "in-lb",
     "condition": "Functional data",
     "evidence": "belimo_AMB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "AMB24-3"
    },
    {
     "name": "Running Time (Motor)",
     "label": "구동 시간",
     "value": "95 s / 90°",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_AMB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "AMB24-3"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "-22...122°F [-30...50°C]",
     "unit": "—",
     "condition": "Safety data",
     "evidence": "belimo_AMB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "AMB24-3"
    },
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_AMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "AMX24-MFT"
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_AMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "AMX24-MFT"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 21.6...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_AMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "AMX24-MFT"
    },
    {
     "name": "Power consumption in operation",
     "label": "운전 소비전력",
     "value": "3.5",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_AMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "AMX24-MFT"
    },
    {
     "name": "Power consumption in rest position",
     "label": "유지 소비전력",
     "value": "1.3",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_AMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "AMX24-MFT"
    },
    {
     "name": "Transformer sizing",
     "label": "변압기 용량",
     "value": "6",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_AMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "AMX24-MFT"
    },
    {
     "name": "Torque motor",
     "label": "토크",
     "value": "180 in-lb [20 Nm]",
     "unit": "in-lb",
     "condition": "Functional data",
     "evidence": "belimo_AMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "AMX24-MFT"
    },
    {
     "name": "Operating range Y",
     "label": "동작 범위",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_AMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "AMX24-MFT"
    },
    {
     "name": "Operating range Y note",
     "label": "동작 범위",
     "value": "4...20 mA w/ ZG-R01 (500 Ω, 1/4 W resistor)",
     "unit": "mA",
     "condition": "Functional data",
     "evidence": "belimo_AMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "AMX24-MFT"
    },
    {
     "name": "Operating range Y variable",
     "label": "동작 범위",
     "value": "Start point 0.5...30",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_AMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "AMX24-MFT"
    },
    {
     "name": "Position feedback U",
     "label": "위치 피드백",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_AMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "AMX24-MFT"
    },
    {
     "name": "Position feedback U note",
     "label": "위치 피드백",
     "value": "Max. 0.5",
     "unit": "mA",
     "condition": "Functional data",
     "evidence": "belimo_AMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "AMX24-MFT"
    },
    {
     "name": "Running Time (Motor)",
     "label": "구동 시간",
     "value": "150 s / 90°",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_AMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "AMX24-MFT"
    },
    {
     "name": "Running time motor variable",
     "label": "구동 시간",
     "value": "90...350",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_AMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "AMX24-MFT"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "-22...122°F [-30...50°C]",
     "unit": "—",
     "condition": "Safety data",
     "evidence": "belimo_AMX24-MFT_datasheet_en-us.pdf p2",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "AMX24-MFT"
    },
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_FSAF24A_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "FSAF24A"
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_FSAF24A_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "FSAF24A"
    },
    {
     "name": "Power consumption in operation",
     "label": "운전 소비전력",
     "value": "32",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_FSAF24A_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "FSAF24A"
    },
    {
     "name": "Power consumption in rest position",
     "label": "유지 소비전력",
     "value": "5 W, 8.5 VA, end stop 47 VA, 2 A slow blow fuse",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_FSAF24A_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "FSAF24A"
    },
    {
     "name": "Transformer sizing",
     "label": "변압기 용량",
     "value": "40",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_FSAF24A_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "FSAF24A"
    },
    {
     "name": "Inrush current",
     "label": "돌입 전류",
     "value": "30",
     "unit": "A",
     "condition": "Electrical data",
     "evidence": "belimo_FSAF24A_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "FSAF24A"
    },
    {
     "name": "Torque motor",
     "label": "토크",
     "value": "180 in-lb [20 Nm] @ 350°F [177°C] for 30 min",
     "unit": "in-lb",
     "condition": "Functional data",
     "evidence": "belimo_FSAF24A_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "FSAF24A"
    },
    {
     "name": "Angle of rotation",
     "label": "동작 범위",
     "value": "95°",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_FSAF24A_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "FSAF24A"
    },
    {
     "name": "Running Time (Motor)",
     "label": "구동 시간",
     "value": "25 s / 90°",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_FSAF24A_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "FSAF24A"
    },
    {
     "name": "Running time fail-safe",
     "label": "구동 시간",
     "value": "<15",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_FSAF24A_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "FSAF24A"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "32...122°F [0...50°C ]",
     "unit": "°F",
     "condition": "Safety data",
     "evidence": "belimo_FSAF24A_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "FSAF24A"
    },
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_GMB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "GMB24-3"
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_GMB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "GMB24-3"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 21.6...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_GMB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "GMB24-3"
    },
    {
     "name": "Power consumption in operation",
     "label": "운전 소비전력",
     "value": "4",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_GMB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "GMB24-3"
    },
    {
     "name": "Power consumption in rest position",
     "label": "유지 소비전력",
     "value": "2",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_GMB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "GMB24-3"
    },
    {
     "name": "Transformer sizing",
     "label": "변압기 용량",
     "value": "6",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_GMB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "GMB24-3"
    },
    {
     "name": "Torque motor",
     "label": "토크",
     "value": "360 in-lb [40 Nm]",
     "unit": "in-lb",
     "condition": "Functional data",
     "evidence": "belimo_GMB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "GMB24-3"
    },
    {
     "name": "Running Time (Motor)",
     "label": "구동 시간",
     "value": "150 s / 90°",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_GMB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "GMB24-3"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "-22...122°F [-30...50°C]",
     "unit": "—",
     "condition": "Safety data",
     "evidence": "belimo_GMB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "GMB24-3"
    },
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_GMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "GMX24-MFT"
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_GMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "GMX24-MFT"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 21.6...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_GMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "GMX24-MFT"
    },
    {
     "name": "Power consumption in operation",
     "label": "운전 소비전력",
     "value": "4.5",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_GMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "GMX24-MFT"
    },
    {
     "name": "Power consumption in rest position",
     "label": "유지 소비전력",
     "value": "1.5",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_GMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "GMX24-MFT"
    },
    {
     "name": "Transformer sizing",
     "label": "변압기 용량",
     "value": "7",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_GMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "GMX24-MFT"
    },
    {
     "name": "Torque motor",
     "label": "토크",
     "value": "360 in-lb [40 Nm]",
     "unit": "in-lb",
     "condition": "Functional data",
     "evidence": "belimo_GMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "GMX24-MFT"
    },
    {
     "name": "Operating range Y",
     "label": "동작 범위",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_GMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "GMX24-MFT"
    },
    {
     "name": "Operating range Y note",
     "label": "동작 범위",
     "value": "4...20 mA w/ ZG-R01 (500 Ω, 1/4 W resistor)",
     "unit": "mA",
     "condition": "Functional data",
     "evidence": "belimo_GMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "GMX24-MFT"
    },
    {
     "name": "Operating range Y variable",
     "label": "동작 범위",
     "value": "Start point 0.5...30",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_GMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "GMX24-MFT"
    },
    {
     "name": "Position feedback U",
     "label": "위치 피드백",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_GMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "GMX24-MFT"
    },
    {
     "name": "Position feedback U note",
     "label": "위치 피드백",
     "value": "Max. 0.5",
     "unit": "mA",
     "condition": "Functional data",
     "evidence": "belimo_GMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "GMX24-MFT"
    },
    {
     "name": "Running Time (Motor)",
     "label": "구동 시간",
     "value": "150 s / 90°",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_GMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "GMX24-MFT"
    },
    {
     "name": "Running time motor variable",
     "label": "구동 시간",
     "value": "75...300",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_GMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "GMX24-MFT"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "-22...122°F [-30...50°C]",
     "unit": "—",
     "condition": "Safety data",
     "evidence": "belimo_GMX24-MFT_datasheet_en-us.pdf p2",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "GMX24-MFT"
    },
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_LF24-S_US_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LF24-S_US"
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_LF24-S_US_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LF24-S_US"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 21.6...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_LF24-S_US_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LF24-S_US"
    },
    {
     "name": "Power consumption in operation",
     "label": "운전 소비전력",
     "value": "5",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_LF24-S_US_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LF24-S_US"
    },
    {
     "name": "Power consumption in rest position",
     "label": "유지 소비전력",
     "value": "2.5",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_LF24-S_US_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LF24-S_US"
    },
    {
     "name": "Transformer sizing",
     "label": "변압기 용량",
     "value": "7",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_LF24-S_US_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LF24-S_US"
    },
    {
     "name": "Switching capacity auxiliary switch",
     "label": "능력",
     "value": "1 mA...3 A (0.5 A inductive), DC 5 V...AC 250 V",
     "unit": "mA",
     "condition": "Electrical data",
     "evidence": "belimo_LF24-S_US_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "LF24-S_US"
    },
    {
     "name": "Torque motor",
     "label": "토크",
     "value": "35 in-lb [4 Nm]",
     "unit": "in-lb",
     "condition": "Functional data",
     "evidence": "belimo_LF24-S_US_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LF24-S_US"
    },
    {
     "name": "Running Time (Motor)",
     "label": "구동 시간",
     "value": "75 s / 90°",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_LF24-S_US_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LF24-S_US"
    },
    {
     "name": "Running time fail-safe",
     "label": "구동 시간",
     "value": "<25 s @ -20...50°C, <60 s @ -30°C",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_LF24-S_US_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LF24-S_US"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "-22...122°F [-30...50°C]",
     "unit": "—",
     "condition": "Safety data",
     "evidence": "belimo_LF24-S_US_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "LF24-S_US"
    },
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_LMB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LMB24-3"
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_LMB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LMB24-3"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 21.6...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_LMB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LMB24-3"
    },
    {
     "name": "Power consumption in operation",
     "label": "운전 소비전력",
     "value": "1.5",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_LMB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LMB24-3"
    },
    {
     "name": "Power consumption in rest position",
     "label": "유지 소비전력",
     "value": "0.2",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_LMB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LMB24-3"
    },
    {
     "name": "Transformer sizing",
     "label": "변압기 용량",
     "value": "2",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_LMB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LMB24-3"
    },
    {
     "name": "Torque motor",
     "label": "토크",
     "value": "45 in-lb [5 Nm]",
     "unit": "in-lb",
     "condition": "Functional data",
     "evidence": "belimo_LMB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LMB24-3"
    },
    {
     "name": "Running Time (Motor)",
     "label": "구동 시간",
     "value": "95 s / 90°",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_LMB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LMB24-3"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "-22...122°F [-30...50°C]",
     "unit": "—",
     "condition": "Safety data",
     "evidence": "belimo_LMB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "LMB24-3"
    },
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_LMB24-3-T_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LMB24-3-T"
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_LMB24-3-T_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LMB24-3-T"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 21.6...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_LMB24-3-T_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LMB24-3-T"
    },
    {
     "name": "Power consumption in operation",
     "label": "운전 소비전력",
     "value": "1.5",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_LMB24-3-T_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LMB24-3-T"
    },
    {
     "name": "Power consumption in rest position",
     "label": "유지 소비전력",
     "value": "0.2",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_LMB24-3-T_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LMB24-3-T"
    },
    {
     "name": "Transformer sizing",
     "label": "변압기 용량",
     "value": "2.5",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_LMB24-3-T_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LMB24-3-T"
    },
    {
     "name": "Torque motor",
     "label": "토크",
     "value": "45 in-lb [5 Nm]",
     "unit": "in-lb",
     "condition": "Functional data",
     "evidence": "belimo_LMB24-3-T_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LMB24-3-T"
    },
    {
     "name": "Running Time (Motor)",
     "label": "구동 시간",
     "value": "95 s / 90°",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_LMB24-3-T_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
