     "variant": "LMB24-3-T"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "-22...122°F [-30...50°C]",
     "unit": "—",
     "condition": "Safety data",
     "evidence": "belimo_LMB24-3-T_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "LMB24-3-T"
    },
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_LMB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LMB24-SR"
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_LMB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LMB24-SR"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 21.6...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_LMB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LMB24-SR"
    },
    {
     "name": "Power consumption in operation",
     "label": "운전 소비전력",
     "value": "1.5",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_LMB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LMB24-SR"
    },
    {
     "name": "Power consumption in rest position",
     "label": "유지 소비전력",
     "value": "0.4",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_LMB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LMB24-SR"
    },
    {
     "name": "Transformer sizing",
     "label": "변압기 용량",
     "value": "3",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_LMB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LMB24-SR"
    },
    {
     "name": "Torque motor",
     "label": "토크",
     "value": "45 in-lb [5 Nm]",
     "unit": "in-lb",
     "condition": "Functional data",
     "evidence": "belimo_LMB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LMB24-SR"
    },
    {
     "name": "Operating range Y",
     "label": "동작 범위",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_LMB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LMB24-SR"
    },
    {
     "name": "Operating range Y note",
     "label": "동작 범위",
     "value": "4...20 mA w/ ZG-R01 (500 Ω, 1/4 W resistor)",
     "unit": "mA",
     "condition": "Functional data",
     "evidence": "belimo_LMB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LMB24-SR"
    },
    {
     "name": "Position feedback U",
     "label": "위치 피드백",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_LMB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LMB24-SR"
    },
    {
     "name": "Position feedback U note",
     "label": "위치 피드백",
     "value": "Max. 0.5",
     "unit": "mA",
     "condition": "Functional data",
     "evidence": "belimo_LMB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LMB24-SR"
    },
    {
     "name": "Running Time (Motor)",
     "label": "구동 시간",
     "value": "95 s / 90°",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_LMB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LMB24-SR"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "-22...122°F [-30...50°C]",
     "unit": "—",
     "condition": "Safety data",
     "evidence": "belimo_LMB24-SR_datasheet_en-us.pdf p2",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "LMB24-SR"
    },
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_LMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LMX24-MFT"
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_LMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LMX24-MFT"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 21.6...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_LMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LMX24-MFT"
    },
    {
     "name": "Power consumption in operation",
     "label": "운전 소비전력",
     "value": "2.5",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_LMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LMX24-MFT"
    },
    {
     "name": "Power consumption in rest position",
     "label": "유지 소비전력",
     "value": "1.2",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_LMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LMX24-MFT"
    },
    {
     "name": "Transformer sizing",
     "label": "변압기 용량",
     "value": "5",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_LMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LMX24-MFT"
    },
    {
     "name": "Torque motor",
     "label": "토크",
     "value": "45 in-lb [5 Nm]",
     "unit": "in-lb",
     "condition": "Functional data",
     "evidence": "belimo_LMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LMX24-MFT"
    },
    {
     "name": "Operating range Y",
     "label": "동작 범위",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_LMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LMX24-MFT"
    },
    {
     "name": "Operating range Y note",
     "label": "동작 범위",
     "value": "4...20 mA w/ ZG-R01 (500 Ω, 1/4 W resistor)",
     "unit": "mA",
     "condition": "Functional data",
     "evidence": "belimo_LMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LMX24-MFT"
    },
    {
     "name": "Operating range Y variable",
     "label": "동작 범위",
     "value": "Start point 0.5...30",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_LMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LMX24-MFT"
    },
    {
     "name": "Position feedback U",
     "label": "위치 피드백",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_LMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LMX24-MFT"
    },
    {
     "name": "Position feedback U note",
     "label": "위치 피드백",
     "value": "Max. 0.5",
     "unit": "mA",
     "condition": "Functional data",
     "evidence": "belimo_LMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LMX24-MFT"
    },
    {
     "name": "Running Time (Motor)",
     "label": "구동 시간",
     "value": "150 s / 90°",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_LMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LMX24-MFT"
    },
    {
     "name": "Running time motor variable",
     "label": "구동 시간",
     "value": "30...150",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_LMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LMX24-MFT"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "-22...122°F [-30...50°C]",
     "unit": "—",
     "condition": "Safety data",
     "evidence": "belimo_LMX24-MFT_datasheet_en-us.pdf p2",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "LMX24-MFT"
    },
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_NFB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NFB24-SR"
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_NFB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NFB24-SR"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 21.6...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_NFB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NFB24-SR"
    },
    {
     "name": "Power consumption in operation",
     "label": "운전 소비전력",
     "value": "3.5",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_NFB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NFB24-SR"
    },
    {
     "name": "Power consumption in rest position",
     "label": "유지 소비전력",
     "value": "2.5",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_NFB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NFB24-SR"
    },
    {
     "name": "Transformer sizing",
     "label": "변압기 용량",
     "value": "6",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_NFB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NFB24-SR"
    },
    {
     "name": "Torque motor",
     "label": "토크",
     "value": "90 in-lb [10 Nm]",
     "unit": "in-lb",
     "condition": "Functional data",
     "evidence": "belimo_NFB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NFB24-SR"
    },
    {
     "name": "Operating range Y",
     "label": "동작 범위",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_NFB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NFB24-SR"
    },
    {
     "name": "Operating range Y note",
     "label": "동작 범위",
     "value": "4...20 mA w/ ZG-R01 (500 Ω, 1/4 W resistor)",
     "unit": "mA",
     "condition": "Functional data",
     "evidence": "belimo_NFB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NFB24-SR"
    },
    {
     "name": "Position feedback U",
     "label": "위치 피드백",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_NFB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NFB24-SR"
    },
    {
     "name": "Position feedback U note",
     "label": "위치 피드백",
     "value": "Max. 0.5",
     "unit": "mA",
     "condition": "Functional data",
     "evidence": "belimo_NFB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NFB24-SR"
    },
    {
     "name": "Angle of rotation",
     "label": "동작 범위",
     "value": "95°",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_NFB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NFB24-SR"
    },
    {
     "name": "Running Time (Motor)",
     "label": "구동 시간",
     "value": "95 s / 90°",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_NFB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NFB24-SR"
    },
    {
     "name": "Running time fail-safe",
     "label": "구동 시간",
     "value": "<20 s @ -20...50°C, <60 s @ -30°C",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_NFB24-SR_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NFB24-SR"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "-22...122°F [-30...50°C]",
     "unit": "—",
     "condition": "Safety data",
     "evidence": "belimo_NFB24-SR_datasheet_en-us.pdf p2",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "NFB24-SR"
    },
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_NFX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NFX24-MFT"
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_NFX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NFX24-MFT"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 21.6...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_NFX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NFX24-MFT"
    },
    {
     "name": "Power consumption in operation",
     "label": "운전 소비전력",
     "value": "6.5",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_NFX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NFX24-MFT"
    },
    {
     "name": "Power consumption in rest position",
     "label": "유지 소비전력",
     "value": "3",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_NFX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NFX24-MFT"
    },
    {
     "name": "Transformer sizing",
     "label": "변압기 용량",
     "value": "9",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_NFX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NFX24-MFT"
    },
    {
     "name": "Torque motor",
     "label": "토크",
     "value": "90 in-lb [10 Nm]",
     "unit": "in-lb",
     "condition": "Functional data",
     "evidence": "belimo_NFX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NFX24-MFT"
    },
    {
     "name": "Operating range Y",
     "label": "동작 범위",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_NFX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NFX24-MFT"
    },
    {
     "name": "Operating range Y note",
     "label": "동작 범위",
     "value": "4...20 mA w/ ZG-R01 (500 Ω, 1/4 W resistor)",
     "unit": "mA",
     "condition": "Functional data",
     "evidence": "belimo_NFX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NFX24-MFT"
    },
    {
     "name": "Operating range Y variable",
     "label": "동작 범위",
     "value": "Start point 0.5...30",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_NFX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NFX24-MFT"
    },
    {
     "name": "Position feedback U",
     "label": "위치 피드백",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_NFX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NFX24-MFT"
    },
    {
     "name": "Position feedback U note",
     "label": "위치 피드백",
     "value": "Max. 0.5",
     "unit": "mA",
     "condition": "Functional data",
     "evidence": "belimo_NFX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NFX24-MFT"
    },
    {
     "name": "Angle of rotation",
     "label": "동작 범위",
     "value": "95°",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_NFX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NFX24-MFT"
    },
    {
     "name": "Running Time (Motor)",
     "label": "구동 시간",
     "value": "150 s / 90°",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_NFX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NFX24-MFT"
    },
    {
     "name": "Running time motor variable",
     "label": "구동 시간",
     "value": "40...150",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_NFX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NFX24-MFT"
    },
    {
     "name": "Running time fail-safe",
     "label": "구동 시간",
     "value": "<20 s @ -20...50°C, <60 s @ -30°C",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_NFX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NFX24-MFT"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "-22...122°F [-30...50°C]",
     "unit": "—",
     "condition": "Safety data",
     "evidence": "belimo_NFX24-MFT_datasheet_en-us.pdf p2",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "NFX24-MFT"
    },
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_NMB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NMB24-3"
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_NMB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NMB24-3"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 21.6...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_NMB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NMB24-3"
    },
    {
     "name": "Power consumption in operation",
     "label": "운전 소비전력",
     "value": "2",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_NMB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NMB24-3"
    },
    {
     "name": "Power consumption in rest position",
     "label": "유지 소비전력",
     "value": "0.2",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_NMB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NMB24-3"
    },
    {
     "name": "Transformer sizing",
     "label": "변압기 용량",
     "value": "4",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_NMB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NMB24-3"
    },
    {
     "name": "Torque motor",
     "label": "토크",
     "value": "90 in-lb [10 Nm]",
     "unit": "in-lb",
     "condition": "Functional data",
     "evidence": "belimo_NMB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NMB24-3"
    },
    {
     "name": "Running Time (Motor)",
     "label": "구동 시간",
     "value": "95 s / 90°",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_NMB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NMB24-3"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "-22...122°F [-30...50°C]",
     "unit": "—",
     "condition": "Safety data",
     "evidence": "belimo_NMB24-3_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "NMB24-3"
    },
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_NMQB24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NMQB24-MFT"
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_NMQB24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NMQB24-MFT"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 21.6...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_NMQB24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NMQB24-MFT"
    },
    {
     "name": "Power consumption in operation",
     "label": "운전 소비전력",
     "value": "13",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_NMQB24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NMQB24-MFT"
    },
    {
     "name": "Power consumption in rest position",
     "label": "유지 소비전력",
     "value": "1.5",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_NMQB24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NMQB24-MFT"
    },
    {
     "name": "Transformer sizing",
     "label": "변압기 용량",
     "value": "23",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_NMQB24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NMQB24-MFT"
    },
    {
     "name": "Inrush current",
     "label": "돌입 전류",
     "value": "20.0 A @ 5 ms",
     "unit": "A",
     "condition": "Electrical data",
     "evidence": "belimo_NMQB24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NMQB24-MFT"
    },
    {
     "name": "Torque motor",
     "label": "토크",
     "value": "70 in-lb [8 Nm]",
     "unit": "in-lb",
     "condition": "Functional data",
     "evidence": "belimo_NMQB24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NMQB24-MFT"
    },
    {
     "name": "Operating range Y",
     "label": "동작 범위",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_NMQB24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NMQB24-MFT"
    },
    {
     "name": "Operating range Y note",
     "label": "동작 범위",
     "value": "4...20 mA w/ ZG-R01 (500 Ω, 1/4 W resistor)",
     "unit": "mA",
     "condition": "Functional data",
     "evidence": "belimo_NMQB24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NMQB24-MFT"
    },
    {
     "name": "Operating range Y variable",
     "label": "동작 범위",
     "value": "Start point 0.5...30",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_NMQB24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NMQB24-MFT"
    },
    {
     "name": "Position feedback U",
     "label": "위치 피드백",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_NMQB24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NMQB24-MFT"
    },
    {
     "name": "Position feedback U note",
     "label": "위치 피드백",
     "value": "Max. 0.5",
     "unit": "mA",
     "condition": "Functional data",
     "evidence": "belimo_NMQB24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NMQB24-MFT"
    },
    {
     "name": "Running Time (Motor)",
     "label": "구동 시간",
     "value": "4 s / 90°",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_NMQB24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NMQB24-MFT"
    },
    {
     "name": "Running time motor variable",
     "label": "구동 시간",
     "value": "4...20",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_NMQB24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NMQB24-MFT"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "-22...122°F [-30...50°C]",
     "unit": "—",
     "condition": "Safety data",
     "evidence": "belimo_NMQB24-MFT_datasheet_en-us.pdf p2",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "NMQB24-MFT"
    },
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_NMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NMX24-MFT"
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_NMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NMX24-MFT"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 21.6...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_NMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NMX24-MFT"
    },
    {
     "name": "Power consumption in operation",
     "label": "운전 소비전력",
     "value": "3.5",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_NMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NMX24-MFT"
    },
    {
     "name": "Power consumption in rest position",
     "label": "유지 소비전력",
     "value": "1.3",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_NMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NMX24-MFT"
    },
    {
     "name": "Transformer sizing",
     "label": "변압기 용량",
     "value": "6",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_NMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NMX24-MFT"
    },
    {
     "name": "Torque motor",
     "label": "토크",
     "value": "90 in-lb [10 Nm]",
     "unit": "in-lb",
     "condition": "Functional data",
     "evidence": "belimo_NMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NMX24-MFT"
    },
    {
     "name": "Operating range Y",
     "label": "동작 범위",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_NMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NMX24-MFT"
    },
    {
     "name": "Operating range Y note",
     "label": "동작 범위",
     "value": "4...20 mA w/ ZG-R01 (500 Ω, 1/4 W resistor)",
     "unit": "mA",
     "condition": "Functional data",
     "evidence": "belimo_NMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NMX24-MFT"
    },
    {
     "name": "Operating range Y variable",
     "label": "동작 범위",
     "value": "Start point 0.5...30",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_NMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NMX24-MFT"
    },
    {
     "name": "Position feedback U",
     "label": "위치 피드백",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_NMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NMX24-MFT"
    },
    {
     "name": "Position feedback U note",
     "label": "위치 피드백",
     "value": "Max. 0.5",
     "unit": "mA",
     "condition": "Functional data",
     "evidence": "belimo_NMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NMX24-MFT"
    },
    {
     "name": "Running Time (Motor)",
     "label": "구동 시간",
     "value": "150 s / 90°",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_NMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NMX24-MFT"
    },
    {
     "name": "Running time motor variable",
     "label": "구동 시간",
     "value": "45...170",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_NMX24-MFT_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NMX24-MFT"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "-22...122°F [-30...50°C]",
     "unit": "—",
     "condition": "Safety data",
     "evidence": "belimo_NMX24-MFT_datasheet_en-us.pdf p2",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "NMX24-MFT"
    },
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_TFB24-S_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "TFB24-S"
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_TFB24-S_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "TFB24-S"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 21.6...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_TFB24-S_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "TFB24-S"
    },
    {
     "name": "Power consumption in operation",
     "label": "운전 소비전력",
     "value": "2.5",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_TFB24-S_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "TFB24-S"
    },
    {
     "name": "Power consumption in rest position",
     "label": "유지 소비전력",
     "value": "1.3",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_TFB24-S_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "TFB24-S"
    },
    {
     "name": "Transformer sizing",
     "label": "변압기 용량",
     "value": "5",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_TFB24-S_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "TFB24-S"
    },
    {
     "name": "Switching capacity auxiliary switch",
     "label": "능력",
     "value": "1 mA...3 A (0.5 A inductive), DC 5 V...AC 250 V",
     "unit": "mA",
     "condition": "Electrical data",
     "evidence": "belimo_TFB24-S_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "TFB24-S"
    },
    {
     "name": "Torque motor",
     "label": "토크",
     "value": "22 in-lb [2.5 Nm]",
     "unit": "in-lb",
     "condition": "Functional data",
     "evidence": "belimo_TFB24-S_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "TFB24-S"
    },
    {
     "name": "Running Time (Motor)",
     "label": "구동 시간",
     "value": "75",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_TFB24-S_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "TFB24-S"
    },
    {
     "name": "Running time fail-safe",
     "label": "구동 시간",
     "value": "<25 s @ -20...50°C, <60 s @ -30°C",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_TFB24-S_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "TFB24-S"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "-22...122°F [-30...50°C]",
     "unit": "—",
     "condition": "Safety data",
     "evidence": "belimo_TFB24-S_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "TFB24-S"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "측정 범위",
     "unit": "물리량 단위",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정확도 등급",
     "unit": "%",
     "condition": "예 ±0.5%, KS C 계량 등급",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "관경 (유량계)",
     "unit": "mm",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "방식",
     "unit": "—",
     "condition": "초음파·전자식·터빈·차압 / CT·직결·PT",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "출력",
     "unit": "—",
     "condition": "4–20mA·펄스·통신",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "펄스 정수",
     "unit": "펄스/단위",
     "condition": "**적산 환산에 필수**",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "통신 프로토콜",
     "unit": "—",
     "condition": "Modbus RTU·BACnet·M-Bus",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "I/O 점수",
     "unit": "점",
     "condition": "AI/AO/DI/DO 각각",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "확장 가능 점수",
     "unit": "점",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "지원 프로토콜",
     "unit": "—",
     "condition": "BACnet IP/MSTP·Modbus TCP/RTU·LonWorks·전용",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "프로그램 용량",
     "unit": "—",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "전원",
     "unit": "V",
     "condition": "",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "Nominal voltage",
       "label": "정격 전압",
       "value": "AC/DC 24",
       "unit": "V",
       "condition": "Electrical data",
       "evidence": "belimo_AFB24-SR_datasheet_en-us.pdf p1",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "AFB24-SR"
      },
      {
       "name": "Nominal voltage frequency",
       "label": "정격 주파수",
       "value": "50/60",
       "unit": "Hz",
       "condition": "Electrical data",
       "evidence": "belimo_AFB24-SR_datasheet_en-us.pdf p1",
       "simulatorUse": "condition",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "AFB24-SR"
      },
      {
       "name": "Nominal voltage range",
       "label": "전압 허용 범위",
       "value": "AC 19.2...28.8 V / DC 21.6...28.8",
       "unit": "V",
       "condition": "Electrical data",
       "evidence": "belimo_AFB24-SR_datasheet_en-us.pdf p1",
       "simulatorUse": "condition",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "AFB24-SR"
      },
      {
       "name": "Nominal voltage",
       "label": "정격 전압",
       "value": "AC/DC 24",
       "unit": "V",
       "condition": "Electrical data",
       "evidence": "belimo_AFX24-MFT_datasheet_en-us.pdf p1",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "AFX24-MFT"
      },
      {
       "name": "Nominal voltage frequency",
       "label": "정격 주파수",
       "value": "50/60",
       "unit": "Hz",
       "condition": "Electrical data",
       "evidence": "belimo_AFX24-MFT_datasheet_en-us.pdf p1",
       "simulatorUse": "condition",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "AFX24-MFT"
      },
      {
       "name": "Nominal voltage range",
       "label": "전압 허용 범위",
       "value": "AC 19.2...28.8 V / DC 21.6...28.8",
       "unit": "V",
       "condition": "Electrical data",
       "evidence": "belimo_AFX24-MFT_datasheet_en-us.pdf p1",
       "simulatorUse": "condition",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "AFX24-MFT"
      },
      {
       "name": "Nominal voltage",
       "label": "정격 전압",
       "value": "AC/DC 24",
       "unit": "V",
       "condition": "Electrical data",
       "evidence": "belimo_AMB24-3_datasheet_en-us.pdf p1",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "AMB24-3"
      },
      {
       "name": "Nominal voltage frequency",
       "label": "정격 주파수",
       "value": "50/60",
       "unit": "Hz",
       "condition": "Electrical data",
       "evidence": "belimo_AMB24-3_datasheet_en-us.pdf p1",
       "simulatorUse": "condition",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "AMB24-3"
      }
     ]
    },
    {
     "requirementName": "통신 속도",
     "unit": "bps",
     "condition": "MSTP 보율",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "AI",
     "instance": 1,
     "name": "RelPos",
     "unit": null,
     "unitRaw": null,
     "note": "Relative Position in % Overridden = true, if the gear is disengaged",
     "sourceFile": "belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 2,
     "name": "AbsPos",
     "unit": null,
     "unitRaw": null,
     "note": "Absolute Position in degree or mm The unit depends on the device: [°] for actuators with rotary movement [mm] for actuators with linear movement Overridden = true, if the gear is disengaged",
     "sourceFile": "belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 6,
     "name": "SpAnalog",
     "unit": null,
     "unitRaw": null,
     "note": "Analog Setpoint in % Shows the setpoint in % if actuator is control by analog signal (SpSource MV[122] is analog(1)) If SpSource MV[122] is Bus(2) then Out Of Service is TRUE _ _",
     "sourceFile": "belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 20,
     "name": "Sens1Analog",
     "unit": null,
     "unitRaw": null,
     "note": "Sensor 1 as analog value in V / Ω / – / °C / °F Current value of sensor 1 in case Sensor1Type MV[220] is Active If Sens1Type MV[220] is not Active(2) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _",
     "sourceFile": "belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 21,
     "name": "Sens2Analog",
     "unit": null,
     "unitRaw": null,
     "note": "Sensor 2 as analog value in V / Ω / – / °C / °F Current value of sensor 2 in case Sensor2 Type MV[221] is Active(2) If Sens2 Type MV[221] is not Active(2) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _",
     "sourceFile": "belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AO",
     "instance": 1,
     "name": "SpRel",
     "unit": null,
     "unitRaw": null,
     "note": "Relative Setpoint in % Setpoint for actuator between 0 and Max AV[98] if controlled via bus If SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _",
     "sourceFile": "belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 97,
     "name": "Min",
     "unit": null,
     "unitRaw": null,
     "note": "Min Setpoint in % Min has to be ≤ Max -30%",
     "sourceFile": "belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 98,
     "name": "Max",
     "unit": null,
     "unitRaw": null,
     "note": "Max Setpoint in % Max has to be ≥ Min +30%",
     "sourceFile": "belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 130,
     "name": "Bus Watchdog",
     "unit": null,
     "unitRaw": null,
     "note": "Timeout for Bus Watchdog in s 0 = watchdog deactivated If the Present Value is not ZERO, the implementation tracks write _ procedures to Present Value of AO[1] and MO[1] _ If the Present Value of AO[1] or MO[1] is written, the timer is rese",
     "sourceFile": "belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 20,
     "name": "Sens1Switch",
     "unit": null,
     "unitRaw": null,
     "note": "_ Sensor 1 as Switch Indicates value on sensor 1 in case Sensor1Type MV[220] is Switch(5) If Sens1Type MV[220] is not Switch(5) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _",
     "sourceFile": "belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 21,
     "name": "Sens2Switch",
     "unit": null,
     "unitRaw": null,
     "note": "Sensor 2 as Switch Indicates value on sensor 1 in case Sensor2Type MV[221] is Switch(5) If Sens2Type MV[221] is not Switch(5) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _",
     "sourceFile": "belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 99,
     "name": "BusTermination",
     "unit": null,
     "unitRaw": null,
     "note": "Bus Termination Indicates if bus termination (120 Ω) is enabled. Bus termination can be set with the configuration tools.",
     "sourceFile": "belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 101,
     "name": "SummaryStatus",
     "unit": null,
     "unitRaw": null,
     "note": "Summary Status Summary of all Status (MI[106], MI[110])",
     "sourceFile": "belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 100,
     "name": "InternalActivity",
     "unit": null,
     "unitRaw": null,
     "note": "_ Internal Activity Test: Internal test running, activated by bus",
     "sourceFile": "belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 106,
     "name": "StatusActuator",
     "unit": null,
     "unitRaw": null,
     "note": "Status Actuator Actuator cannot move: Mechanical overload e.g. blocked actuator, etc. Gear disengaged: Button is pressed Mechanical travel increased: The actuator has been moved outside the adapted working range",
     "sourceFile": "belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 110,
     "name": "StatusDevice",
     "unit": null,
     "unitRaw": null,
     "note": "Status Device Indicates general status about the device Bus Watchdog triggered: Timeout for Bus Watchdog expired",
     "sourceFile": "belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSO",
     "instance": 1,
     "name": "Override",
     "unit": null,
     "unitRaw": null,
     "note": "Override Control Override the setpoint (SpRel AO[1] or analog signal) with defined values",
     "sourceFile": "belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 120,
     "name": "Command",
     "unit": null,
     "unitRaw": null,
     "note": "Initiate Function Initiation of actuator functions for service and test. After command is sent, value returns to None(1). With Reset(4) all status in StatusActuator MI[106] can be reset",
     "sourceFile": "belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 122,
     "name": "SpSource",
     "unit": null,
     "unitRaw": null,
     "note": "Setpoint Source If Analog(1) then actuator is controlled by analog signal 0...10 V on wire 3. If Bus(2) then setpoint via bus SpRel AO[1]",
     "sourceFile": "belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 220,
     "name": "Sens1Type",
     "unit": null,
     "unitRaw": null,
     "note": "Sensor 1 Type If SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _",
     "sourceFile": "belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 221,
     "name": "Sens2Type",
     "unit": null,
     "unitRaw": null,
     "note": "Sensor 2 Type If SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _",
     "sourceFile": "belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 7,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 231,
    "simulatorRequirementMappings": 13,
    "l3MappingPoints": 21,
    "referenceTables": 0
   }
  },
  "belimo-damper-actuator-modbus": {
   "id": "belimo-damper-actuator-modbus",
   "equipmentId": "e16",
   "templateProfileId": null,
   "vendor": "Belimo",
   "model": "Damper Actuator (Modbus)",
   "name": "Damper Actuator",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "순시 유량",
     "objectType": "AI",
     "unit": "㎥/h",
     "grade": "필수",
     "role": "sensor",
     "tags": "(유체)✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 유량",
     "objectType": "AI",
     "unit": "㎥",
     "grade": "필수",
     "role": "sensor",
     "tags": "(유체)✓ `volume`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "순시 전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-power`✓ `active-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-energy`✓ `active-energy`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "상전압 / 선전류",
     "objectType": "AI",
     "unit": "V / A",
     "grade": "권장",
     "role": "sensor",
     "tags": "`phase-voltage`✓ / `phaseCurrent`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "무효·피상 전력",
     "objectType": "AI",
     "unit": "kvar / kVA",
     "grade": "권장",
     "role": "sensor",
     "tags": "`reactive-power`✓ / `apparent-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "역률",
     "objectType": "AI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`power-factor`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [],
   "simulatorRequirementMappings": [
    {
     "requirementName": "측정 범위",
     "unit": "물리량 단위",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정확도 등급",
     "unit": "%",
     "condition": "예 ±0.5%, KS C 계량 등급",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "관경 (유량계)",
     "unit": "mm",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "방식",
     "unit": "—",
     "condition": "초음파·전자식·터빈·차압 / CT·직결·PT",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "출력",
     "unit": "—",
     "condition": "4–20mA·펄스·통신",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "펄스 정수",
     "unit": "펄스/단위",
     "condition": "**적산 환산에 필수**",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "통신 프로토콜",
     "unit": "—",
     "condition": "Modbus RTU·BACnet·M-Bus",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "I/O 점수",
     "unit": "점",
     "condition": "AI/AO/DI/DO 각각",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "확장 가능 점수",
     "unit": "점",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "지원 프로토콜",
     "unit": "—",
     "condition": "BACnet IP/MSTP·Modbus TCP/RTU·LonWorks·전용",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "프로그램 용량",
     "unit": "—",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "전원",
     "unit": "V",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "통신 속도",
     "unit": "bps",
     "condition": "MSTP 보율",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "MB",
     "instance": 0,
     "name": "Setpoint Setpoint for actuator between 0 and Max (No. 107)",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0…10‘000 Default: 0 · Modbus reg 0",
     "sourceFile": "belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 1,
     "name": "Override Control Override setpoint with defined values",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 0: None 1: Open 2: Close 3: Min 4: Mid 5: Max Default: None(0) · Modbus reg 1",
     "sourceFile": "belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 2,
     "name": "Command Initiation of actuator functions for service and test After command is sent, register returns to None(0) With Reset(4) all Malfunction and Service Information (Register No. 105) Information can be reset.",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 0: None 1: - 2: Test 3: Sync 4: Reset Default: None(0) · Modbus reg 2",
     "sourceFile": "belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 3,
     "name": "Actuator Type",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 0: Actuator not connected 1: Air / Water 2: VAV / EPIV 3: Fire 4: Energy Valve 5: 6way EPIV · Modbus reg 3",
     "sourceFile": "belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 4,
     "name": "Relative Position",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0...10‘000 · Modbus reg 4",
     "sourceFile": "belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 5,
     "name": "Absolute Position The unit depends on the device: [°] for actuators with rotary movement [mm] for actuators with linear movement",
     "unit": null,
     "unitRaw": "° mm",
     "note": "범위 0...max angle / stroke · Modbus reg 5",
     "sourceFile": "belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 8,
     "name": "Sensor 1 Value Current value of sensor 1, depending on the setting of the Sensor 1 Type (Register No. 108) [mV] if Sensor 1 Type (Register No. 108) is Active(1) [Ω] if Sensor 1 Type (Register No. 108) is Passive 1K(2) or Passive 20K(3) _ _ [0 / 1] if Sensor 1 Type (Register No. 108) is Switch(4) [°C] if Sensor 1 Type (Register No. 108) is PT1000 C(5) or NI1000 C(6) or _ _ NTC10K C(7) _ [°F] if Sensor 1 Type (Register No. 108) is PT1000 F(8) or NI1000 F(9) or _ _ NTC10K F(10) _",
     "unit": null,
     "unitRaw": "mV Ω 0 / 1 °C °F",
     "note": "범위 0...65‘535 · Modbus reg 8",
     "sourceFile": "belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 9,
     "name": "Sensor 2 Value Current value of sensor 2, depending on the setting of the Sensor 2 Type (Register No. 108) [mV] if Sensor 2 Type (Register No. 108) is Active(1) [Ω] if Sensor 2 Type (Register No. 108) is Passive 1K(2) or Passive 20K(3) _ _ [0 / 1] if Sensor 2 Type (Register No. 108) is Switch(4) [°C] if Sensor 2 Type (Register No. 108) is PT1000 C(5) or NI1000 C(6) or _ _ NTC10K C(7) _ [°F] if Sensor 2 Type (Register No. 108) is PT1000 F(8) or NI1000 F(9) or _ _ NTC10K F(10) _",
     "unit": null,
     "unitRaw": "mV Ω 0 / 1 °C °F",
     "note": "범위 0...65‘535 · Modbus reg 9",
     "sourceFile": "belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 12,
     "name": "Setpoint Analog Shows the setoint in % if actuator is control by analog signal",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0...10‘000 · Modbus reg 12",
     "sourceFile": "belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 99,
     "name": "Bus Termination Indicates if bus termination (120 Ω) is enabled Bus termination can be set with the configuration tools",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 0: inactive 1: active Default: inactive(0) · Modbus reg 99",
     "sourceFile": "belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 100,
     "name": "Series Number 1st part Each device has an unambiguous series number, which is either impressed on or glued to the housing The series number consists of 4 segments, although only parts 1, 2 and 4 are displayed on Modus Example: 00839-31324-064-008 1st part: 00839 2nd part: 31324 4th part: 008",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 – · Modbus reg 100",
     "sourceFile": "belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 101,
     "name": "Series Number 2nd part",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 – · Modbus reg 101",
     "sourceFile": "belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 102,
     "name": "Series Number 4th part",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 – · Modbus reg 102",
     "sourceFile": "belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 103,
     "name": "Firmware Version Firmware version of communication module Example: 302, Version 3.02",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 – · Modbus reg 103",
     "sourceFile": "belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 104,
     "name": "Malfunction and Service Information Value is bit-coded. More than one bit can be set to 1 All bits not montioned in the enumeration are not used for this actuator range Mechanical travel increased: The actuator has been moved outside the adapted working range Actuator cannot move: Mechanical overload e.g. blocked actuator, etc. Internal activity: Actuator performs a test run, adaption, etc. Gear disengaged: The gear disengaged button is pressed Bus Watchdog triggered: Timeout for the Bus Watchdog expired",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 Bit1: Mech travel increased Bit2: Actuator cannot move Bit8: Internal activity Bit9: Gear disengaged Bit10: Bus Watchdog triggered · Modbus reg 104",
     "sourceFile": "belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 105,
     "name": "Min Min has to be ≤ Max -30%",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0...Max - 3‘000 · Modbus reg 105",
     "sourceFile": "belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 106,
     "name": "Max Max has to be ≥ Min +30%",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 Min + 3‘000...10‘000 Default: 10‘000 · Modbus reg 106",
     "sourceFile": "belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 107,
     "name": "Sensor 1 Type",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 0: None 1: Active 2: Passive 1K _ 3: Passive 20K _ 4: Switch 5: PT1000 C _ 6: NI1000 C _ 7: NTC10K C _ 8: PT1000 F _ 9: NI1000 F _ 10: NTC10K F _ · Modbus reg 107",
     "sourceFile": "belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 108,
     "name": "Bus Fail Position Modbus communication is not monitored as standard. In the event of a breakdown in communication, the actuator retains the current setpoint The bus implementation tracks the Modbus communication. If neither the Setpoint (Register No. 1) nor the Override Control (Register No. 2) is renewed before the Timeout for Bus Watchdog (Register No. 110) expires, the actuator controls to the Bus Fail Position Triggered bus watchdog is indicated in the Malfunction and Service Information (Register No. 105)",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 0: None / Last setpoint 1: Fast close 2: Fast open 3: Mid position (parameterized) Default: None(0) · Modbus reg 108",
     "sourceFile": "belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 109,
     "name": "Timeout for Bus Watchdog in s Time until Bus Fail will be detected. If Bus Watchdog = 0 then deactivated If Bus Fail Position (Register No. 109) different from 0, the Bus Fail Position becomes active after the Timeout for Bus Watchdog is expired",
     "unit": "s",
     "unitRaw": "s",
     "note": "범위 0...3‘600 Default: 0 If Bus Fail Position (Register No. 109) not None(0), then Default: 120 · Modbus reg 109",
     "sourceFile": "belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 114,
     "name": "Sensor 2 Type",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 0: None 1: Active 2: Passive 1K _ 3: Passive 20K _ 4: Switch 5: PT1000 C _ 6: NI1000 C _ 7: NTC10K C _ 8: PT1000 F _ 9: NI1000 F _ 10: NTC10K F _ · Modbus reg 114",
     "sourceFile": "belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 118,
     "name": "Setpoint Source Analog: Setpoint from analog signal 0...10 V on wire 3 Bus: Setpoint from Modbus (Register 1)",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 0: Analog 1: Bus Default: Bus(1) · Modbus reg 118",
     "sourceFile": "belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    }
   ],
   "referenceTables": [],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 7,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 0,
    "simulatorRequirementMappings": 13,
    "l3MappingPoints": 22,
    "referenceTables": 0
   }
  },
  "belimo-energy-valve-dn-15-50-version-4-bacnet": {
   "id": "belimo-energy-valve-dn-15-50-version-4-bacnet",
   "equipmentId": "e16",
   "templateProfileId": null,
   "vendor": "Belimo",
   "model": "Energy Valve DN 15...50 (Version 4) (BACnet)",
   "name": "Energy Valve DN 15...50 (Version 4)",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "순시 유량",
     "objectType": "AI",
     "unit": "㎥/h",
     "grade": "필수",
     "role": "sensor",
     "tags": "(유체)✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 유량",
     "objectType": "AI",
     "unit": "㎥",
     "grade": "필수",
     "role": "sensor",
     "tags": "(유체)✓ `volume`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "순시 전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-power`✓ `active-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-energy`✓ `active-energy`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "상전압 / 선전류",
     "objectType": "AI",
     "unit": "V / A",
     "grade": "권장",
     "role": "sensor",
     "tags": "`phase-voltage`✓ / `phaseCurrent`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "무효·피상 전력",
     "objectType": "AI",
     "unit": "kvar / kVA",
     "grade": "권장",
     "role": "sensor",
     "tags": "`reactive-power`✓ / `apparent-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "역률",
     "objectType": "AI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`power-factor`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_EV..F_BAC_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EV..F_BAC"
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_EV..F_BAC_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EV..F_BAC"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 21.6...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_EV..F_BAC_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EV..F_BAC"
    },
    {
     "name": "Power consumption in operation",
     "label": "운전 소비전력",
     "value": "7",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_EV..F_BAC_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EV..F_BAC"
    },
    {
     "name": "Power consumption in rest position",
     "label": "유지 소비전력",
     "value": "5",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_EV..F_BAC_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EV..F_BAC"
    },
    {
     "name": "Power consumption for wire sizing",
     "label": "전선 산정용 소비전력",
     "value": "6 VA (DN 65...80)",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_EV..F_BAC_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EV..F_BAC"
    },
    {
     "name": "Operating range Y",
     "label": "동작 범위",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_EV..F_BAC_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..F_BAC"
    },
    {
     "name": "Operating range Y variable",
     "label": "동작 범위",
     "value": "0.5...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_EV..F_BAC_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..F_BAC"
    },
    {
     "name": "Position feedback U",
     "label": "위치 피드백",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_EV..F_BAC_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..F_BAC"
    },
    {
     "name": "Position feedback U note",
     "label": "위치 피드백",
     "value": "Max. 1",
     "unit": "mA",
     "condition": "Functional data",
     "evidence": "belimo_EV..F_BAC_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..F_BAC"
    },
    {
     "name": "Position feedback U variable",
     "label": "위치 피드백",
     "value": "0...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_EV..F_BAC_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..F_BAC"
    },
    {
     "name": "V'max adjustable",
     "label": "최대 유량 설정",
     "value": "30...100% of V'nom",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_EV..F_BAC_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "EV..F_BAC"
    },
    {
     "name": "Control accuracy",
     "label": "측정 정확도",
     "value": "±5% (of 25...100% V'nom) @ 20°C / Glycol 0%",
     "unit": "°C",
     "condition": "Functional data",
     "evidence": "belimo_EV..F_BAC_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..F_BAC"
    },
    {
     "name": "Control accuracy note",
     "label": "측정 정확도",
     "value": "±10% (of 25...100% V'nom) @ -10...120°C /",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_EV..F_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..F_BAC"
    },
    {
     "name": "Fluid temperature",
     "label": "유체 온도 범위",
     "value": "-10...120°C [14...248°F]",
     "unit": "°F",
     "condition": "Functional data",
     "evidence": "belimo_EV..F_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "EV..F_BAC"
    },
    {
     "name": "Flange",
     "label": "전부하 전류 (FLA)",
     "value": "according to EN 1092-2",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_EV..F_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EV..F_BAC"
    },
    {
     "name": "Measuring accuracy absolute temperature",
     "label": "측정 정확도",
     "value": "±0.35°C @ 10°C [±0.65°F @ 50°F] (Pt1000",
     "unit": "°C",
     "condition": "Functional data",
     "evidence": "belimo_EV..F_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..F_BAC"
    },
    {
     "name": "Measuring accuracy differential temperature",
     "label": "측정 정확도",
     "value": "±0.18 K @ ΔT = 10 K",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_EV..F_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..F_BAC"
    },
    {
     "name": "Measuring accuracy flow",
     "label": "측정 정확도",
     "value": "±2% (of 25...100% V'nom) @ 20°C / glycol 0%",
     "unit": "°C",
     "condition": "Functional data",
     "evidence": "belimo_EV..F_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..F_BAC"
    },
    {
     "name": "Measuring accuracy flow note",
     "label": "측정 정확도",
     "value": "±6% (of 25...100% V'nom) @ -10...120°C /",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_EV..F_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..F_BAC"
    },
    {
     "name": "Min. flow measurement",
     "label": "최소 유량",
     "value": "0.5% of V'nom",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_EV..F_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "EV..F_BAC"
    },
    {
     "name": "Measuring accuracy glycol monitoring",
     "label": "측정 정확도",
     "value": "±4% (0...40%)",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_EV..F_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..F_BAC"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "-30...50°C [-22...122°F]",
     "unit": "—",
     "condition": "Safety data",
     "evidence": "belimo_EV..F_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "EV..F_BAC"
    },
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_EV..R2_BAC_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EV..R2_BAC"
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_EV..R2_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EV..R2_BAC"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 21.6...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_EV..R2_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EV..R2_BAC"
    },
    {
     "name": "Power consumption in operation",
     "label": "운전 소비전력",
     "value": "4 W (DN 15...25)",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_EV..R2_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EV..R2_BAC"
    },
    {
     "name": "Power consumption in rest position",
     "label": "유지 소비전력",
     "value": "3.7 W (DN 15...25)",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_EV..R2_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EV..R2_BAC"
    },
    {
     "name": "Power consumption for wire sizing",
     "label": "전선 산정용 소비전력",
     "value": "6.5 VA (DN 15...25)",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_EV..R2_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EV..R2_BAC"
    },
    {
     "name": "Operating range Y",
     "label": "동작 범위",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_EV..R2_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..R2_BAC"
    },
    {
     "name": "Operating range Y variable",
     "label": "동작 범위",
     "value": "0.5...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_EV..R2_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..R2_BAC"
    },
    {
     "name": "Position feedback U",
     "label": "위치 피드백",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_EV..R2_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..R2_BAC"
    },
    {
     "name": "Position feedback U note",
     "label": "위치 피드백",
     "value": "Max. 1",
     "unit": "mA",
     "condition": "Functional data",
     "evidence": "belimo_EV..R2_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..R2_BAC"
    },
    {
     "name": "Position feedback U variable",
     "label": "위치 피드백",
     "value": "0...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_EV..R2_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..R2_BAC"
    },
    {
     "name": "V'max adjustable",
     "label": "최대 유량 설정",
     "value": "25...100% of V'nom",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_EV..R2_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "EV..R2_BAC"
    },
    {
     "name": "Control accuracy",
     "label": "측정 정확도",
     "value": "±5% (of 25...100% V'nom)",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_EV..R2_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..R2_BAC"
    },
    {
     "name": "Control accuracy note",
     "label": "측정 정확도",
     "value": "±10% (of 25...100% V'nom) @ Glycol 0...60%",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_EV..R2_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..R2_BAC"
    },
    {
     "name": "Fluid temperature",
     "label": "유체 온도 범위",
     "value": "-10...120°C [14...248°F]",
     "unit": "°F",
     "condition": "Functional data",
     "evidence": "belimo_EV..R2_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "EV..R2_BAC"
    },
    {
     "name": "Fluid temperature note",
     "label": "유체 온도 범위",
     "value": "At a fluid temperature of -10...2°C, a stem",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_EV..R2_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "EV..R2_BAC"
    },
    {
     "name": "Differential pressure note",
     "label": "차압",
     "value": "200 kPa for low-noise operation",
     "unit": "kPa",
     "condition": "Functional data",
     "evidence": "belimo_EV..R2_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "EV..R2_BAC"
    },
    {
     "name": "Calculator + temperature probe:",
     "label": "온도 센서",
     "value": "±(0.15 + 0.002 |T|)°C",
     "unit": "—",
     "condition": "Measuring data",
     "evidence": "belimo_EV..R2_BAC_datasheet_en-gb.pdf p3",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "EV..R2_BAC"
    },
    {
     "name": "Calculator + temperature probe:",
     "label": "온도 센서",
     "value": "±0.17K @ ΔT = 5K",
     "unit": "—",
     "condition": "Measuring data",
     "evidence": "belimo_EV..R2_BAC_datasheet_en-gb.pdf p3",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "EV..R2_BAC"
    },
    {
     "name": "Measuring accuracy flow",
     "label": "측정 정확도",
     "value": "±2%, according to class 2 EN 1434, glycol 0%",
     "unit": "—",
     "condition": "Measuring data",
     "evidence": "belimo_EV..R2_BAC_datasheet_en-gb.pdf p3",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..R2_BAC"
    },
    {
     "name": "Measuring accuracy flow note",
     "label": "측정 정확도",
     "value": "@ 15...120",
     "unit": "°C",
     "condition": "Measuring data",
     "evidence": "belimo_EV..R2_BAC_datasheet_en-gb.pdf p3",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..R2_BAC"
    },
    {
     "name": "Min. flow measurement",
     "label": "최소 유량",
     "value": "0.2% of V'nom",
     "unit": "—",
     "condition": "Measuring data",
     "evidence": "belimo_EV..R2_BAC_datasheet_en-gb.pdf p3",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "EV..R2_BAC"
    },
    {
     "name": "Measuring accuracy glycol monitoring",
     "label": "측정 정확도",
     "value": "±4%",
     "unit": "—",
     "condition": "Measuring data",
     "evidence": "belimo_EV..R2_BAC_datasheet_en-gb.pdf p3",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..R2_BAC"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "-30...50°C [-22...122°F]",
     "unit": "—",
     "condition": "Safety data",
     "evidence": "belimo_EV..R2_BAC_datasheet_en-gb.pdf p3",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "EV..R2_BAC"
    },
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EV..R2_KBAC"
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EV..R2_KBAC"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 21.6...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EV..R2_KBAC"
    },
    {
     "name": "Power consumption in operation",
     "label": "운전 소비전력",
     "value": "15",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EV..R2_KBAC"
    },
    {
     "name": "Power consumption in rest position",
     "label": "유지 소비전력",
     "value": "6.5",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EV..R2_KBAC"
    },
    {
     "name": "Power consumption for wire sizing",
     "label": "전선 산정용 소비전력",
     "value": "26",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EV..R2_KBAC"
    },
    {
     "name": "Operating range Y",
     "label": "동작 범위",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..R2_KBAC"
    },
    {
     "name": "Operating range Y variable",
     "label": "동작 범위",
     "value": "0.5...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..R2_KBAC"
    },
    {
     "name": "Position feedback U",
     "label": "위치 피드백",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..R2_KBAC"
    },
    {
     "name": "Position feedback U note",
     "label": "위치 피드백",
     "value": "Max. 1",
     "unit": "mA",
     "condition": "Functional data",
     "evidence": "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..R2_KBAC"
    },
    {
     "name": "Position feedback U variable",
     "label": "위치 피드백",
     "value": "0...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..R2_KBAC"
    },
    {
     "name": "Running time fail-safe",
     "label": "구동 시간",
     "value": "35 s / 90°",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..R2_KBAC"
    },
    {
     "name": "V'max adjustable",
     "label": "최대 유량 설정",
     "value": "25...100% of V'nom",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "EV..R2_KBAC"
    },
    {
     "name": "Control accuracy",
     "label": "측정 정확도",
     "value": "±5% (of 25...100% V'nom)",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..R2_KBAC"
    },
    {
     "name": "Control accuracy note",
     "label": "측정 정확도",
     "value": "±10% (of 25...100% V'nom) @ Glycol 0...60%",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..R2_KBAC"
    },
    {
     "name": "Fluid temperature",
     "label": "유체 온도 범위",
     "value": "-10...120°C [14...248°F]",
     "unit": "°F",
     "condition": "Functional data",
     "evidence": "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "EV..R2_KBAC"
    },
    {
     "name": "Fluid temperature note",
     "label": "유체 온도 범위",
     "value": "At a fluid temperature of -10...2°C, a stem",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "EV..R2_KBAC"
    },
    {
     "name": "Differential pressure note",
     "label": "차압",
     "value": "200 kPa for low-noise operation",
     "unit": "kPa",
     "condition": "Functional data",
     "evidence": "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "EV..R2_KBAC"
    },
    {
     "name": "Calculator + temperature probe:",
     "label": "온도 센서",
     "value": "±(0.15 + 0.002 |T|)°C",
     "unit": "—",
     "condition": "Measuring data",
     "evidence": "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p3",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "EV..R2_KBAC"
    },
    {
     "name": "Calculator + temperature probe:",
     "label": "온도 센서",
     "value": "±0.17K @ ΔT = 5K",
     "unit": "—",
     "condition": "Measuring data",
     "evidence": "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p3",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "EV..R2_KBAC"
    },
    {
     "name": "Measuring accuracy flow",
     "label": "측정 정확도",
     "value": "±2%, according to class 2 EN 1434, glycol 0%",
     "unit": "—",
     "condition": "Measuring data",
     "evidence": "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p3",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..R2_KBAC"
    },
    {
     "name": "Measuring accuracy flow note",
     "label": "측정 정확도",
     "value": "@ 15...120",
     "unit": "°C",
     "condition": "Measuring data",
     "evidence": "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p3",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..R2_KBAC"
    },
    {
     "name": "Min. flow measurement",
     "label": "최소 유량",
     "value": "0.2% of V'nom",
     "unit": "—",
     "condition": "Measuring data",
     "evidence": "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p3",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "EV..R2_KBAC"
    },
    {
     "name": "Measuring accuracy glycol monitoring",
     "label": "측정 정확도",
     "value": "±4%",
     "unit": "—",
     "condition": "Measuring data",
     "evidence": "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p3",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..R2_KBAC"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "-30...50°C [-22...122°F]",
     "unit": "—",
     "condition": "Safety data",
     "evidence": "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p3",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "EV..R2_KBAC"
    },
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_EV..R3_BAC_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EV..R3_BAC"
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_EV..R3_BAC_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EV..R3_BAC"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 21.6...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_EV..R3_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EV..R3_BAC"
    },
    {
     "name": "Power consumption in operation",
     "label": "운전 소비전력",
     "value": "4 W (DN 15...25)",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_EV..R3_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EV..R3_BAC"
    },
    {
     "name": "Power consumption in rest position",
     "label": "유지 소비전력",
     "value": "3.7 W (DN 15...25)",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_EV..R3_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EV..R3_BAC"
    },
    {
     "name": "Power consumption for wire sizing",
     "label": "전선 산정용 소비전력",
     "value": "6.5 VA (DN 15...25)",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_EV..R3_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EV..R3_BAC"
    },
    {
     "name": "Operating range Y",
     "label": "동작 범위",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_EV..R3_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..R3_BAC"
    },
    {
     "name": "Operating range Y variable",
     "label": "동작 범위",
     "value": "0.5...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_EV..R3_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..R3_BAC"
    },
    {
     "name": "Position feedback U",
     "label": "위치 피드백",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_EV..R3_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..R3_BAC"
    },
    {
     "name": "Position feedback U note",
     "label": "위치 피드백",
     "value": "Max. 1",
     "unit": "mA",
     "condition": "Functional data",
     "evidence": "belimo_EV..R3_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..R3_BAC"
    },
    {
     "name": "Position feedback U variable",
     "label": "위치 피드백",
     "value": "0...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_EV..R3_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..R3_BAC"
    },
    {
     "name": "V'max adjustable",
     "label": "최대 유량 설정",
     "value": "25...100% of V'nom",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_EV..R3_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "EV..R3_BAC"
    },
    {
     "name": "Control accuracy",
     "label": "측정 정확도",
     "value": "±5% (of 25...100% V'nom) @ Glycol 0% vol.",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_EV..R3_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..R3_BAC"
    },
    {
     "name": "Control accuracy note",
     "label": "측정 정확도",
     "value": "±10% (of 25...100% V'nom) @ Glycol 0...60%",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_EV..R3_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..R3_BAC"
    },
    {
     "name": "Fluid temperature",
     "label": "유체 온도 범위",
     "value": "-10...120°C [14...248°F]",
     "unit": "°F",
     "condition": "Functional data",
     "evidence": "belimo_EV..R3_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "EV..R3_BAC"
    },
    {
     "name": "Fluid temperature note",
     "label": "유체 온도 범위",
     "value": "At a fluid temperature of -10...2°C, a stem",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_EV..R3_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "EV..R3_BAC"
    },
    {
     "name": "Differential pressure note",
     "label": "차압",
     "value": "200 kPa for low-noise operation",
     "unit": "kPa",
     "condition": "Functional data",
     "evidence": "belimo_EV..R3_BAC_datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "EV..R3_BAC"
    },
    {
     "name": "Calculator + temperature probe:",
     "label": "온도 센서",
     "value": "±(0.15 + 0.002 |T|)°C",
     "unit": "—",
     "condition": "Measuring data",
     "evidence": "belimo_EV..R3_BAC_datasheet_en-gb.pdf p3",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "EV..R3_BAC"
    },
    {
     "name": "Calculator + temperature probe:",
     "label": "온도 센서",
     "value": "±0.17K @ ΔT = 5K",
     "unit": "—",
     "condition": "Measuring data",
     "evidence": "belimo_EV..R3_BAC_datasheet_en-gb.pdf p3",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "EV..R3_BAC"
    },
    {
     "name": "Measuring accuracy flow",
     "label": "측정 정확도",
     "value": "±2%, according to class 2 EN 1434, glycol 0%",
     "unit": "—",
     "condition": "Measuring data",
     "evidence": "belimo_EV..R3_BAC_datasheet_en-gb.pdf p3",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..R3_BAC"
    },
    {
     "name": "Measuring accuracy flow note",
     "label": "측정 정확도",
     "value": "@ 15...120",
     "unit": "°C",
     "condition": "Measuring data",
     "evidence": "belimo_EV..R3_BAC_datasheet_en-gb.pdf p3",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..R3_BAC"
    },
    {
     "name": "Min. flow measurement",
     "label": "최소 유량",
     "value": "0.2% of V'nom",
     "unit": "—",
     "condition": "Measuring data",
     "evidence": "belimo_EV..R3_BAC_datasheet_en-gb.pdf p3",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "EV..R3_BAC"
    },
    {
     "name": "Measuring accuracy glycol monitoring",
     "label": "측정 정확도",
     "value": "±4%",
     "unit": "—",
     "condition": "Measuring data",
     "evidence": "belimo_EV..R3_BAC_datasheet_en-gb.pdf p3",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV..R3_BAC"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "-30...50°C [-22...122°F]",
     "unit": "—",
     "condition": "Safety data",
     "evidence": "belimo_EV..R3_BAC_datasheet_en-gb.pdf p3",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "EV..R3_BAC"
    },
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EV050_ARX-E_N4HT"
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EV050_ARX-E_N4HT"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 21.6...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EV050_ARX-E_N4HT"
    },
    {
     "name": "Power consumption in operation",
     "label": "운전 소비전력",
     "value": "25W incl. heater",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EV050_ARX-E_N4HT"
    },
    {
     "name": "Transformer sizing",
     "label": "변압기 용량",
     "value": "29 VA incl. heater",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "EV050_ARX-E_N4HT"
    },
    {
     "name": "Operating range Y",
     "label": "동작 범위",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV050_ARX-E_N4HT"
    },
    {
     "name": "Operating range Y note",
     "label": "동작 범위",
     "value": "4...20 mA w/ ZG-R01 (500 Ω, 1/4 W resistor)",
     "unit": "mA",
     "condition": "Functional data",
     "evidence": "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV050_ARX-E_N4HT"
    },
    {
     "name": "Position feedback U",
     "label": "위치 피드백",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV050_ARX-E_N4HT"
    },
    {
     "name": "Running Time (Motor)",
     "label": "구동 시간",
     "value": "90",
     "unit": "s",
     "condition": "Functional data",
     "evidence": "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p2",
     "simulatorUse": "core",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV050_ARX-E_N4HT"
    },
    {
     "name": "Control accuracy",
     "label": "측정 정확도",
     "value": "±5%",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV050_ARX-E_N4HT"
    },
    {
     "name": "Fluid temperature",
     "label": "유체 온도 범위",
     "value": "14...250°F [-10...120°C]",
     "unit": "°F",
     "condition": "Functional data",
     "evidence": "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p2",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "EV050_ARX-E_N4HT"
    },
    {
     "name": "Calculator + temperature probe:",
     "label": "온도 센서",
     "value": "±(0.15 + 0.002 |T|)°C",
     "unit": "—",
     "condition": "Measuring data",
     "evidence": "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p2",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "EV050_ARX-E_N4HT"
    },
    {
     "name": "Measuring accuracy differential temperature",
     "label": "측정 정확도",
     "value": "±0.17K @ ΔT = 5K",
     "unit": "—",
     "condition": "Measuring data",
     "evidence": "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV050_ARX-E_N4HT"
    },
    {
     "name": "Measuring accuracy flow",
     "label": "측정 정확도",
     "value": "±2% @ 68°F [20°C]",
     "unit": "°F",
     "condition": "Measuring data",
     "evidence": "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "EV050_ARX-E_N4HT"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "-40...122°F [-40...50°C]",
     "unit": "—",
     "condition": "Safety data",
     "evidence": "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p3",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "EV050_ARX-E_N4HT"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "측정 범위",
     "unit": "물리량 단위",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정확도 등급",
     "unit": "%",
     "condition": "예 ±0.5%, KS C 계량 등급",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "관경 (유량계)",
     "unit": "mm",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "방식",
     "unit": "—",
     "condition": "초음파·전자식·터빈·차압 / CT·직결·PT",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "출력",
     "unit": "—",
     "condition": "4–20mA·펄스·통신",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "펄스 정수",
     "unit": "펄스/단위",
     "condition": "**적산 환산에 필수**",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "통신 프로토콜",
     "unit": "—",
     "condition": "Modbus RTU·BACnet·M-Bus",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "I/O 점수",
     "unit": "점",
     "condition": "AI/AO/DI/DO 각각",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "확장 가능 점수",
     "unit": "점",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "지원 프로토콜",
     "unit": "—",
     "condition": "BACnet IP/MSTP·Modbus TCP/RTU·LonWorks·전용",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "프로그램 용량",
     "unit": "—",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "전원",
     "unit": "V",
     "condition": "",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "Nominal voltage",
       "label": "정격 전압",
       "value": "AC/DC 24",
       "unit": "V",
       "condition": "Electrical data",
       "evidence": "belimo_EV..F_BAC_datasheet_en-gb.pdf p1",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "EV..F_BAC"
      },
      {
       "name": "Nominal voltage frequency",
       "label": "정격 주파수",
       "value": "50/60",
       "unit": "Hz",
       "condition": "Electrical data",
       "evidence": "belimo_EV..F_BAC_datasheet_en-gb.pdf p1",
       "simulatorUse": "condition",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "EV..F_BAC"
      },
      {
       "name": "Nominal voltage range",
       "label": "전압 허용 범위",
       "value": "AC 19.2...28.8 V / DC 21.6...28.8",
       "unit": "V",
       "condition": "Electrical data",
       "evidence": "belimo_EV..F_BAC_datasheet_en-gb.pdf p1",
       "simulatorUse": "condition",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "EV..F_BAC"
      },
      {
       "name": "Nominal voltage",
       "label": "정격 전압",
       "value": "AC/DC 24",
       "unit": "V",
       "condition": "Electrical data",
       "evidence": "belimo_EV..R2_BAC_datasheet_en-gb.pdf p1",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "EV..R2_BAC"
      },
      {
       "name": "Nominal voltage frequency",
       "label": "정격 주파수",
       "value": "50/60",
       "unit": "Hz",
       "condition": "Electrical data",
       "evidence": "belimo_EV..R2_BAC_datasheet_en-gb.pdf p2",
       "simulatorUse": "condition",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "EV..R2_BAC"
      },
      {
       "name": "Nominal voltage range",
       "label": "전압 허용 범위",
       "value": "AC 19.2...28.8 V / DC 21.6...28.8",
       "unit": "V",
       "condition": "Electrical data",
       "evidence": "belimo_EV..R2_BAC_datasheet_en-gb.pdf p2",
       "simulatorUse": "condition",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "EV..R2_BAC"
      },
      {
       "name": "Nominal voltage",
       "label": "정격 전압",
       "value": "AC/DC 24",
       "unit": "V",
       "condition": "Electrical data",
       "evidence": "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "EV..R2_KBAC"
      },
      {
       "name": "Nominal voltage frequency",
       "label": "정격 주파수",
       "value": "50/60",
       "unit": "Hz",
       "condition": "Electrical data",
       "evidence": "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2",
       "simulatorUse": "condition",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "EV..R2_KBAC"
      }
     ]
    },
    {
     "requirementName": "통신 속도",
     "unit": "bps",
     "condition": "MSTP 보율",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "AI",
     "instance": 1,
     "name": "RelPos",
     "unit": null,
     "unitRaw": null,
     "note": "Relative Position in % Overridden = true, if the gear is disengaged",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 6,
     "name": "SpAnalog",
     "unit": null,
     "unitRaw": null,
     "note": "If SetpointSource MV[122] is not 1: Analog then Out Of Service is _ _ TRUE Overridden = true, if forced control (bus, tool and analog forced control) is active",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 20,
     "name": "Sens1Active Volt _",
     "unit": null,
     "unitRaw": null,
     "note": "Sensor 1 as Voltage in V If Sens1Type MV[220] is not 2: Active then Out Of Service is TRUE _ _",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 21,
     "name": "Sens1Passive _ Ohm",
     "unit": null,
     "unitRaw": null,
     "note": "Sensor 1 as Resistor in Ohm If Sens1Type MV[220] is not 4: Passive then Out Of Service is _ _ TRUE",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 22,
     "name": "T1 UnitSel _",
     "unit": null,
     "unitRaw": null,
     "note": "Temperature 1 (remote) in selected unit Unit can be selected with object MV[127]",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 23,
     "name": "T2 UnitSel _",
     "unit": null,
     "unitRaw": null,
     "note": "Temperature 2 (Flow Body) in selected unit Unit can be selected with object MV[127]",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AO",
     "instance": 1,
     "name": "SpRel",
     "unit": null,
     "unitRaw": null,
     "note": "Setpoint Relative in % The set point is related to either the position, the flow (of V`min, Vmax) or the power (of Pmax). See also AV[90], AV[94], MV[100], AV[110] Overridden = true, if forced control (bus MV[1], tool and analog forced cont",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2,
     "name": "AbsPos",
     "unit": null,
     "unitRaw": null,
     "note": "Absolute Position in ° Overridden = true, if the gear is disengaged",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10,
     "name": "RelFlow",
     "unit": null,
     "unitRaw": null,
     "note": "Relative Flow in %",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 17,
     "name": "SpAbsFlow _ UnitSel",
     "unit": null,
     "unitRaw": null,
     "note": "Setpoint Absolute Flow in selected unit Unit can be selected with object MV[123] Overridden = true, if forced control (bus, tool and analog forced control) is active",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 19,
     "name": "AbsFlow UnitSel _",
     "unit": null,
     "unitRaw": null,
     "note": "Absolute Flow in selected unit Unit can be selected with object MV[123]",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 20,
     "name": "Sens1Temp _ UnitSel",
     "unit": null,
     "unitRaw": null,
     "note": "Sensor 1 as Temperature in selected unit Unit can be selected with object MV[127] If Sens1PassiveType MV[221] is 1: None or Sens1Type MV[220] is not 3: Passive then Out Of Service is TRUE _ _",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 22,
     "name": "DeltaT UnitSel _",
     "unit": null,
     "unitRaw": null,
     "note": "Delta Temperature in selected unit Unit can be selected with object MV[128]",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 40,
     "name": "RelPower",
     "unit": null,
     "unitRaw": null,
     "note": "Relative Power in %",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 45,
     "name": "CoolingPower _ UnitSel",
     "unit": null,
     "unitRaw": null,
     "note": "Cooling Power in selected unit Unit can be selected with object MV[124]",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 46,
     "name": "HeatingPower _ UnitSel",
     "unit": null,
     "unitRaw": null,
     "note": "Heating Power in selected unit Unit can be selected with object MV[124]",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 47,
     "name": "CoolingEnergy _ UnitSel",
     "unit": null,
     "unitRaw": null,
     "note": "Cooling Energy in selected unit Unit can be selected with object MV[125]. See also MV[200]",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 48,
     "name": "HeatingEnergy _ UnitSel",
     "unit": null,
     "unitRaw": null,
     "note": "Heating Energy in selected unit Unit can be selected with object MV[125]. See also MV[200]",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 50,
     "name": "VolumeDecimal _ UnitSel",
     "unit": null,
     "unitRaw": null,
     "note": "Decimal Number of the Volume m3 Object _ Resolution of 0.01m3 of the Object PIV[50]. See also MV[200]",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 52,
     "name": "Volume UnitSel _",
     "unit": null,
     "unitRaw": null,
     "note": "Accumulated Volume in selected unit Unit can be selected with object MV[126]. See also MV[200]",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 60,
     "name": "GlycolConcentration",
     "unit": null,
     "unitRaw": null,
     "note": "Glycol concentration in % Measured value or override value in settings",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 90,
     "name": "Vmin",
     "unit": null,
     "unitRaw": null,
     "note": "Minimum Flow Limit in %",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 93,
     "name": "Vmin UnitSel _",
     "unit": null,
     "unitRaw": null,
     "note": "Minimum Flow Limit in selected unit Unit can be selected with object MV[123]",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 94,
     "name": "Vmax",
     "unit": null,
     "unitRaw": null,
     "note": "Maximum Flow Limit in %",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 97,
     "name": "Vmax UnitSel _",
     "unit": null,
     "unitRaw": null,
     "note": "Maximum Flow Limit in selected unit Unit can be selected with object MV[123]",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 100,
     "name": "Vnom UnitSel R _",
     "unit": null,
     "unitRaw": null,
     "note": "Nominal Flow in selected unit Unit can be selected with object MV[123]",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 110,
     "name": "Pmax",
     "unit": null,
     "unitRaw": null,
     "note": "Maximum Power Limit in %",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 113,
     "name": "Pmax UnitSel _",
     "unit": null,
     "unitRaw": null,
     "note": "Maximum Power Limit in selected unit Unit can be selected with object MV[124]",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 116,
     "name": "Pnom UnitSel _",
     "unit": null,
     "unitRaw": null,
     "note": "Nominal Power in selected unit Unit can be selected with object MV[124]",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 120,
     "name": "SpDeltaT UnitSel _",
     "unit": null,
     "unitRaw": null,
     "note": "Setpoint Delta Temperature in selected unit Unit can be selected with object MV[128]",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 127,
     "name": "SpAbsFlowDeltaT_ UnitSel",
     "unit": null,
     "unitRaw": null,
     "note": "Setpoint Absolute Flow at Delta T in selected unit Unit can be selected with object MV[123]",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 130,
     "name": "BusWatchdog",
     "unit": null,
     "unitRaw": null,
     "note": "Timeout for Bus Watchdog in s Non functional. Reserved for future extension",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 140,
     "name": "ErrorState",
     "unit": null,
     "unitRaw": null,
     "note": "Error State No communication to actuator: Communication with actuator not possible. Gear disengagement: Gear disengaged button is pressed Actuator cannot move: Mechanical overload due to blocked valve, etc. (only available for EV..R+KBAC) R",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 20,
     "name": "Sens1Switch",
     "unit": null,
     "unitRaw": null,
     "note": "_ Sensor 1 as Switch If Sens1Type MV[220] is not 5: Switch then Out Of Service is TRUE _ _",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BV",
     "instance": 99,
     "name": "BusTermination",
     "unit": null,
     "unitRaw": null,
     "note": "Bus Termination",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 1,
     "name": "Override",
     "unit": null,
     "unitRaw": null,
     "note": "Override Control Overrides setpoint with defined valves.",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 99,
     "name": "SummaryStatus",
     "unit": null,
     "unitRaw": null,
     "note": "Summary Status Summarizes all status MV[102] – MV[107]",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 100,
     "name": "ControlMode",
     "unit": null,
     "unitRaw": null,
     "note": "Control Mode This value defines the interpretation of the setpoint A Reset will be performed, if the state of this object is changed.",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 101,
     "name": "DeltaT Limitation _",
     "unit": null,
     "unitRaw": null,
     "note": "DeltaT Limitation Disabled: dT-Manager not active dT-Manager: dT-Manager active with no restriction to flow dT-Manager scaling: dT-Manager active with restriction of flow → AV 120]",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 102,
     "name": "StatusDeltaTMgr",
     "unit": null,
     "unitRaw": null,
     "note": "Status DeltaT Manager Not selected: dT-Manager deactivated Standby: dT-Manager activated but not active Active: dT-Manager active Scaling standby: dT-Manager active with no limitation to the flow Scaling active: dT-Manager active with limit",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 103,
     "name": "StatusSensor",
     "unit": null,
     "unitRaw": null,
     "note": "Status Sensor Indicates informations within the flow sensor and both temperature sensors Flow measurement error: Air in the system, error occurred during flow measurement Remote temperature not OK: No connection to external temperature sens",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 104,
     "name": "StatusFlow",
     "unit": null,
     "unitRaw": null,
     "note": "Status Flow Actual flow exceeds nominal flow: Actual flow exceeds the designed nominal flow. Flow in closed position: Flow is measured but position of valve is closed Flow not reached: Setpoint cannot be reached within 3min during flow cont",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 105,
     "name": "StatusMedia",
     "unit": null,
     "unitRaw": null,
     "note": "Status Media Freeze warning: Measured temperature & glycol concentration indicate that grease ice can build up Glycol detected: Glycol was detected in a MID application",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MSV",
     "instance": 106,
     "name": "StatusActuator",
     "unit": null,
     "unitRaw": null,
     "note": "Status Actuator Actuator cannot move: Mechanical overload due to blocked valve, etc. (only available for EV..R+KBAC) Gear disengaged: Gear disengaged button is pressed No communication to actuator: Communication with actuator not possible",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 107,
     "name": "StatusPower",
     "unit": null,
     "unitRaw": null,
     "note": "Status Power Power not reached: Setpoint cannot be reached within 15 min during power control",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 120,
     "name": "Command",
     "unit": null,
     "unitRaw": null,
     "note": "Initiate Function Initiation of actuator functions for service and test. After command is sent, value returns to None(1).",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 122,
     "name": "SpSource",
     "unit": null,
     "unitRaw": null,
     "note": "Setpoint Source If Analog(1) then actuator is controlled by analog signal 0...10 V on wire 3. If Bus(2) then setpoint via bus SpRel AO[1]",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 123,
     "name": "UnitSelFlow",
     "unit": null,
     "unitRaw": null,
     "note": "_ Unit Selection Flow The selected unit is valid for AV[17], AV[19], AV[93], AV[97], AV[100], AV[127]",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 124,
     "name": "UnitSelPower",
     "unit": null,
     "unitRaw": null,
     "note": "Unit Selection Power The selected unit is valid for AV[45], AV[46], AV[113], AV[116]",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 125,
     "name": "UnitSelEnergy",
     "unit": null,
     "unitRaw": null,
     "note": "Unit Selection Energy The selected unit is valid for AV[47], AV[48], PIV[31], PIV[32]",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 126,
     "name": "UnitSelVolume",
     "unit": null,
     "unitRaw": null,
     "note": "Unit Selection Volume The selected unit is valid for AV[50], AV[52], PIV[50]",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 127,
     "name": "UnitSelTemperature",
     "unit": null,
     "unitRaw": null,
     "note": "Unit Selection Temperature Sensors The selected unit is valid for AV[20], AI[22], AV[23]",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 128,
     "name": "UnitSelDeltaT",
     "unit": null,
     "unitRaw": null,
     "note": "Unit Selection Delta T The selected unit is valid for AV[22]",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 200,
     "name": "SelectMeterRegisters",
     "unit": null,
     "unitRaw": null,
     "note": "Select between certified meter register and lifetime register. Value 1 only available for models with MID certification EV..R2+MID For non MID certificied models Values 2 is defined as default. The certified meter register will be reset whe",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 220,
     "name": "Sens1Type",
     "unit": null,
     "unitRaw": null,
     "note": "Sensor 1 Type Additional Sensor input. Only selectable if SpSource MV[122] is set to Bus.",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 221,
     "name": "Sens1TempType",
     "unit": null,
     "unitRaw": null,
     "note": "Sensor 1 Passive Type",
     "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 7,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 111,
    "simulatorRequirementMappings": 13,
    "l3MappingPoints": 56,
    "referenceTables": 0
   }
  },
  "belimo-energy-valve-dn-15-50-version-4-modbus": {
   "id": "belimo-energy-valve-dn-15-50-version-4-modbus",
   "equipmentId": "e16",
   "templateProfileId": null,
   "vendor": "Belimo",
   "model": "Energy Valve DN 15...50 (Version 4) (Modbus)",
   "name": "Energy Valve DN 15...50 (Version 4)",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "순시 유량",
     "objectType": "AI",
     "unit": "㎥/h",
     "grade": "필수",
     "role": "sensor",
     "tags": "(유체)✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 유량",
     "objectType": "AI",
     "unit": "㎥",
     "grade": "필수",
     "role": "sensor",
     "tags": "(유체)✓ `volume`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "순시 전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-power`✓ `active-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-energy`✓ `active-energy`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "상전압 / 선전류",
     "objectType": "AI",
     "unit": "V / A",
     "grade": "권장",
     "role": "sensor",
     "tags": "`phase-voltage`✓ / `phaseCurrent`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "무효·피상 전력",
     "objectType": "AI",
     "unit": "kvar / kVA",
     "grade": "권장",
     "role": "sensor",
     "tags": "`reactive-power`✓ / `apparent-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "역률",
     "objectType": "AI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`power-factor`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [],
   "simulatorRequirementMappings": [
    {
     "requirementName": "측정 범위",
     "unit": "물리량 단위",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정확도 등급",
     "unit": "%",
     "condition": "예 ±0.5%, KS C 계량 등급",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "관경 (유량계)",
     "unit": "mm",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "방식",
     "unit": "—",
     "condition": "초음파·전자식·터빈·차압 / CT·직결·PT",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "출력",
     "unit": "—",
     "condition": "4–20mA·펄스·통신",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "펄스 정수",
     "unit": "펄스/단위",
     "condition": "**적산 환산에 필수**",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "통신 프로토콜",
     "unit": "—",
     "condition": "Modbus RTU·BACnet·M-Bus",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "I/O 점수",
     "unit": "점",
     "condition": "AI/AO/DI/DO 각각",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "확장 가능 점수",
     "unit": "점",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "지원 프로토콜",
     "unit": "—",
     "condition": "BACnet IP/MSTP·Modbus TCP/RTU·LonWorks·전용",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "프로그램 용량",
     "unit": "—",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "전원",
     "unit": "V",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "통신 속도",
     "unit": "bps",
     "condition": "MSTP 보율",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "MB",
     "instance": 0,
     "name": "Setpoint [%]",
     "unit": null,
     "unitRaw": "[%]",
     "note": "범위 0…10’000 Default: 0 · Modbus reg 0",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 1,
     "name": "Override control Overrides setpoint with defined values.",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 0: None 1: Open Valve 2: Close Valve 3: Minimum Flow 4: - 5: Maximum Flow 6: Nominal Flow 7: - 8: - 9: - 10: Motor Stop Default: 0 · Modbus reg 1",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 2,
     "name": "Command",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 0: None 1: - 2: Sync Default: 0 · Modbus reg 2",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 3,
     "name": "Actuator type",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 0: Device not connected 1: Air/Water 2: VAV / EPIV 3: Fire 4: Energy Valve / Flow Meter 5: 6-way EPIV · Modbus reg 3",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 4,
     "name": "Relative position [%]",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0…10’000 · Modbus reg 4",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 5,
     "name": "Absolute position [°] [mm]",
     "unit": "deg",
     "unitRaw": "°",
     "note": "범위 0…max angle · Modbus reg 5",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 6,
     "name": "Relative volumetric flow [%] relates to Vnom",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0…15’000 · Modbus reg 6",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 7,
     "name": "Absolute volumetric flow [l/s]",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "범위 0...1.5*Vnom · Modbus reg 7",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 8,
     "name": "Absolute volumetric flow [gpm]",
     "unit": "gpm",
     "unitRaw": "gpm",
     "note": "범위 0…16‘000 · Modbus reg 8",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 9,
     "name": "Absolute volumetric flow [selected units] Unit can be selected in Register No. 148",
     "unit": null,
     "unitRaw": "UnitSel",
     "note": "범위 0…360‘000‘000 · Modbus reg 9",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 11,
     "name": "Setpoint Analog [%]",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0...10‘000 · Modbus reg 11",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 12,
     "name": "Sensor value 1 [mV] [Ω] [-] For Resistance values scaling as follows applies PT1000 / Ni1000 -> 1 NTC10K -> 10",
     "unit": null,
     "unitRaw": "mV Ω",
     "note": "범위 0...65‘535 · Modbus reg 12",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 13,
     "name": "Sensor 1 as analog value [°C]",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "범위 -2‘000…12‘000 · Modbus reg 13",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 14,
     "name": "Sensor 1 as analog value [°F]",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "범위 -400…24‘800 · Modbus reg 14",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 15,
     "name": "SpAbsFlow [l/s]",
     "unit": null,
     "unitRaw": "[l/s]",
     "note": "범위 0…10'000 · Modbus reg 15",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 16,
     "name": "SpAbsFlow [gpm]",
     "unit": "gpm",
     "unitRaw": "gpm",
     "note": "범위 0…16‘000 · Modbus reg 16",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 17,
     "name": "SpAbsFlow [selected units] Unit can be selected in Register No. 148",
     "unit": null,
     "unitRaw": "UnitSel",
     "note": "범위 0…360‘000‘000 · Modbus reg 17",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 19,
     "name": "Temperature 1 (external) [°C]",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "범위 -2‘000…12‘0000 · Modbus reg 19",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 20,
     "name": "Temperature 1 (external) [°F]",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "범위 -400…24‘800 · Modbus reg 20",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 21,
     "name": "Temperature 2 (integrated) [°C]",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "범위 -2‘000…12‘0000 · Modbus reg 21",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 22,
     "name": "Temperature 2 (integrated) [°F]",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "범위 -400…24'800 · Modbus reg 22",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 23,
     "name": "DeltaT K _",
     "unit": "K",
     "unitRaw": "K",
     "note": "범위 0…14‘000 · Modbus reg 23",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 24,
     "name": "DeltaT F _",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "범위 0…25‘200 · Modbus reg 24",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 25,
     "name": "Glycol concentration",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0…10‘000 · Modbus reg 25",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 26,
     "name": "Relative Power",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0…30‘000 · Modbus reg 26",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 27,
     "name": "Absolute Power cooling [kW]",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "범위 0…21‘500‘000 · Modbus reg 27",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 29,
     "name": "Absolute Power cooling [kBTU/h]",
     "unit": "kBTUh",
     "unitRaw": "kBTU/h",
     "note": "범위 0…74‘150‘000 · Modbus reg 29",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 31,
     "name": "Absolute Power cooling [selected units] Unit can be selected in Register No. 149",
     "unit": null,
     "unitRaw": "UnitSel",
     "note": "범위 0…741‘500‘000 · Modbus reg 31",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33,
     "name": "Absolute Power Heating [kW]",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "범위 0…21‘500‘000 · Modbus reg 33",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 35,
     "name": "Absolute Power Heating [kBTU/h]",
     "unit": "kBTUh",
     "unitRaw": "kBTU/h",
     "note": "범위 0…74‘150‘000 · Modbus reg 35",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 37,
     "name": "Absolute Power Heating [selected units] Unit can be selected in Register No. 149",
     "unit": null,
     "unitRaw": "UnitSel",
     "note": "범위 0…741‘500‘000 · Modbus reg 37",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 39,
     "name": "Setpoint DeltaT [K]",
     "unit": "K",
     "unitRaw": "K",
     "note": "범위 100…5‘500 · Modbus reg 39",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40,
     "name": "Setpoint DeltaT [°F",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "범위 180…9‘900 · Modbus reg 40",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 41,
     "name": "Setpoint Absolute Flow DeltaT [l/s]",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "범위 0...100‘000 · Modbus reg 41",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 43,
     "name": "Setpoint Absolute Flow DeltaT [gpm]",
     "unit": "gpm",
     "unitRaw": "gpm",
     "note": "범위 0...160‘000 · Modbus reg 43",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 45,
     "name": "Setpoint Absolute Flow DeltaT [selected units] Unit can be selected in Register No. 148",
     "unit": null,
     "unitRaw": "UnitSel",
     "note": "범위 0…360‘000‘000 · Modbus reg 45",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 59,
     "name": "Total Volume [m3]",
     "unit": "m3",
     "unitRaw": "m3",
     "note": "범위 0…2’147’483’600 · Modbus reg 59",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 61,
     "name": "Total Volume [gal]",
     "unit": null,
     "unitRaw": "gal",
     "note": "범위 0…2’147’483’647 · Modbus reg 61",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 63,
     "name": "Total Volume [selected units] Unit can be selected in Register No. 150",
     "unit": null,
     "unitRaw": "UnitSel",
     "note": "범위 0…2’147’483’647 · Modbus reg 63",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 65,
     "name": "Cooling Energy [kWh]",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "범위 0…2’147’483’647 · Modbus reg 65",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 67,
     "name": "Cooling Energy [kBTU]",
     "unit": "kBTU",
     "unitRaw": "kBTU",
     "note": "범위 0…2’147’483’647 · Modbus reg 67",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 69,
     "name": "Cooling Energy [selected units] Unit can be selected in Register No. 151",
     "unit": null,
     "unitRaw": "UnitSel",
     "note": "범위 0…2’147’483’647 · Modbus reg 69",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 71,
     "name": "Heating Energy [kWh]",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "범위 0…2’147’483’647 · Modbus reg 71",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 73,
     "name": "Heating Energy [kBTU]",
     "unit": "kBTU",
     "unitRaw": "kBTU",
     "note": "범위 0…2’147’483’647 · Modbus reg 73",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 75,
     "name": "Heating Energy [selected units] Unit can be selected in Register No. 151",
     "unit": null,
     "unitRaw": "UnitSel",
     "note": "범위 0…2’147’483’647 · Modbus reg 75",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 99,
     "name": "Bus Termination Indicates if bus termination (120 Ω) is enabled. Bus termination can be set with configuration tools.",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 0: disabled 1: enabled Default: 0 · Modbus reg 99",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 100,
     "name": "Series Number 1st part Each device has an unambiguous series number, which is either impressed on or glued to the housing. The series number consists of 4 segments, although only parts 1, 2 and 4 are displayed on Modbus. Example: 00839-31324-064-008 1st part: 00839 2nd part: 31324 4th part: 008",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 - · Modbus reg 100",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 101,
     "name": "Series Number 2nd part",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 - · Modbus reg 101",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 102,
     "name": "Series Number 4th part",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 - · Modbus reg 102",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 103,
     "name": "Firmware Version Firmware version of communication module Example: 400, Version 4.00 for details see Firmware history",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 - · Modbus reg 103",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 104,
     "name": "Malfunction and Service Information No communication to actuator: Communication with actuator not possible. Gear disengagement: Gear disengaged button is pressed. Actuator cannot move: Mechanical overload due to blocked valve, etc. (only available for EV..R+KBAC) Reverse flow: Reverse flow is detected. Flow setpoint not reached: Setpoint cannot be reached within 15 min during flow control. Actual flow exceeds nominal flow: Actual flow exceeds the designed nominal flow. Flow measurement error: Air in the system, error occurred during flow measurement. External temperature sensor not OK: No connection to the external temperature sensor Integrated temperature sensor not OK: Error with embedded temperature sensor. Communication to sensor interrupted: Internal communication to flow sensor interrupted. Freeze warning: Measured temperature & glycol concentration indicate that grease ice can build up. Glycol detected: Glycol was detected in a MID application. Power setpoint not reached: Setpoint cannot be reached within 15 min during power control.",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 Bitmask = 0: No communication to actuator 1: Gear disengaged 2: Actuator cannot move 3: Reverse flow 4: Flow setpoint not reached 5: Flow with closed valve 6: Actual flow exceeds nominal flow 7: Flow measurement error 8: External tempera",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 105,
     "name": "Vmin",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0…Vmax Default: 0 · Modbus reg 105",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 106,
     "name": "Vmax Vmax cannot be set lower than Vmin or 25%.",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 2‘500...10‘000 Default: 10‘000 · Modbus reg 106",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 108,
     "name": "Bus Fail Setpoint Modbus communication is not monitored as standard. In the event of a breakdown in communication, the actuator retains the current setpoint. The bus monitoring controls the Modbus communication. If neither the Setpoint (Register1) nor the Override Control (Register 2) is renewed before the Timeout for Bus Watchdog (Register 110; default:120 s), the actuator controls to the Bus Fail position. Triggered bus monitoring is indicated in the Malfunction and Service Information (Register 105).",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0…10‘000 Default: 0 · Modbus reg 108",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 109,
     "name": "Communication Watchdog Time until Bus Fail will be detected. If Bus Watchdog = 0 then deactivated. If Bus Fail setpoint (Register 110) different from 0 then Timeout for Bus Watchdog is by default 120s (parameterizable). Not functional --> reserved for future",
     "unit": "s",
     "unitRaw": "s",
     "note": "범위 0...3‘600 Default: 0 (120) · Modbus reg 109",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 110,
     "name": "Nominal volumetric flow [l/s] (Vnom)",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "범위 0…10‘000 · Modbus reg 110",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 111,
     "name": "Nominal volumetric flow [gpm] (Vnom)",
     "unit": "gpm",
     "unitRaw": "gpm",
     "note": "범위 0…16‘000 · Modbus reg 111",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 112,
     "name": "Nominal volumetric flow (qp) [selected units] (Vnom) Unit can be selected in Register No. 148",
     "unit": null,
     "unitRaw": "UnitSel",
     "note": "범위 0…360'000'000 · Modbus reg 112",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 116,
     "name": "Control Mode",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 0: Position control 1: Flow control 2: Power control Default: 1 · Modbus reg 116",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 118,
     "name": "Setpoint Source Analog: Setpoint from analog signal 0.5...10V on wire 3 Bus: Setpoint from Modbus (Register 1)",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 0: Analog 1: Bus Default: 1 · Modbus reg 118",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 120,
     "name": "Sensor 1 Type Additional sensor input Only selectable if SpSource (Register No. 119) is set to bus.",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 0: None 1: Active 2: - 3: Passive 4: Switch Default: 0 · Modbus reg 120",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 121,
     "name": "Sensor 1 passive sensor Type",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 0: Resistance Measurement 1: PT1000 2: Ni1000 3: - 4: - 5: - 6: - 7: NTC10k2 8: NTC10k3 Default: 0 · Modbus reg 121",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 124,
     "name": "Sensor 1 as analog value [°C]",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "범위 -10° C to 120° C · Modbus reg 124",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 125,
     "name": "Sensor 1 as analog value [°F]",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "범위 14° F to 248° F · Modbus reg 125",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 129,
     "name": "Vmin [l/s]",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "범위 0…Vmax · Modbus reg 129",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 130,
     "name": "Vmin [gpm]",
     "unit": "gpm",
     "unitRaw": "gpm",
     "note": "범위 0…Vmax · Modbus reg 130",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 131,
     "name": "Minimal volumetric flow [selected units] Unit can be selected in Register No. 148",
     "unit": null,
     "unitRaw": "UnitSel",
     "note": "범위 0…Vmax · Modbus reg 131",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 133,
     "name": "Vmax [l/s]",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "범위 25% of Vnom…Vnom · Modbus reg 133",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 134,
     "name": "Vmax [gpm]",
     "unit": "gpm",
     "unitRaw": "gpm",
     "note": "범위 25% of Vnom…Vnom · Modbus reg 134",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 135,
     "name": "Maximal volumetric flow [selected units] Unit can be selected in Register No. 148",
     "unit": null,
     "unitRaw": "UnitSel",
     "note": "범위 25% of Vnom…Vnom · Modbus reg 135",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 147,
     "name": "Unit Selection Flow",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 0: m3/s 1: m3/h 2: l/s 3: l/min 4: l/h 5: gpm 6: cfm Default: 4 · Modbus reg 147",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 148,
     "name": "Unit Selection Power",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 0: W 1: kW 2: MW 3: BTU/h 4: kBTU/h 5: ton Default: 1 · Modbus reg 148",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 149,
     "name": "Unit Selection Volume",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 0: m3 1: Litre 2: Gallon 3: cf Default: 0 · Modbus reg 149",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 150,
     "name": "Unit Selection Energy",
     "unit": null,
     "unitRaw": null,
     "note": "범위 0: J 1: kJ 2: MJ 3: GJ 4: Wh 5: kWh 6: MWh 7: BTU 8: kBTU 9: ton Default: 5 · Modbus reg 150",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 159,
     "name": "Nominal Power [kW]",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "범위 0…21‘500‘000 · Modbus reg 159",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 161,
     "name": "Nominal Power [kBTU/h]",
     "unit": "kBTUh",
     "unitRaw": "kBTU/h",
     "note": "범위 0…74‘150‘000 · Modbus reg 161",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 163,
     "name": "Nominal Power [selected units] Unit can be selected in Register No. 149",
     "unit": null,
     "unitRaw": "UnitSel",
     "note": "범위 0…741‘500‘000 · Modbus reg 163",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 165,
     "name": "Max Power [%]",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0.5…100 % · Modbus reg 165",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 166,
     "name": "Absolute Pmax [kW]",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "범위 0.5 % of Pnom…Pnom · Modbus reg 166",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 168,
     "name": "Absolute Pmax [kBTU/h]",
     "unit": "kBTUh",
     "unitRaw": "kBTU/h",
     "note": "범위 0.5 % of Pnom…Pnom · Modbus reg 168",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 170,
     "name": "Absolute Pmax [selected units] Unit can be selected in Register No. 149",
     "unit": null,
     "unitRaw": "UnitSel",
     "note": "범위 0.5 % of Pnom…Pnom · Modbus reg 170",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 179,
     "name": "DeltaT Limitation _",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 0: Disabled 1: dT-Manager 2: dT-Manager scaling Default: 0 · Modbus reg 179",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 180,
     "name": "DeltaT Manager Status",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 0: Not selected 1: Standby 2: Active 3: Scaling standby 4: Scaling active · Modbus reg 180",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 200,
     "name": "Sensor Serial Number First Part ProductionOrderNumber",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 - · Modbus reg 200",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 202,
     "name": "Sensor Serial Number Second Part ProductionSequenceNumber",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 - · Modbus reg 202",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 204,
     "name": "Select Meter Register Value 0 only available for models with MID certification: EV..R2+MID. For non MID certified models value 1 is defined as default. Select between certified meter register and lifetime register. The certified meter register will be reset when the sensor module is replaced. The lifetime register is compensated for glycol (if applicable). Avoid toggling between the two registers as this will affect data logging. Following registers depend on the selected meter register: Register No. 60/61 Register No. 62/63 Register No. 64/65 Register No. 66/67 Register No. 68/69 Register No. 70/71 Register No. 72/73 Register No. 74/75 Register No. 76/77",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 0: Certified meter register 1: Lifetime meter register Default: 0 · Modbus reg 204",
     "sourceFile": "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    }
   ],
   "referenceTables": [],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 7,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 0,
    "simulatorRequirementMappings": 13,
    "l3MappingPoints": 86,
    "referenceTables": 0
   }
  },
  "belimo-flow-sensor-22pf": {
   "id": "belimo-flow-sensor-22pf",
   "equipmentId": "e16",
   "templateProfileId": null,
   "vendor": "Belimo",
   "model": "22PF 유량센서",
   "name": "Belimo 22PF 초음파 유량센서",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "순시 유량",
     "objectType": "AI",
     "unit": "㎥/h",
     "grade": "필수",
     "role": "sensor",
     "tags": "(유체)✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 유량",
     "objectType": "AI",
     "unit": "㎥",
     "grade": "필수",
     "role": "sensor",
     "tags": "(유체)✓ `volume`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "순시 전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-power`✓ `active-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-energy`✓ `active-energy`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "상전압 / 선전류",
     "objectType": "AI",
     "unit": "V / A",
     "grade": "권장",
     "role": "sensor",
     "tags": "`phase-voltage`✓ / `phaseCurrent`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "무효·피상 전력",
     "objectType": "AI",
     "unit": "kvar / kVA",
     "grade": "권장",
     "role": "sensor",
     "tags": "`reactive-power`✓ / `apparent-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "역률",
     "objectType": "AI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`power-factor`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_22PF-1U.._datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "22PF-1U.."
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_22PF-1U.._datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "22PF-1U.."
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 21.6...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_22PF-1U.._datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "22PF-1U.."
    },
    {
     "name": "Power consumption AC",
     "label": "소비전력",
     "value": "2.2",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_22PF-1U.._datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "22PF-1U.."
    },
    {
     "name": "Power consumption DC",
     "label": "소비전력",
     "value": "1.1",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_22PF-1U.._datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "22PF-1U.."
    },
    {
     "name": "Min. flow measurement",
     "label": "최소 유량",
     "value": "0.2% of FS",
     "unit": "—",
     "condition": "Measuring data",
     "evidence": "belimo_22PF-1U.._datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "22PF-1U.."
    },
    {
     "name": "Measuring accuracy flow",
     "label": "측정 정확도",
     "value": "±2%, according to class 2 EN 1434, glycol 0%",
     "unit": "—",
     "condition": "Measuring data",
     "evidence": "belimo_22PF-1U.._datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "22PF-1U.."
    },
    {
     "name": "Measuring accuracy flow note",
     "label": "측정 정확도",
     "value": "@ 15...120",
     "unit": "°C",
     "condition": "Measuring data",
     "evidence": "belimo_22PF-1U.._datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "22PF-1U.."
    },
    {
     "name": "Measuring accuracy glycol monitoring",
     "label": "측정 정확도",
     "value": "±4%",
     "unit": "—",
     "condition": "Measuring data",
     "evidence": "belimo_22PF-1U.._datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "22PF-1U.."
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "-30...55°C [-22...131°F]",
     "unit": "—",
     "condition": "Safety data",
     "evidence": "belimo_22PF-1U.._datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "22PF-1U.."
    },
    {
     "name": "Fluid temperature",
     "label": "유체 온도 범위",
     "value": "-20...120°C [-4...248°F]",
     "unit": "—",
     "condition": "Safety data",
     "evidence": "belimo_22PF-1U.._datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "22PF-1U.."
    },
    {
     "name": "Fluid temperature note",
     "label": "유체 온도 범위",
     "value": "At a fluid temperature of <2°C [<36°F], frost",
     "unit": "°C",
     "condition": "Safety data",
     "evidence": "belimo_22PF-1U.._datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "22PF-1U.."
    },
    {
     "name": "Measuring accuracy for water + glycol (glycol 0...60% vol.)",
     "label": "측정 정확도",
     "value": "±5% (@ 20...100% FS)",
     "unit": "—",
     "condition": "Safety notes",
     "evidence": "belimo_22PF-1U.._datasheet_en-gb.pdf p5",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "22PF-1U.."
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "측정 범위",
     "unit": "물리량 단위",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정확도 등급",
     "unit": "%",
     "condition": "예 ±0.5%, KS C 계량 등급",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "관경 (유량계)",
     "unit": "mm",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "방식",
     "unit": "—",
     "condition": "초음파·전자식·터빈·차압 / CT·직결·PT",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "출력",
     "unit": "—",
     "condition": "4–20mA·펄스·통신",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "펄스 정수",
     "unit": "펄스/단위",
     "condition": "**적산 환산에 필수**",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "통신 프로토콜",
     "unit": "—",
     "condition": "Modbus RTU·BACnet·M-Bus",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "I/O 점수",
     "unit": "점",
     "condition": "AI/AO/DI/DO 각각",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "확장 가능 점수",
     "unit": "점",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "지원 프로토콜",
     "unit": "—",
     "condition": "BACnet IP/MSTP·Modbus TCP/RTU·LonWorks·전용",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "프로그램 용량",
     "unit": "—",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "전원",
     "unit": "V",
     "condition": "",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "Nominal voltage",
       "label": "정격 전압",
       "value": "AC/DC 24",
       "unit": "V",
       "condition": "Electrical data",
       "evidence": "belimo_22PF-1U.._datasheet_en-gb.pdf p1",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "22PF-1U.."
      },
      {
       "name": "Nominal voltage frequency",
       "label": "정격 주파수",
       "value": "50/60",
       "unit": "Hz",
       "condition": "Electrical data",
       "evidence": "belimo_22PF-1U.._datasheet_en-gb.pdf p1",
       "simulatorUse": "condition",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "22PF-1U.."
      },
      {
       "name": "Nominal voltage range",
       "label": "전압 허용 범위",
       "value": "AC 19.2...28.8 V / DC 21.6...28.8",
       "unit": "V",
       "condition": "Electrical data",
       "evidence": "belimo_22PF-1U.._datasheet_en-gb.pdf p1",
       "simulatorUse": "condition",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "22PF-1U.."
      }
     ]
    },
    {
     "requirementName": "통신 속도",
     "unit": "bps",
     "condition": "MSTP 보율",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [],
   "referenceTables": [],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 7,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 13,
    "simulatorRequirementMappings": 13,
    "l3MappingPoints": 0,
    "referenceTables": 0
   }
  },
  "belimo-sensors-22dt-22ut": {
   "id": "belimo-sensors-22dt-22ut",
   "equipmentId": "e16",
   "templateProfileId": null,
   "vendor": "Belimo",
   "model": "Belimo 실내·덕트 센서 (22DT · 22UT 계열)",
   "name": "Belimo 실내·덕트 센서 (22DT · 22UT 계열)",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "순시 유량",
     "objectType": "AI",
     "unit": "㎥/h",
     "grade": "필수",
     "role": "sensor",
     "tags": "(유체)✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 유량",
     "objectType": "AI",
     "unit": "㎥",
     "grade": "필수",
     "role": "sensor",
     "tags": "(유체)✓ `volume`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "순시 전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-power`✓ `active-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-energy`✓ `active-energy`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "상전압 / 선전류",
     "objectType": "AI",
     "unit": "V / A",
     "grade": "권장",
     "role": "sensor",
     "tags": "`phase-voltage`✓ / `phaseCurrent`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "무효·피상 전력",
     "objectType": "AI",
     "unit": "kvar / kVA",
     "grade": "권장",
     "role": "sensor",
     "tags": "`reactive-power`✓ / `apparent-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "역률",
     "objectType": "AI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`power-factor`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical Data",
     "evidence": "belimo_22DTH-56M_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "22DTH-56M"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19...29 V / DC 15...35",
     "unit": "V",
     "condition": "Electrical Data",
     "evidence": "belimo_22DTH-56M_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "22DTH-56M"
    },
    {
     "name": "Power consumption AC",
     "label": "소비전력",
     "value": "4.3",
     "unit": "VA",
     "condition": "Electrical Data",
     "evidence": "belimo_22DTH-56M_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "22DTH-56M"
    },
    {
     "name": "Power consumption DC",
     "label": "소비전력",
     "value": "2.3",
     "unit": "W",
     "condition": "Electrical Data",
     "evidence": "belimo_22DTH-56M_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "22DTH-56M"
    },
    {
     "name": "Time constant τ (63%) in the air duct",
     "label": "응답 시간",
     "value": "Typical 125 s @ 3 m/",
     "unit": "s",
     "condition": "Measuring Data",
     "evidence": "belimo_22DTH-56M_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "22DTH-56M"
    },
    {
     "name": "Time constant τ (63%) in the air duct",
     "label": "응답 시간",
     "value": "Typical 10 s @ 3 m/",
     "unit": "s",
     "condition": "Measuring Data",
     "evidence": "belimo_22DTH-56M_datasheet_en-us.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "22DTH-56M"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "-30...120°F [-35...50°C]",
     "unit": "—",
     "condition": "Safety Data",
     "evidence": "belimo_22DTH-56M_datasheet_en-us.pdf p2",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "22DTH-56M"
    },
    {
     "name": "Fluid temperature",
     "label": "유체 온도 범위",
     "value": "-40...175°F [-40...80°C]",
     "unit": "—",
     "condition": "Safety Data",
     "evidence": "belimo_22DTH-56M_datasheet_en-us.pdf p2",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "22DTH-56M"
    },
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical Data",
     "evidence": "belimo_22DTM-56_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "22DTM-56"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19...29 V / DC 15...35",
     "unit": "V",
     "condition": "Electrical Data",
     "evidence": "belimo_22DTM-56_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "22DTM-56"
    },
    {
     "name": "Power consumption AC",
     "label": "소비전력",
     "value": "4.3",
     "unit": "VA",
     "condition": "Electrical Data",
     "evidence": "belimo_22DTM-56_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "22DTM-56"
    },
    {
     "name": "Power consumption DC",
     "label": "소비전력",
     "value": "2.3",
     "unit": "W",
     "condition": "Electrical Data",
     "evidence": "belimo_22DTM-56_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "22DTM-56"
    },
    {
     "name": "Time constant τ (63%) in the air duct",
     "label": "응답 시간",
     "value": "Typical 33 s @ 1 m/",
     "unit": "s",
     "condition": "Measuring Data",
     "evidence": "belimo_22DTM-56_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "22DTM-56"
    },
    {
     "name": "Time constant τ (63%) in the air duct",
     "label": "응답 시간",
     "value": "Typical 125 s @ 3 m/",
     "unit": "s",
     "condition": "Measuring Data",
     "evidence": "belimo_22DTM-56_datasheet_en-us.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "22DTM-56"
    },
    {
     "name": "Time constant τ (63%) in the air duct",
     "label": "응답 시간",
     "value": "Typical 10 s @ 3 m/",
     "unit": "s",
     "condition": "Measuring Data",
     "evidence": "belimo_22DTM-56_datasheet_en-us.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "22DTM-56"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "32...122°F [0...50°C ]",
     "unit": "°F",
     "condition": "Safety Data",
     "evidence": "belimo_22DTM-56_datasheet_en-us.pdf p2",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "22DTM-56"
    },
    {
     "name": "Fluid temperature",
     "label": "유체 온도 범위",
     "value": "0...50°C [32...122°F]",
     "unit": "°C",
     "condition": "Safety Data",
     "evidence": "belimo_22DTM-56_datasheet_en-us.pdf p2",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "22DTM-56"
    },
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical Data",
     "evidence": "belimo_22UTH-560X_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "22UTH-560X"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19...29 V / DC 15...35",
     "unit": "V",
     "condition": "Electrical Data",
     "evidence": "belimo_22UTH-560X_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "22UTH-560X"
    },
    {
     "name": "Power consumption AC",
     "label": "소비전력",
     "value": "4.3",
     "unit": "VA",
     "condition": "Electrical Data",
     "evidence": "belimo_22UTH-560X_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "22UTH-560X"
    },
    {
     "name": "Power consumption DC",
     "label": "소비전력",
     "value": "2.3",
     "unit": "W",
     "condition": "Electrical Data",
     "evidence": "belimo_22UTH-560X_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "22UTH-560X"
    },
    {
     "name": "Time constant τ (63%) in the room",
     "label": "응답 시간",
     "value": "Typical 351 s @ 0 m/",
     "unit": "s",
     "condition": "Measuring Data",
     "evidence": "belimo_22UTH-560X_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "22UTH-560X"
    },
    {
     "name": "Time constant τ (63%) in the room",
     "label": "응답 시간",
     "value": "Typical 16 s @ 0 m/",
     "unit": "s",
     "condition": "Measuring Data",
     "evidence": "belimo_22UTH-560X_datasheet_en-us.pdf p2",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "22UTH-560X"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "-30...120°F [-35...50°C]",
     "unit": "—",
     "condition": "Safety Data",
     "evidence": "belimo_22UTH-560X_datasheet_en-us.pdf p2",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "22UTH-560X"
    },
    {
     "name": "Fluid temperature",
     "label": "유체 온도 범위",
     "value": "-35...50°C [-30...122°F]",
     "unit": "—",
     "condition": "Safety Data",
     "evidence": "belimo_22UTH-560X_datasheet_en-us.pdf p2",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "22UTH-560X"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "측정 범위",
     "unit": "물리량 단위",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정확도 등급",
     "unit": "%",
     "condition": "예 ±0.5%, KS C 계량 등급",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "관경 (유량계)",
     "unit": "mm",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "방식",
     "unit": "—",
     "condition": "초음파·전자식·터빈·차압 / CT·직결·PT",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "출력",
     "unit": "—",
     "condition": "4–20mA·펄스·통신",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "펄스 정수",
     "unit": "펄스/단위",
     "condition": "**적산 환산에 필수**",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "통신 프로토콜",
     "unit": "—",
     "condition": "Modbus RTU·BACnet·M-Bus",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "I/O 점수",
     "unit": "점",
     "condition": "AI/AO/DI/DO 각각",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "확장 가능 점수",
     "unit": "점",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "지원 프로토콜",
     "unit": "—",
     "condition": "BACnet IP/MSTP·Modbus TCP/RTU·LonWorks·전용",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "프로그램 용량",
     "unit": "—",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "전원",
     "unit": "V",
     "condition": "",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "Nominal voltage",
       "label": "정격 전압",
       "value": "AC/DC 24",
       "unit": "V",
       "condition": "Electrical Data",
       "evidence": "belimo_22DTH-56M_datasheet_en-us.pdf p1",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "22DTH-56M"
      },
      {
       "name": "Nominal voltage range",
       "label": "전압 허용 범위",
       "value": "AC 19...29 V / DC 15...35",
       "unit": "V",
       "condition": "Electrical Data",
       "evidence": "belimo_22DTH-56M_datasheet_en-us.pdf p1",
       "simulatorUse": "condition",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "22DTH-56M"
      },
      {
       "name": "Nominal voltage",
       "label": "정격 전압",
       "value": "AC/DC 24",
       "unit": "V",
       "condition": "Electrical Data",
       "evidence": "belimo_22DTM-56_datasheet_en-us.pdf p1",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "22DTM-56"
      },
      {
       "name": "Nominal voltage range",
       "label": "전압 허용 범위",
       "value": "AC 19...29 V / DC 15...35",
       "unit": "V",
       "condition": "Electrical Data",
       "evidence": "belimo_22DTM-56_datasheet_en-us.pdf p1",
       "simulatorUse": "condition",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "22DTM-56"
      },
      {
       "name": "Nominal voltage",
       "label": "정격 전압",
       "value": "AC/DC 24",
       "unit": "V",
       "condition": "Electrical Data",
       "evidence": "belimo_22UTH-560X_datasheet_en-us.pdf p1",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "22UTH-560X"
      },
      {
       "name": "Nominal voltage range",
       "label": "전압 허용 범위",
       "value": "AC 19...29 V / DC 15...35",
       "unit": "V",
       "condition": "Electrical Data",
       "evidence": "belimo_22UTH-560X_datasheet_en-us.pdf p1",
       "simulatorUse": "condition",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "22UTH-560X"
      }
     ]
    },
    {
     "requirementName": "통신 속도",
     "unit": "bps",
     "condition": "MSTP 보율",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [],
   "referenceTables": [],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 7,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 25,
    "simulatorRequirementMappings": 13,
    "l3MappingPoints": 0,
    "referenceTables": 0
   }
  },
  "belimo-thermal-energy-meter-bacnet": {
   "id": "belimo-thermal-energy-meter-bacnet",
   "equipmentId": "e16",
   "templateProfileId": null,
   "vendor": "Belimo",
   "model": "Thermal Energy Meter (BACnet)",
   "name": "Thermal Energy Meter",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "순시 유량",
     "objectType": "AI",
     "unit": "㎥/h",
     "grade": "필수",
     "role": "sensor",
     "tags": "(유체)✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 유량",
     "objectType": "AI",
     "unit": "㎥",
     "grade": "필수",
     "role": "sensor",
     "tags": "(유체)✓ `volume`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "순시 전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-power`✓ `active-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-energy`✓ `active-energy`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "상전압 / 선전류",
     "objectType": "AI",
     "unit": "V / A",
     "grade": "권장",
     "role": "sensor",
     "tags": "`phase-voltage`✓ / `phaseCurrent`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "무효·피상 전력",
     "objectType": "AI",
     "unit": "kvar / kVA",
     "grade": "권장",
     "role": "sensor",
     "tags": "`reactive-power`✓ / `apparent-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "역률",
     "objectType": "AI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`power-factor`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_22PE-1U.._datasheet_en-gb.pdf p2",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "22PE-1U.."
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_22PE-1U.._datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "22PE-1U.."
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 21.6...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_22PE-1U.._datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "22PE-1U.."
    },
    {
     "name": "Power consumption AC",
     "label": "소비전력",
     "value": "3",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_22PE-1U.._datasheet_en-gb.pdf p2",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "22PE-1U.."
    },
    {
     "name": "Power consumption DC",
     "label": "소비전력",
     "value": "1.5",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_22PE-1U.._datasheet_en-gb.pdf p2",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "22PE-1U.."
    },
    {
     "name": "Power consumption PoE",
     "label": "소비전력",
     "value": "2.2",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_22PE-1U.._datasheet_en-gb.pdf p2",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "22PE-1U.."
    },
    {
     "name": "Measuring accuracy flow",
     "label": "측정 정확도",
     "value": "±2%, according to class 2 EN 1434, glycol 0%",
     "unit": "—",
     "condition": "Measuring data",
     "evidence": "belimo_22PE-1U.._datasheet_en-gb.pdf p3",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "22PE-1U.."
    },
    {
     "name": "Measuring accuracy flow note",
     "label": "측정 정확도",
     "value": "@ 15...120",
     "unit": "°C",
     "condition": "Measuring data",
     "evidence": "belimo_22PE-1U.._datasheet_en-gb.pdf p3",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "22PE-1U.."
    },
    {
     "name": "Measuring accuracy glycol monitoring",
     "label": "측정 정확도",
     "value": "±4%",
     "unit": "—",
     "condition": "Measuring data",
     "evidence": "belimo_22PE-1U.._datasheet_en-gb.pdf p3",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "22PE-1U.."
    },
    {
     "name": "Calculator + temperature probe:",
     "label": "온도 센서",
     "value": "±(0.15 + 0.002 |T|)°C",
     "unit": "—",
     "condition": "Measuring data",
     "evidence": "belimo_22PE-1U.._datasheet_en-gb.pdf p3",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "22PE-1U.."
    },
    {
     "name": "Calculator + temperature probe:",
     "label": "온도 센서",
     "value": "±0.17K @ ΔT = 5K",
     "unit": "—",
     "condition": "Measuring data",
     "evidence": "belimo_22PE-1U.._datasheet_en-gb.pdf p3",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "22PE-1U.."
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "-30...55°C [-22...131°F]",
     "unit": "—",
     "condition": "Safety data",
     "evidence": "belimo_22PE-1U.._datasheet_en-gb.pdf p3",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "22PE-1U.."
    },
    {
     "name": "Fluid temperature",
     "label": "유체 온도 범위",
     "value": "-20...120°C [-4...248°F]",
     "unit": "—",
     "condition": "Safety data",
     "evidence": "belimo_22PE-1U.._datasheet_en-gb.pdf p3",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "22PE-1U.."
    },
    {
     "name": "Fluid temperature note",
     "label": "유체 온도 범위",
     "value": "At a fluid temperature of <2°C [<36°F], frost",
     "unit": "°C",
     "condition": "Safety data",
     "evidence": "belimo_22PE-1U.._datasheet_en-gb.pdf p3",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "22PE-1U.."
    },
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical Data",
     "evidence": "belimo_22PE-5U.._datasheet_en-us.pdf p2",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "22PE-5U.."
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical Data",
     "evidence": "belimo_22PE-5U.._datasheet_en-us.pdf p2",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "22PE-5U.."
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 21.6...28.8",
     "unit": "V",
     "condition": "Electrical Data",
     "evidence": "belimo_22PE-5U.._datasheet_en-us.pdf p2",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "22PE-5U.."
    },
    {
     "name": "Power consumption AC",
     "label": "소비전력",
     "value": "3",
     "unit": "VA",
     "condition": "Electrical Data",
     "evidence": "belimo_22PE-5U.._datasheet_en-us.pdf p2",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "22PE-5U.."
    },
    {
     "name": "Power consumption DC",
     "label": "소비전력",
     "value": "1.5",
     "unit": "W",
     "condition": "Electrical Data",
     "evidence": "belimo_22PE-5U.._datasheet_en-us.pdf p2",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "22PE-5U.."
    },
    {
     "name": "Power consumption PoE",
     "label": "소비전력",
     "value": "2.2",
     "unit": "W",
     "condition": "Electrical Data",
     "evidence": "belimo_22PE-5U.._datasheet_en-us.pdf p2",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "22PE-5U.."
    },
    {
     "name": "Measuring accuracy flow",
     "label": "측정 정확도",
     "value": "±2% (of 20...100% qp) @ 68°F [20°C] / glycol",
     "unit": "°F",
     "condition": "Measuring Data",
     "evidence": "belimo_22PE-5U.._datasheet_en-us.pdf p3",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "22PE-5U.."
    },
    {
     "name": "Measuring accuracy flow note",
     "label": "측정 정확도",
     "value": "EN 1434 Class 2 @ 59...248°F [15...120°C]",
     "unit": "°F",
     "condition": "Measuring Data",
     "evidence": "belimo_22PE-5U.._datasheet_en-us.pdf p3",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "22PE-5U.."
    },
    {
     "name": "Measuring accuracy absolute temperature",
     "label": "측정 정확도",
     "value": "32.6°F @ 50°F [± 0.35°C @ 10°C] (Pt1000",
     "unit": "°F",
     "condition": "Measuring Data",
     "evidence": "belimo_22PE-5U.._datasheet_en-us.pdf p3",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "22PE-5U.."
    },
    {
     "name": "Measuring accuracy differential temperature",
     "label": "측정 정확도",
     "value": "±0.40F [±0.22 K] @ 18 F [10K]",
     "unit": "—",
     "condition": "Measuring Data",
     "evidence": "belimo_22PE-5U.._datasheet_en-us.pdf p3",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "22PE-5U.."
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "-22...122°F [-30...50°C]",
     "unit": "—",
     "condition": "Safety Data",
     "evidence": "belimo_22PE-5U.._datasheet_en-us.pdf p3",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "22PE-5U.."
    },
    {
     "name": "Fluid temperature",
     "label": "유체 온도 범위",
     "value": "-20...120°C [-4...250°F]",
     "unit": "—",
     "condition": "Safety Data",
     "evidence": "belimo_22PE-5U.._datasheet_en-us.pdf p3",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "22PE-5U.."
    },
    {
     "name": "Measuring accuracy for water (glycol 0% vol.):",
     "label": "측정 정확도",
     "value": "±2% (@ 20...100% qp)",
     "unit": "—",
     "condition": "Safety Notes",
     "evidence": "belimo_22PE-5U.._datasheet_en-us.pdf p6",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "22PE-5U.."
    },
    {
     "name": "Flow direction",
     "label": "유량",
     "value": "3",
     "unit": "—",
     "condition": "Safety Notes",
     "evidence": "belimo_22PE-5U.._datasheet_en-us.pdf p6",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "22PE-5U.."
    },
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_22PEM-1U.._datasheet_en-gb.pdf p2",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "22PEM-1U.."
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_22PEM-1U.._datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "22PEM-1U.."
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 21.6...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_22PEM-1U.._datasheet_en-gb.pdf p2",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "22PEM-1U.."
    },
    {
     "name": "Power consumption AC",
     "label": "소비전력",
     "value": "3",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_22PEM-1U.._datasheet_en-gb.pdf p2",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "22PEM-1U.."
    },
    {
     "name": "Power consumption DC",
     "label": "소비전력",
     "value": "1.5",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_22PEM-1U.._datasheet_en-gb.pdf p2",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "22PEM-1U.."
    },
    {
     "name": "Power consumption PoE",
     "label": "소비전력",
     "value": "2.2",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_22PEM-1U.._datasheet_en-gb.pdf p2",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "22PEM-1U.."
    },
    {
     "name": "Measuring accuracy flow",
     "label": "측정 정확도",
     "value": "±(2 + 0.02 qp/q)% of the measured value (q),",
     "unit": "—",
     "condition": "Measuring data",
     "evidence": "belimo_22PEM-1U.._datasheet_en-gb.pdf p3",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "22PEM-1U.."
    },
    {
     "name": "Measuring accuracy flow note",
     "label": "측정 정확도",
     "value": "@ 15...120",
     "unit": "°C",
     "condition": "Measuring data",
     "evidence": "belimo_22PEM-1U.._datasheet_en-gb.pdf p3",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "22PEM-1U.."
    },
    {
     "name": "Calculator + temperature probe:",
     "label": "온도 센서",
     "value": "±(0.15 + 0.002 |T|)°C",
     "unit": "—",
     "condition": "Measuring data",
     "evidence": "belimo_22PEM-1U.._datasheet_en-gb.pdf p3",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "22PEM-1U.."
    },
    {
     "name": "Calculator + temperature probe:",
     "label": "온도 센서",
     "value": "±0.17K @ ΔT = 5K",
     "unit": "—",
     "condition": "Measuring data",
     "evidence": "belimo_22PEM-1U.._datasheet_en-gb.pdf p3",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "22PEM-1U.."
    },
    {
     "name": "Temperature range temperature sensors:",
     "label": "온도",
     "value": "0...120",
     "unit": "°C",
     "condition": "Technical data",
     "evidence": "belimo_22PEM-1U.._datasheet_en-gb.pdf p4",
     "simulatorUse": "condition",
     "category": "기타",
     "sourceKind": "variant",
     "variant": "22PEM-1U.."
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "-30...55°C [-22...131°F]",
     "unit": "—",
     "condition": "Safety data",
     "evidence": "belimo_22PEM-1U.._datasheet_en-gb.pdf p4",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "22PEM-1U.."
    },
    {
     "name": "Fluid temperature",
     "label": "유체 온도 범위",
     "value": "0...120°C [32...248°F]",
     "unit": "°C",
     "condition": "Safety data",
     "evidence": "belimo_22PEM-1U.._datasheet_en-gb.pdf p4",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "22PEM-1U.."
    },
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_G-22PEM-A01_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "G-22PEM-A01"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 21.6...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_G-22PEM-A01_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "G-22PEM-A01"
    },
    {
     "name": "Power consumption AC",
     "label": "소비전력",
     "value": "0.9",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_G-22PEM-A01_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "G-22PEM-A01"
    },
    {
     "name": "Power consumption DC",
     "label": "소비전력",
     "value": "0.75",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_G-22PEM-A01_datasheet_en-gb.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "G-22PEM-A01"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "-30...50°C [-22...122°F]",
     "unit": "—",
     "condition": "Safety data",
     "evidence": "belimo_G-22PEM-A01_datasheet_en-gb.pdf p1",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "G-22PEM-A01"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "측정 범위",
     "unit": "물리량 단위",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정확도 등급",
     "unit": "%",
     "condition": "예 ±0.5%, KS C 계량 등급",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "관경 (유량계)",
     "unit": "mm",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "방식",
     "unit": "—",
     "condition": "초음파·전자식·터빈·차압 / CT·직결·PT",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "출력",
     "unit": "—",
     "condition": "4–20mA·펄스·통신",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "펄스 정수",
     "unit": "펄스/단위",
     "condition": "**적산 환산에 필수**",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "통신 프로토콜",
     "unit": "—",
     "condition": "Modbus RTU·BACnet·M-Bus",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "I/O 점수",
     "unit": "점",
     "condition": "AI/AO/DI/DO 각각",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "확장 가능 점수",
     "unit": "점",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "지원 프로토콜",
     "unit": "—",
     "condition": "BACnet IP/MSTP·Modbus TCP/RTU·LonWorks·전용",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "프로그램 용량",
     "unit": "—",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "전원",
     "unit": "V",
     "condition": "",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "Nominal voltage",
       "label": "정격 전압",
       "value": "AC/DC 24",
       "unit": "V",
       "condition": "Electrical data",
       "evidence": "belimo_22PE-1U.._datasheet_en-gb.pdf p2",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "22PE-1U.."
      },
      {
       "name": "Nominal voltage frequency",
       "label": "정격 주파수",
       "value": "50/60",
       "unit": "Hz",
       "condition": "Electrical data",
       "evidence": "belimo_22PE-1U.._datasheet_en-gb.pdf p2",
       "simulatorUse": "condition",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "22PE-1U.."
      },
      {
       "name": "Nominal voltage range",
       "label": "전압 허용 범위",
       "value": "AC 19.2...28.8 V / DC 21.6...28.8",
       "unit": "V",
       "condition": "Electrical data",
       "evidence": "belimo_22PE-1U.._datasheet_en-gb.pdf p2",
       "simulatorUse": "condition",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "22PE-1U.."
      },
      {
       "name": "Nominal voltage",
       "label": "정격 전압",
       "value": "AC/DC 24",
       "unit": "V",
       "condition": "Electrical Data",
       "evidence": "belimo_22PE-5U.._datasheet_en-us.pdf p2",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "22PE-5U.."
      },
      {
       "name": "Nominal voltage frequency",
       "label": "정격 주파수",
       "value": "50/60",
       "unit": "Hz",
       "condition": "Electrical Data",
       "evidence": "belimo_22PE-5U.._datasheet_en-us.pdf p2",
       "simulatorUse": "condition",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "22PE-5U.."
      },
      {
       "name": "Nominal voltage range",
       "label": "전압 허용 범위",
       "value": "AC 19.2...28.8 V / DC 21.6...28.8",
       "unit": "V",
       "condition": "Electrical Data",
       "evidence": "belimo_22PE-5U.._datasheet_en-us.pdf p2",
       "simulatorUse": "condition",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "22PE-5U.."
      },
      {
       "name": "Nominal voltage",
       "label": "정격 전압",
       "value": "AC/DC 24",
       "unit": "V",
       "condition": "Electrical data",
       "evidence": "belimo_22PEM-1U.._datasheet_en-gb.pdf p2",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "22PEM-1U.."
      },
      {
       "name": "Nominal voltage frequency",
       "label": "정격 주파수",
       "value": "50/60",
       "unit": "Hz",
       "condition": "Electrical data",
       "evidence": "belimo_22PEM-1U.._datasheet_en-gb.pdf p2",
       "simulatorUse": "condition",
       "category": "전기",
       "sourceKind": "variant",
       "variant": "22PEM-1U.."
      }
     ]
    },
    {
     "requirementName": "통신 속도",
     "unit": "bps",
     "condition": "MSTP 보율",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "AI",
     "instance": 20,
     "name": "Sens1Active Volt _",
     "unit": null,
     "unitRaw": null,
     "note": "Sensor 1 as Voltage in V If Sens1Type MV[220] is not 2: Active then Out Of Service is TRUE _ _",
     "sourceFile": "belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 21,
     "name": "Sens1Passive _ Ohm",
     "unit": null,
     "unitRaw": null,
     "note": "Sensor 1 as Resistor in Ohm If Sens1Type MV[220] is not 4: Passive then Out Of Service is TRUE _ _",
     "sourceFile": "belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 22,
     "name": "T1 UnitSel _",
     "unit": null,
     "unitRaw": null,
     "note": "Temperature 1 (remote) in selected unit Unit can be selected with object",
     "sourceFile": "belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 23,
     "name": "T2 UnitSel _",
     "unit": null,
     "unitRaw": null,
     "note": "Temperature 2 (Flow Body) in selected unit Unit can be selected with object",
     "sourceFile": "belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AV",
     "instance": 10,
     "name": "RelFlow",
     "unit": null,
     "unitRaw": null,
     "note": "Relative Flow in %",
     "sourceFile": "belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 19,
     "name": "AbsFlow UnitSel _",
     "unit": null,
     "unitRaw": null,
     "note": "Absolute Flow in selected unit Unit can be selected with object",
     "sourceFile": "belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 20,
     "name": "SpRel",
     "unit": null,
     "unitRaw": null,
     "note": "Sensor 1 as Temperature in selected unit Unit can be selected with object If Sens1PassiveType MV[221] is 1:None or Sens1Type MV[220] is not 3:Passive then Out Of Service is TRUE _ _",
     "sourceFile": "belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 22,
     "name": "DeltaT UnitSel _",
     "unit": null,
     "unitRaw": null,
     "note": "Delta Temperature in selected unit Unit can be selected with object MV[128]",
     "sourceFile": "belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 45,
     "name": "CoolingPower _ UnitSel",
     "unit": null,
     "unitRaw": null,
     "note": "Cooling Power in selected unit Unit can be selected with object MV[124]",
     "sourceFile": "belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 46,
     "name": "HeatingPower _ UnitSel",
     "unit": null,
     "unitRaw": null,
     "note": "Heating Power in selected unit Unit can be selected with object MV[124]",
     "sourceFile": "belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 47,
     "name": "CoolingEnergy _ UnitSel",
     "unit": null,
     "unitRaw": null,
     "note": "Cooling Energy in selected unit Unit can be selected with object MV[125]. See also MV[200]",
     "sourceFile": "belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 48,
     "name": "HeatingEnergy _ UnitSel",
     "unit": null,
     "unitRaw": null,
     "note": "Heating Energy in selected unit Unit can be selected with object MV[125]. See also MV[200]",
     "sourceFile": "belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 50,
     "name": "VolumeDecimal _ UnitSel",
     "unit": null,
     "unitRaw": null,
     "note": "Decimal Number of the Volume m3 Object _ Resolution of 0.01m3 of the Object PIV[50]. See also MV[200]",
     "sourceFile": "belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 52,
     "name": "Volume UnitSel _",
     "unit": null,
     "unitRaw": null,
     "note": "Accumulated Volume in selected unit Unit can be selected with object MV[126]. See also MV[200]",
     "sourceFile": "belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 60,
     "name": "GlycolConcentration",
     "unit": null,
     "unitRaw": null,
     "note": "Glycol concentration in % Measured value or override value in settings",
     "sourceFile": "belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 100,
     "name": "Vnom UnitSel R _",
     "unit": null,
     "unitRaw": null,
     "note": "Nominal Flow (qp) in selected unit Unit can be selected with object MV[123]",
     "sourceFile": "belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 130,
     "name": "BusWatchdog",
     "unit": null,
     "unitRaw": null,
     "note": "Timeout for Bus Watchdog in s Non functional. Reserved for future extension",
     "sourceFile": "belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 140,
     "name": "ErrorState",
     "unit": null,
     "unitRaw": null,
     "note": "Error State Reverse flow: Reverse flow is detected Flow actual exceeds flow nominal : Actual flow exceeds the designed nominal flow. Flow measurement error: Air in the system, error occurred during flow measurement Remote temperature not OK",
     "sourceFile": "belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 20,
     "name": "Sens1Switch",
     "unit": null,
     "unitRaw": null,
     "note": "_ Sensor 1 as Switch If Sens1Type MV[220] is not 5: Switch then Out Of Service is TRUE _ _",
     "sourceFile": "belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BV",
     "instance": 99,
     "name": "BusTermination",
     "unit": null,
     "unitRaw": null,
     "note": "Bus Termination",
     "sourceFile": "belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 99,
     "name": "SummaryStatus",
     "unit": null,
     "unitRaw": null,
     "note": "Summary Status Summarizes all status MV[102] – MV[107]",
     "sourceFile": "belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 103,
     "name": "StatusSensor",
     "unit": null,
     "unitRaw": null,
     "note": "Status Sensor Indicates informations within the flow sensor and both temperature sensors Flow measurement error: Air in the system, error occurred during flow measurement Remote temperature not OK: No connection to external temperature sens",
     "sourceFile": "belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 104,
     "name": "StatusFlow",
     "unit": null,
     "unitRaw": null,
     "note": "Status Flow Actual flow exceeds nominal flow: Actual flow exceeds the designed nominal flow. Reverse flow detected: Energy Valves detected a reverse flow",
     "sourceFile": "belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 105,
     "name": "StatusMedia",
     "unit": null,
     "unitRaw": null,
     "note": "Status Media Glycol detected: Glycol was detected in a MID application Freeze warning: Measured temperature & glycol concentration indicate that grease ice can build up",
     "sourceFile": "belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MSV",
     "instance": 123,
     "name": "UnitSelFlow",
     "unit": null,
     "unitRaw": null,
     "note": "Unit Selection Flow The selected unit is valid for AV[17], AV[19], AV[93], AV[97], AV[100], AV[127]",
     "sourceFile": "belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 124,
     "name": "UnitSelPower",
     "unit": null,
     "unitRaw": null,
     "note": "Unit Selection Power The selected unit is valid for AV[45], AV[46], AV[113], AV[116]",
     "sourceFile": "belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 125,
     "name": "UnitSelEnergy",
     "unit": null,
     "unitRaw": null,
     "note": "Unit Selection Energy The selected unit is valid for AV[47], AV[48], PIV[31], PIV[32]",
     "sourceFile": "belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 126,
     "name": "UnitSelVolume",
     "unit": null,
     "unitRaw": null,
     "note": "Unit Selection Volume The selected unit is valid for AV[50], AV[52], PIV[50]",
     "sourceFile": "belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 127,
     "name": "UnitSelTemperature",
     "unit": null,
     "unitRaw": null,
     "note": "Unit Selection Temperature Sensors The selected unit is valid for AV[20], AI[22], AV[23]",
     "sourceFile": "belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 128,
     "name": "UnitSelDeltaT",
     "unit": null,
     "unitRaw": null,
     "note": "Unit Selection Delta T The selected unit is valid for AV[22]",
     "sourceFile": "belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 200,
     "name": "SelectMeterRegisters",
     "unit": null,
     "unitRaw": null,
     "note": "_ Select between certified meter register and lifetime register. Value 1 only available for models with MID certification EV..R2+MID For non MID certificied models Values 2 is defined as default. The certified meter register will be reset w",
     "sourceFile": "belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 220,
     "name": "Sens1Type",
     "unit": null,
     "unitRaw": null,
     "note": "Sensor 1 Type Additional sensor input.",
     "sourceFile": "belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 221,
     "name": "Sens1TempType",
     "unit": null,
     "unitRaw": null,
     "note": "Sensor 1 Passive Type",
     "sourceFile": "belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 7,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 46,
    "simulatorRequirementMappings": 13,
    "l3MappingPoints": 33,
    "referenceTables": 0
   }
  },
  "belimo-thermal-energy-meter-modbus": {
   "id": "belimo-thermal-energy-meter-modbus",
   "equipmentId": "e16",
   "templateProfileId": null,
   "vendor": "Belimo",
   "model": "Thermal Energy Meter (Modbus)",
   "name": "Thermal Energy Meter",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "순시 유량",
     "objectType": "AI",
     "unit": "㎥/h",
     "grade": "필수",
     "role": "sensor",
     "tags": "(유체)✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 유량",
     "objectType": "AI",
     "unit": "㎥",
     "grade": "필수",
     "role": "sensor",
     "tags": "(유체)✓ `volume`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "순시 전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-power`✓ `active-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-energy`✓ `active-energy`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "상전압 / 선전류",
     "objectType": "AI",
     "unit": "V / A",
     "grade": "권장",
     "role": "sensor",
     "tags": "`phase-voltage`✓ / `phaseCurrent`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "무효·피상 전력",
     "objectType": "AI",
     "unit": "kvar / kVA",
     "grade": "권장",
     "role": "sensor",
     "tags": "`reactive-power`✓ / `apparent-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "역률",
     "objectType": "AI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`power-factor`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [],
   "simulatorRequirementMappings": [
    {
     "requirementName": "측정 범위",
     "unit": "물리량 단위",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정확도 등급",
     "unit": "%",
     "condition": "예 ±0.5%, KS C 계량 등급",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "관경 (유량계)",
     "unit": "mm",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "방식",
     "unit": "—",
     "condition": "초음파·전자식·터빈·차압 / CT·직결·PT",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "출력",
     "unit": "—",
     "condition": "4–20mA·펄스·통신",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "펄스 정수",
     "unit": "펄스/단위",
     "condition": "**적산 환산에 필수**",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "통신 프로토콜",
     "unit": "—",
     "condition": "Modbus RTU·BACnet·M-Bus",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "I/O 점수",
     "unit": "점",
     "condition": "AI/AO/DI/DO 각각",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "확장 가능 점수",
     "unit": "점",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "지원 프로토콜",
     "unit": "—",
     "condition": "BACnet IP/MSTP·Modbus TCP/RTU·LonWorks·전용",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "프로그램 용량",
     "unit": "—",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "전원",
     "unit": "V",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "통신 속도",
     "unit": "bps",
     "condition": "MSTP 보율",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "MB",
     "instance": 3,
     "name": "Actuator type",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 0: Device not connected 1: Air/Water 2: VAV / EPIV 3: Fire 4: Energy Valve / Energy Meter 5: 6-way EPIV · Modbus reg 3",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 6,
     "name": "Relative volumetric flow [%] relates to Vnom",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0…15’000 · Modbus reg 6",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 7,
     "name": "Absolute volumetric flow [l/s]",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "범위 0...1.5*Vnom · Modbus reg 7",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 8,
     "name": "Absolute volumetric flow [gpm]",
     "unit": "gpm",
     "unitRaw": "gpm",
     "note": "범위 0…16‘000 · Modbus reg 8",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 9,
     "name": "Absolute volumetric flow [selected units] Unit can be selected in Register No. 148",
     "unit": null,
     "unitRaw": "UnitSel",
     "note": "범위 0…360‘000‘000 · Modbus reg 9",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 12,
     "name": "Sensor value 1 [mV] [Ω] [-]",
     "unit": null,
     "unitRaw": "mV Ω (NTC10K) 0 / 1",
     "note": "범위 Resistance and Voltage 0...65‘535 · Modbus reg 12",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 13,
     "name": "Sensor 1 as analog value [°C]",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "범위 -2‘000…12‘000 · Modbus reg 13",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 14,
     "name": "Sensor 1 as analog value [°F]",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "범위 -400…24‘800 · Modbus reg 14",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 19,
     "name": "Temperature 1 (external) [°C]",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "범위 -2‘000…12‘0000 · Modbus reg 19",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 20,
     "name": "Temperature 1 (external) [°F]",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "범위 -400…24‘800 · Modbus reg 20",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 21,
     "name": "Temperature 2 (integrated) [°C]",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "범위 -2‘000…12‘0000 · Modbus reg 21",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 22,
     "name": "Temperature 2 (integrated) [°F]",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "범위 -400…24'800 · Modbus reg 22",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 23,
     "name": "DeltaT K _",
     "unit": "K",
     "unitRaw": "K",
     "note": "범위 0…14‘000 · Modbus reg 23",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 24,
     "name": "DeltaT F _",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "범위 0…25‘200 · Modbus reg 24",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 25,
     "name": "Glycol concentration",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0…10‘000 · Modbus reg 25",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 27,
     "name": "Absolute Power cooling [kW]",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "범위 0…21‘500‘000 · Modbus reg 27",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 29,
     "name": "Absolute Power cooling [kBTU/h]",
     "unit": "kBTUh",
     "unitRaw": "kBTU/h",
     "note": "범위 0…74‘150‘000 · Modbus reg 29",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 31,
     "name": "Absolute Power Heating [selected units] Unit can be selected in Register No. 149",
     "unit": null,
     "unitRaw": "UnitSel",
     "note": "범위 0…741‘500‘000 · Modbus reg 31",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33,
     "name": "Absolute Power Heating [kW]",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "범위 0…21‘500‘000 · Modbus reg 33",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 35,
     "name": "Absolute Power Heating [kBTU/h]",
     "unit": "kBTUh",
     "unitRaw": "kBTU/h",
     "note": "범위 0…74‘150‘000 · Modbus reg 35",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 37,
     "name": "Absolute Power Heating [selected units] Unit can be selected in Register No. 149",
     "unit": null,
     "unitRaw": "UnitSel",
     "note": "범위 0…741‘500‘000 · Modbus reg 37",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 59,
     "name": "Total Volume [m3]",
     "unit": "m3",
     "unitRaw": "m3",
     "note": "범위 0…2’147’483’600 · Modbus reg 59",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 61,
     "name": "Total Volume [gal]",
     "unit": null,
     "unitRaw": "gal",
     "note": "범위 0…2’147’483’647 · Modbus reg 61",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 63,
     "name": "Total Volume [selected units] Unit can be selected in Register No. 150",
     "unit": null,
     "unitRaw": "UnitSel",
     "note": "범위 0…2’147’483’647 · Modbus reg 63",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 65,
     "name": "Cooling Energy [kWh]",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "범위 0…2’147’483’647 · Modbus reg 65",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 67,
     "name": "Cooling Energy [kBTU]",
     "unit": "kBTU",
     "unitRaw": "kBTU",
     "note": "범위 0…2’147’483’647 · Modbus reg 67",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 69,
     "name": "Cooling Energy [selected units] Unit can be selected in Register No. 151",
     "unit": null,
     "unitRaw": "UnitSel",
     "note": "범위 0…2’147’483’647 · Modbus reg 69",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 71,
     "name": "Heating Energy [kWh]",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "범위 0…2’147’483’647 · Modbus reg 71",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 73,
     "name": "Heating Energy [kBTU]",
     "unit": "kBTU",
     "unitRaw": "kBTU",
     "note": "범위 0…2’147’483’647 · Modbus reg 73",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 75,
     "name": "Heating Energy [selected units] Unit can be selected in Register No. 151",
     "unit": null,
     "unitRaw": "UnitSel",
     "note": "범위 0…2’147’483’647 · Modbus reg 75",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 99,
     "name": "Bus Termination Indicates if bus termination (120 Ω) is enabled. Bus termination can be set with configuration tools.",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 0: disabled 1: enabled Default: 0 · Modbus reg 99",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 100,
     "name": "Series Number 1st part Each device has an unambiguous series number, which is either impressed on or glued to the housing. The series number consists of 4 segments, although only parts 1, 2 and 4 are displayed on Modbus. Example: 00839-31324-064-008 1st part: 00839 2nd part: 31324 4th part: 008",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 - · Modbus reg 100",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 101,
     "name": "Series Number 2nd part",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 - · Modbus reg 101",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 102,
     "name": "Series Number 4th part",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 - · Modbus reg 102",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 103,
     "name": "Firmware Version Firmware version of communication module Example: 302, Version 3.02 for details see Firmware history",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 - · Modbus reg 103",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 104,
     "name": "Malfunction and Service Information No communication to actuator: Communication with actuator not possible. Gear disengagement: Gear disengaged button is pressed. Actuator cannot move: Mechanical overload due to blocked valve, etc. (only available for EV..R+KBAC) Reverse flow: Reverse flow is detected. Flow setpoint not reached: Setpoint cannot be reached within 15 min during flow control. Actual flow exceeds nominal flow: Actual flow exceeds the designed nominal flow. Flow measurement error: Air in the system, error occurred during flow measurement. External temperature sensor not OK: No connection to the external temperature sensor Integrated temperature sensor not OK: Error with embedded temperature sensor. Communication to sensor interrupted: Internal communication to flow sensor interrupted. Freeze warning: Measured temperature & glycol concentration indicate that grease ice can build up. Glycol detected: Glycol was detected in a MID application. Power setpoint not reached: Setpoint cannot be reached within 15 min during power control.",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 Bitmask = 0: not used 1: not used 2: not used 3: Reverse flow 4: not used 5: not used 6: Actual flow exceeds nominal flow 7: Flow measurement error 8: External temperature error 9: Integrated temperature error 10: Communication to sensor",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 109,
     "name": "Communication Watchdog Time until Bus Fail will be detected. If Bus Watchdog = 0 then deactivated. If Bus Fail setpoint (Register 110) different from 0 then Timeout for Bus Watchdog is by default 120s (parameterizable). Not functional --> reserved for future",
     "unit": "s",
     "unitRaw": "s",
     "note": "범위 0...3‘600 Default: 0 (120) · Modbus reg 109",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 110,
     "name": "Nominal volumetric flow [l/s] (Vnom)",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "범위 0…10‘000 · Modbus reg 110",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 111,
     "name": "Nominal volumetric flow [gpm] (Vnom)",
     "unit": "gpm",
     "unitRaw": "gpm",
     "note": "범위 0…16‘000 · Modbus reg 111",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 112,
     "name": "Nominal volumetric flow (qp) [selected units] (Vnom) Unit can be selected in Register No. 148",
     "unit": null,
     "unitRaw": "UnitSel",
     "note": "범위 0…360'000'000 · Modbus reg 112",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 120,
     "name": "Sensor 1 Type Additional sensor input",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 0: None 1: Active 2: - 3: Passive 4: Switch Default: 0 · Modbus reg 120",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 121,
     "name": "Sensor 1 passive sensor Type",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 0: Resistance Measurement 1: PT1000 2: Ni1000 3: - 4: - 5: - 6: - 7: NTC10k2 8: NTC10k3 Default: 0 · Modbus reg 121",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 147,
     "name": "Unit Selection Flow",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 0: m3/s 1: m3/h 2: l/s 3: l/min 4: l/h 5: gpm 6: cfm Default: 4 · Modbus reg 147",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 148,
     "name": "Unit Selection Power",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 0: W 1: kW 2: MW 3: BTU/h 4: kBTU/h 5: ton Default: 1 · Modbus reg 148",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 149,
     "name": "Unit Selection Volume",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 0: m3 1: Litre 2: Gallon 3: cf Default: 0 · Modbus reg 149",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 150,
     "name": "Unit Selection Energy",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 0: J 1: kJ 2: MJ 3: GJ 4: Wh 5: kWh 6: MWh 7: BTU 8: kBTU 9: ton Default: 5 · Modbus reg 150",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 200,
     "name": "Sensor Serial Number First Part ProductionOrderNumber",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 - · Modbus reg 200",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 202,
     "name": "Sensor Serial Number Second Part ProductionSequenceNumber",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 - · Modbus reg 202",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 204,
     "name": "Select Meter Register Value 0 only available for models with MID certification: EV..R2+MID. For non MID certified models value 1 is defined as default. Select between certified meter register and lifetime register. The certified meter register will be reset when the sensor module is replaced. The lifetime register is compensated for glycol (if applicable). Avoid toggling between the two registers as this will affect data logging. Following registers depend on the selected meter register: Register No. 60/61 Register No. 62/63 Register No. 64/65 Register No. 66/67 Register No. 68/69 Register No. 70/71 Register No. 72/73 Register No. 74/75 Register No. 76/77",
     "unit": null,
     "unitRaw": "-",
     "note": "범위 0: Certified meter register 1: Lifetime meter register Default: 0 · Modbus reg 204",
     "sourceFile": "belimo_Modbus-Register_TEM_V4_1_en-gb.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    }
   ],
   "referenceTables": [],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 7,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 0,
    "simulatorRequirementMappings": 13,
    "l3MappingPoints": 49,
    "referenceTables": 0
   }
  },
  "belimo-vav-compact-bacnet": {
   "id": "belimo-vav-compact-bacnet",
   "equipmentId": "e6",
   "templateProfileId": null,
   "vendor": "Belimo",
   "model": "VAV-Compact (BACnet)",
   "name": "VAV-Compact",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "실내온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`zone`✓ `air`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "풍량",
     "objectType": "AI",
     "unit": "CMH",
     "grade": "필수",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "풍량 설정값",
     "objectType": "AV",
     "unit": "CMH",
     "grade": "필수",
     "role": "sp",
     "tags": "`discharge`✓ `air`✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "최대 풍량 설정",
     "objectType": "AV",
     "unit": "CMH",
     "grade": "필수",
     "role": "sp",
     "tags": "`air`✓ `flow`✓ `maxVal`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "최소 풍량 설정",
     "objectType": "AV",
     "unit": "CMH",
     "grade": "필수",
     "role": "sp",
     "tags": "`air`✓ `flow`✓ `minVal`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "댐퍼 개도 지령",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`damper`✓ `position`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "최소 댐퍼 개도",
     "objectType": "AV",
     "unit": "%",
     "grade": "권장",
     "role": "sp",
     "tags": "`damper`✓ `minVal`✓ `position`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "재실 냉방 설정온도",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`occupied`✓ `zone`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "재실 난방 설정온도",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`occupied`✓ `zone`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "비재실 설정온도",
     "objectType": "AV",
     "unit": "℃",
     "grade": "권장",
     "role": "sp",
     "tags": "`zone`✓ `temp`✓ `setback`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "운전 모드",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "(정지/냉방/난방/환기)",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "재실 감지",
     "objectType": "BI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`occupancy`✓ `occupied`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "재열밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`hot-water`✓ `valve`✓ `reheat`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "내장팬 운전",
     "objectType": "BO",
     "unit": "—",
     "grade": "선택",
     "role": "cmd",
     "tags": "`fan`✓ `run`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LMV-D3-MOD"
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LMV-D3-MOD"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 21.6...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LMV-D3-MOD"
    },
    {
     "name": "Power consumption in operation",
     "label": "운전 소비전력",
     "value": "2",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LMV-D3-MOD"
    },
    {
     "name": "Power consumption in rest position",
     "label": "유지 소비전력",
     "value": "1",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LMV-D3-MOD"
    },
    {
     "name": "Transformer sizing",
     "label": "변압기 용량",
     "value": "4",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LMV-D3-MOD"
    },
    {
     "name": "Inrush current",
     "label": "돌입 전류",
     "value": "8.0 A @ 5 ms",
     "unit": "A",
     "condition": "Electrical data",
     "evidence": "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "LMV-D3-MOD"
    },
    {
     "name": "Torque motor",
     "label": "토크",
     "value": "45 in-lb [5 Nm]",
     "unit": "in-lb",
     "condition": "Functional data",
     "evidence": "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LMV-D3-MOD"
    },
    {
     "name": "Operating range Y",
     "label": "동작 범위",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LMV-D3-MOD"
    },
    {
     "name": "Operating range Y variable",
     "label": "동작 범위",
     "value": "0...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LMV-D3-MOD"
    },
    {
     "name": "Position feedback U",
     "label": "위치 피드백",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LMV-D3-MOD"
    },
    {
     "name": "Position feedback U note",
     "label": "위치 피드백",
     "value": "Max. 1",
     "unit": "mA",
     "condition": "Functional data",
     "evidence": "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LMV-D3-MOD"
    },
    {
     "name": "Position feedback U variable",
     "label": "위치 피드백",
     "value": "Start point 0...8",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LMV-D3-MOD"
    },
    {
     "name": "V'max adjustable",
     "label": "최대 유량 설정",
     "value": "20...100% of V'nom",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "LMV-D3-MOD"
    },
    {
     "name": "V'min adjustable",
     "label": "최소 유량 설정",
     "value": "0...100% of V'nom (<V'max)",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "LMV-D3-MOD"
    },
    {
     "name": "Angle of rotation",
     "label": "동작 범위",
     "value": "95°",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "LMV-D3-MOD"
    },
    {
     "name": "Functional Range Differential Pressure",
     "label": "차압",
     "value": "0...2.0 inch WC [0...500 Pa]",
     "unit": "Pa",
     "condition": "Measuring data",
     "evidence": "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "LMV-D3-MOD"
    },
    {
     "name": "Pressure tube connection",
     "label": "정압",
     "value": "Nipple diameter 0.2\" [5.3 mm]",
     "unit": "mm",
     "condition": "Measuring data",
     "evidence": "belimo_LMV-D3-MOD_datasheet_en-us.pdf p2",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "LMV-D3-MOD"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "32...122°F [0...50°C ]",
     "unit": "°F",
     "condition": "Safety data",
     "evidence": "belimo_LMV-D3-MOD_datasheet_en-us.pdf p2",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "LMV-D3-MOD"
    },
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NMV-D3-MOD"
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NMV-D3-MOD"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 21.6...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NMV-D3-MOD"
    },
    {
     "name": "Power consumption in operation",
     "label": "운전 소비전력",
     "value": "3",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NMV-D3-MOD"
    },
    {
     "name": "Power consumption in rest position",
     "label": "유지 소비전력",
     "value": "1.5",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NMV-D3-MOD"
    },
    {
     "name": "Transformer sizing",
     "label": "변압기 용량",
     "value": "5",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NMV-D3-MOD"
    },
    {
     "name": "Inrush current",
     "label": "돌입 전류",
     "value": "8.0 A @ 5 ms",
     "unit": "A",
     "condition": "Electrical data",
     "evidence": "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "NMV-D3-MOD"
    },
    {
     "name": "Torque motor",
     "label": "토크",
     "value": "90 in-lb [10 Nm]",
     "unit": "in-lb",
     "condition": "Functional data",
     "evidence": "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NMV-D3-MOD"
    },
    {
     "name": "Operating range Y",
     "label": "동작 범위",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NMV-D3-MOD"
    },
    {
     "name": "Operating range Y variable",
     "label": "동작 범위",
     "value": "0...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NMV-D3-MOD"
    },
    {
     "name": "Position feedback U",
     "label": "위치 피드백",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NMV-D3-MOD"
    },
    {
     "name": "Position feedback U note",
     "label": "위치 피드백",
     "value": "Max. 1",
     "unit": "mA",
     "condition": "Functional data",
     "evidence": "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NMV-D3-MOD"
    },
    {
     "name": "Position feedback U variable",
     "label": "위치 피드백",
     "value": "Start point 0...8",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NMV-D3-MOD"
    },
    {
     "name": "V'max adjustable",
     "label": "최대 유량 설정",
     "value": "20...100% of V'nom",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "NMV-D3-MOD"
    },
    {
     "name": "V'min adjustable",
     "label": "최소 유량 설정",
     "value": "0...100% of V'nom (<V'max)",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "NMV-D3-MOD"
    },
    {
     "name": "Angle of rotation",
     "label": "동작 범위",
     "value": "95°",
     "unit": "—",
     "condition": "Functional data",
     "evidence": "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "NMV-D3-MOD"
    },
    {
     "name": "Functional Range Differential Pressure",
     "label": "차압",
     "value": "0...2.0 inch WC [0...500 Pa]",
     "unit": "Pa",
     "condition": "Measuring data",
     "evidence": "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "NMV-D3-MOD"
    },
    {
     "name": "Pressure tube connection",
     "label": "정압",
     "value": "Nipple diameter 0.2\" [5.3 mm]",
     "unit": "mm",
     "condition": "Measuring data",
     "evidence": "belimo_NMV-D3-MOD_datasheet_en-us.pdf p2",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "NMV-D3-MOD"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "32...122°F [0...50°C ]",
     "unit": "°F",
     "condition": "Safety data",
     "evidence": "belimo_NMV-D3-MOD_datasheet_en-us.pdf p2",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "NMV-D3-MOD"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "정격 풍량",
     "unit": "CMH",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "최대·최소 풍량",
     "unit": "CMH",
     "condition": "최소는 환기 확보량",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "인렛 구경",
     "unit": "mm",
     "condition": "200·250·300·350·400",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정압 손실",
     "unit": "Pa",
     "condition": "정격 풍량 기준",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "풍량 측정 방식",
     "unit": "—",
     "condition": "차압식·열선식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "재열코일 유무·능력",
     "unit": "— / kW",
     "condition": "온수 유량·구경 포함",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "팬 내장(팬파워드) 유무·출력",
     "unit": "— / kW",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "액추에이터 토크·구동시간",
     "unit": "Nm / s",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "소음(NC)",
     "unit": "—",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "AI",
     "instance": 1,
     "name": "RelPos",
     "unit": null,
     "unitRaw": null,
     "note": "Relative Position in % Overridden = true, if the gear is disengaged",
     "sourceFile": "belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 2,
     "name": "AbsPos",
     "unit": null,
     "unitRaw": null,
     "note": "Absolute Position in degree or mm The unit depends on the device: [°] for actuators with rotary movement [mm] for actuators with linear movement Overridden = true, if the gear is disengaged",
     "sourceFile": "belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 6,
     "name": "SpAnalog",
     "unit": null,
     "unitRaw": null,
     "note": "Analog Setpoint in % Shows the setpoint in % if actuator is control by analog signal (SpSource MV[122] is analog(1)) If SpSource MV[122] is Bus(2) then Out Of Service is TRUE _ _",
     "sourceFile": "belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10,
     "name": "RelFlow",
     "unit": null,
     "unitRaw": null,
     "note": "Relative Flow in %",
     "sourceFile": "belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 19,
     "name": "AbsFlow UnitSel _",
     "unit": null,
     "unitRaw": null,
     "note": "Absolute Flow in unit selected Flow in unit selected in MV[121]",
     "sourceFile": "belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 20,
     "name": "Sens1Analog",
     "unit": null,
     "unitRaw": null,
     "note": "Sensor 1 as analog value in mV / - Current value of sensor 1 in case Sensor1Type MV[220] is Active If Sens1Type MV[220] is not Active(2) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _",
     "sourceFile": "belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AO",
     "instance": 1,
     "name": "SpRel",
     "unit": null,
     "unitRaw": null,
     "note": "Relative Setpoint in % Setpoint for actuator between Min AV[97] and Max AV[98] if controlled via bus If SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _",
     "sourceFile": "belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 97,
     "name": "Min",
     "unit": null,
     "unitRaw": null,
     "note": "Min Setpoint in % Vmin has to be ≤ Max",
     "sourceFile": "belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 98,
     "name": "Max",
     "unit": null,
     "unitRaw": null,
     "note": "Max Setpoint in % Vmax has to be ≥ Min and > 20%",
     "sourceFile": "belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 104,
     "name": "Vnom UnitSel _",
     "unit": null,
     "unitRaw": null,
     "note": "Nominal Flow in unit selected Vnom in unit selected in MV[121]",
     "sourceFile": "belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 130,
     "name": "Bus Watchdog",
     "unit": null,
     "unitRaw": null,
     "note": "Timeout for Bus Watchdog in s 0 = watchdog deactivated If the Present Value is not ZERO, the implementation tracks write _ procedures to Present Value of AO[1] and MO[1] _ If the Present Value of AO[1] or MO[1] is written, the timer is rese",
     "sourceFile": "belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 20,
     "name": "Sens1Switch",
     "unit": null,
     "unitRaw": null,
     "note": "_ Sensor 1 as Switch Indicates value on sensor 1 in case Sensor1Type MV[220] is Switch(5) If Sens1Type MV[220] is not Switch(5) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _",
     "sourceFile": "belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 99,
     "name": "BusTermination",
     "unit": null,
     "unitRaw": null,
     "note": "Bus Termination Indicates if bus termination (120 Ω) is enabled. Bus termination can be set with the configuration tools.",
     "sourceFile": "belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 101,
     "name": "SummaryStatus",
     "unit": null,
     "unitRaw": null,
     "note": "Summary Status Summary of all Status (MI[106], MI[110])",
     "sourceFile": "belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 100,
     "name": "InternalActivity",
     "unit": null,
     "unitRaw": null,
     "note": "Internal Activity Test: Internal test running, activated by bus Adaption: Adaption is running",
     "sourceFile": "belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 106,
     "name": "StatusActuator",
     "unit": null,
     "unitRaw": null,
     "note": "Status Actuator Actuator cannot move: Mechanical overload e.g. blocked actuator, etc. Gear disengaged: Button is pressed Mechanical travel increased: The actuator has been moved outside the adapted working range",
     "sourceFile": "belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 110,
     "name": "StatusDevice",
     "unit": null,
     "unitRaw": null,
     "note": "Status Device Indicates general status about the device Bus Watchdog triggered: Timeout for Bus Watchdog expired",
     "sourceFile": "belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSO",
     "instance": 1,
     "name": "Override",
     "unit": null,
     "unitRaw": null,
     "note": "Override Control Override the setpoint (SpRel AO[1] or analog signal) with defined values",
     "sourceFile": "belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 120,
     "name": "Command",
     "unit": null,
     "unitRaw": null,
     "note": "Initiate Function Initiation of actuator functions for service and test. After command is sent, value returns to None(1). With Reset(4) all status in StatusActuator MI[106] can be reset",
     "sourceFile": "belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 121,
     "name": "UnitSelFlow",
     "unit": null,
     "unitRaw": null,
     "note": "Unit Selection Flow The selected unit is valid for AI[19] and AV[104]",
     "sourceFile": "belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 122,
     "name": "SpSource",
     "unit": null,
     "unitRaw": null,
     "note": "Setpoint Source If Analog(1) then actuator is controlled by analog signal 0...10 V on wire 3. If Bus(2) then setpoint via bus SpRel AO[1]",
     "sourceFile": "belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 123,
     "name": "ControlMode",
     "unit": null,
     "unitRaw": null,
     "note": "Control Mode PosCtrl: Position Control FlowCtrl: Flow Control",
     "sourceFile": "belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 220,
     "name": "Sens1Type",
     "unit": null,
     "unitRaw": null,
     "note": "Sensor 1 Type If SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _",
     "sourceFile": "belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 14,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 38,
    "simulatorRequirementMappings": 9,
    "l3MappingPoints": 23,
    "referenceTables": 0
   }
  },
  "belimo-vav-compact-modbus": {
   "id": "belimo-vav-compact-modbus",
   "equipmentId": "e6",
   "templateProfileId": null,
   "vendor": "Belimo",
   "model": "VAV-Compact (Modbus)",
   "name": "VAV-Compact",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "실내온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`zone`✓ `air`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "풍량",
     "objectType": "AI",
     "unit": "CMH",
     "grade": "필수",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "풍량 설정값",
     "objectType": "AV",
     "unit": "CMH",
     "grade": "필수",
     "role": "sp",
     "tags": "`discharge`✓ `air`✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "최대 풍량 설정",
     "objectType": "AV",
     "unit": "CMH",
     "grade": "필수",
     "role": "sp",
     "tags": "`air`✓ `flow`✓ `maxVal`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "최소 풍량 설정",
     "objectType": "AV",
     "unit": "CMH",
     "grade": "필수",
     "role": "sp",
     "tags": "`air`✓ `flow`✓ `minVal`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "댐퍼 개도 지령",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`damper`✓ `position`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "최소 댐퍼 개도",
     "objectType": "AV",
     "unit": "%",
     "grade": "권장",
     "role": "sp",
     "tags": "`damper`✓ `minVal`✓ `position`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "재실 냉방 설정온도",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`occupied`✓ `zone`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "재실 난방 설정온도",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`occupied`✓ `zone`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "비재실 설정온도",
     "objectType": "AV",
     "unit": "℃",
     "grade": "권장",
     "role": "sp",
     "tags": "`zone`✓ `temp`✓ `setback`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "운전 모드",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "(정지/냉방/난방/환기)",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "재실 감지",
     "objectType": "BI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`occupancy`✓ `occupied`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "재열밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`hot-water`✓ `valve`✓ `reheat`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "내장팬 운전",
     "objectType": "BO",
     "unit": "—",
     "grade": "선택",
     "role": "cmd",
     "tags": "`fan`✓ `run`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [],
   "simulatorRequirementMappings": [
    {
     "requirementName": "정격 풍량",
     "unit": "CMH",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "최대·최소 풍량",
     "unit": "CMH",
     "condition": "최소는 환기 확보량",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "인렛 구경",
     "unit": "mm",
     "condition": "200·250·300·350·400",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정압 손실",
     "unit": "Pa",
     "condition": "정격 풍량 기준",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "풍량 측정 방식",
     "unit": "—",
     "condition": "차압식·열선식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "재열코일 유무·능력",
     "unit": "— / kW",
     "condition": "온수 유량·구경 포함",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "팬 내장(팬파워드) 유무·출력",
     "unit": "— / kW",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "액추에이터 토크·구동시간",
     "unit": "Nm / s",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "소음(NC)",
     "unit": "—",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "MB",
     "instance": 0,
     "name": "Setpoint Setpoint for actuator between Min (Register No. 106) and Max (No. 107)",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0…10‘000 Default: 0 · Modbus reg 0",
     "sourceFile": "belimo_Modbus-Register_VAV_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 1,
     "name": "Override Control Override setpoint with defined values",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 0: None 1: Open 2: Close 3: Min 4: Mid 5: Max Default: None(0) · Modbus reg 1",
     "sourceFile": "belimo_Modbus-Register_VAV_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 2,
     "name": "Command Initiation of actuator functions for service and test After command is sent, register returns to None(0) With Reset(4) all Malfunction and Service Information (Register No. 105) Information can be reset.",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 0: None 1: Adaption 2: Test 3: Sync 4: Reset Default: None(0) · Modbus reg 2",
     "sourceFile": "belimo_Modbus-Register_VAV_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 3,
     "name": "Actuator Type",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 0: Actuator not connected 1: Air / Water 2: VAV / EPIV 3: Fire 4: Energy Valve 5: 6way EPIV · Modbus reg 3",
     "sourceFile": "belimo_Modbus-Register_VAV_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 4,
     "name": "Relative Position",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0...10‘000 · Modbus reg 4",
     "sourceFile": "belimo_Modbus-Register_VAV_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 5,
     "name": "Absolute Position The unit depends on the device: [°] for actuators with rotary movement [mm] for actuators with linear movement",
     "unit": null,
     "unitRaw": "° mm",
     "note": "범위 0...max angle / stroke · Modbus reg 5",
     "sourceFile": "belimo_Modbus-Register_VAV_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 6,
     "name": "Relative volumetric flow Relative volumetric flow of Vnom",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0...10‘000 · Modbus reg 6",
     "sourceFile": "belimo_Modbus-Register_VAV_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 7,
     "name": "Absolut volumetric flow",
     "unit": null,
     "unitRaw": "m3/h Pa",
     "note": "범위 0...Vnom · Modbus reg 7",
     "sourceFile": "belimo_Modbus-Register_VAV_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 8,
     "name": "Sensor 1 Value Current value of sensor 1, depending on the setting of the Sensor 1 Type (Register No. 108) [mV] if Sensor 1 Type (Register No. 108) is Active(1) [0 / 1] if Sensor 1 Type (Register No. 108) is Switch(4)",
     "unit": null,
     "unitRaw": "mV 0 / 1",
     "note": "범위 0...65‘535 · Modbus reg 8",
     "sourceFile": "belimo_Modbus-Register_VAV_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10,
     "name": "Absolute volumetric flow Absolute flow in unit selected (Register No. 118) LowWord Lower 16 bit of 32 bit value",
     "unit": null,
     "unitRaw": "UnitSel",
     "note": "범위 – · Modbus reg 10",
     "sourceFile": "belimo_Modbus-Register_VAV_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 11,
     "name": "Absolute volumetric flow Absolute flow in unit selected (Register No. 118) HighWord Upper 16 bit of 32 bit value",
     "unit": null,
     "unitRaw": null,
     "note": "Modbus reg 11",
     "sourceFile": "belimo_Modbus-Register_VAV_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 12,
     "name": "Setpoint Analog Shows the setoint in % if actuator is control by analog signal",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0...10‘000 · Modbus reg 12",
     "sourceFile": "belimo_Modbus-Register_VAV_V3_4_en-gb.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 99,
     "name": "Bus Termination Indicates if bus termination (120 Ω) is enabled Bus termination can be set with the configuration tools",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 0: inactive 1: active Default: inactive(0) · Modbus reg 99",
     "sourceFile": "belimo_Modbus-Register_VAV_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 100,
     "name": "Series Number 1st part Each device has an unambiguous series number, which is either impressed on or glued to the housing The series number consists of 4 segments, although only parts 1, 2 and 4 are displayed on Modus Example: 00839-31324-064-008 1st part: 00839 2nd part: 31324 4th part: 008",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 – · Modbus reg 100",
     "sourceFile": "belimo_Modbus-Register_VAV_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 101,
     "name": "Series Number 2nd part",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 – · Modbus reg 101",
     "sourceFile": "belimo_Modbus-Register_VAV_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 102,
     "name": "Series Number 4th part",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 – · Modbus reg 102",
     "sourceFile": "belimo_Modbus-Register_VAV_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 103,
     "name": "Firmware Version Firmware version of communication module Example: 302, Version 3.02",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 – · Modbus reg 103",
     "sourceFile": "belimo_Modbus-Register_VAV_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 104,
     "name": "Malfunction and Service Information Value is bit-coded. More than one bit can be set to 1 All bits not montioned in the enumeration are not used for this actuator range Mechanical travel increased: The actuator has been moved outside the adapted working range Actuator cannot move: Mechanical overload e.g. blocked actuator, etc. Internal activity: Actuator performs a test run, adaption, etc. Gear disengaged: The gear disengaged button is pressed Bus Watchdog triggered: Timeout for the Bus Watchdog expired",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 Bit1: Mech travel increased Bit2: Actuator cannot move Bit8: Internal activity Bit9: Gear disengaged Bit10: Bus Watchdog triggered · Modbus reg 104",
     "sourceFile": "belimo_Modbus-Register_VAV_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 105,
     "name": "Vmin Min has to be ≤ Max",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0...Vmax Default: 0 · Modbus reg 105",
     "sourceFile": "belimo_Modbus-Register_VAV_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 106,
     "name": "Vmax Max has to be ≥ Min and > 20%",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 Vmin...10‘000 Default: 10‘000 · Modbus reg 106",
     "sourceFile": "belimo_Modbus-Register_VAV_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 107,
     "name": "Sensor 1 Type If Setpoint Source (Register 119) is analog (Hybrid mode) the sensor type 1 can be set to Active(1) in order to see the Setpoint Analog in mV",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 0: None 1: Active / Hybrid 2: – 3: – 4: Switch Default: None(0) · Modbus reg 107",
     "sourceFile": "belimo_Modbus-Register_VAV_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 108,
     "name": "Bus Fail Position Modbus communication is not monitored as standard. In the event of a breakdown in communication, the actuator retains the current setpoint The bus implementation tracks the Modbus communication. If neither the Setpoint (Register No. 1) nor the Override Control (Register No. 2) is renewed before the Timeout for Bus Watchdog (Register No. 110) expires, the actuator controls to the Bus Fail Position Triggered bus watchdog is indicated in the Malfunction and Service Information (Register No. 105)",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 0: None / Last setpoint 1: Fast close 2: Fast open 3: Mid position (parameterized) Default: None(0) · Modbus reg 108",
     "sourceFile": "belimo_Modbus-Register_VAV_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 109,
     "name": "Timeout for Bus Watchdog in s Time until Bus Fail will be detected. If Bus Watchdog = 0 then deactivated If Bus Fail Position (Register No. 110) different from 0, the Bus Fail Position becomes active after the Timeout for Bus Watchdog is expired",
     "unit": "s",
     "unitRaw": "s",
     "note": "범위 0...3‘600 Default: 0 If Bus Fail Position (Register No. 110) not None(0), then Default: 120 · Modbus reg 109",
     "sourceFile": "belimo_Modbus-Register_VAV_V3_4_en-gb.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 110,
     "name": "Nominal volumetric flow",
     "unit": "m3h",
     "unitRaw": "m3/h",
     "note": "범위 – · Modbus reg 110",
     "sourceFile": "belimo_Modbus-Register_VAV_V3_4_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 112,
     "name": "Nominal volumetric flow Vnom in unit selected (Register 118) LowWord Lower 16 bit of 32 bit value",
     "unit": null,
     "unitRaw": "UnitSel",
     "note": "범위 – · Modbus reg 112",
     "sourceFile": "belimo_Modbus-Register_VAV_V3_4_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 113,
     "name": "Nominal volumetric flow Vnom in unit selected (Register 118) HighWord Upper 16 bit of 32 bit value",
     "unit": null,
     "unitRaw": null,
     "note": "Modbus reg 113",
     "sourceFile": "belimo_Modbus-Register_VAV_V3_4_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 116,
     "name": "Control Mode",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 0: Position control 1: Flow control · Modbus reg 116",
     "sourceFile": "belimo_Modbus-Register_VAV_V3_4_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 117,
     "name": "Unit Selection Flow",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 0: m3/s 1: m3/h 2: l/s 3: l/min 4: l/h 5: gpm 6: cfm Default: m3/h(1) · Modbus reg 117",
     "sourceFile": "belimo_Modbus-Register_VAV_V3_4_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 118,
     "name": "Setpoint Source Analog: Setpoint from analog signal 0 ... 10 V on wire 3 Bus: Setpoint from Modbus (Register 1)",
     "unit": null,
     "unitRaw": "–",
     "note": "범위 0: Analog 1: Bus Default: Bus(1) · Modbus reg 118",
     "sourceFile": "belimo_Modbus-Register_VAV_V3_4_en-gb.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    }
   ],
   "referenceTables": [],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 14,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 0,
    "simulatorRequirementMappings": 9,
    "l3MappingPoints": 29,
    "referenceTables": 0
   }
  },
  "belimo-vav-compact-mv-d3-mod": {
   "id": "belimo-vav-compact-mv-d3-mod",
   "equipmentId": "e6",
   "templateProfileId": null,
   "vendor": "Belimo",
   "model": "VAV-Compact (..MV-D3-MOD)",
   "name": "VAV-Compact — 압력센서 + VAV 컨트롤러 + 댐퍼 액추에이터 일체형",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "실내온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`zone`✓ `air`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "풍량",
     "objectType": "AI",
     "unit": "CMH",
     "grade": "필수",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "풍량 설정값",
     "objectType": "AV",
     "unit": "CMH",
     "grade": "필수",
     "role": "sp",
     "tags": "`discharge`✓ `air`✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "최대 풍량 설정",
     "objectType": "AV",
     "unit": "CMH",
     "grade": "필수",
     "role": "sp",
     "tags": "`air`✓ `flow`✓ `maxVal`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "최소 풍량 설정",
     "objectType": "AV",
     "unit": "CMH",
     "grade": "필수",
     "role": "sp",
     "tags": "`air`✓ `flow`✓ `minVal`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "댐퍼 개도 지령",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`damper`✓ `position`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "최소 댐퍼 개도",
     "objectType": "AV",
     "unit": "%",
     "grade": "권장",
     "role": "sp",
     "tags": "`damper`✓ `minVal`✓ `position`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "재실 냉방 설정온도",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`occupied`✓ `zone`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "재실 난방 설정온도",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`occupied`✓ `zone`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "비재실 설정온도",
     "objectType": "AV",
     "unit": "℃",
     "grade": "권장",
     "role": "sp",
     "tags": "`zone`✓ `temp`✓ `setback`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "운전 모드",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "(정지/냉방/난방/환기)",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "재실 감지",
     "objectType": "BI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`occupancy`✓ `occupied`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "재열밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`hot-water`✓ `valve`✓ `reheat`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "내장팬 운전",
     "objectType": "BO",
     "unit": "—",
     "grade": "선택",
     "role": "cmd",
     "tags": "`fan`✓ `run`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [],
   "simulatorRequirementMappings": [
    {
     "requirementName": "정격 풍량",
     "unit": "CMH",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "최대·최소 풍량",
     "unit": "CMH",
     "condition": "최소는 환기 확보량",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "인렛 구경",
     "unit": "mm",
     "condition": "200·250·300·350·400",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정압 손실",
     "unit": "Pa",
     "condition": "정격 풍량 기준",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "풍량 측정 방식",
     "unit": "—",
     "condition": "차압식·열선식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "재열코일 유무·능력",
     "unit": "— / kW",
     "condition": "온수 유량·구경 포함",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "팬 내장(팬파워드) 유무·출력",
     "unit": "— / kW",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "액추에이터 토크·구동시간",
     "unit": "Nm / s",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "소음(NC)",
     "unit": "—",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "AI",
     "instance": 1,
     "name": "RelPos · 댐퍼 상대 개도",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Relative Position in %",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 2,
     "name": "AbsPos · 댐퍼 절대 위치",
     "unit": "deg",
     "unitRaw": "°",
     "note": "Absolute Position in degree or mm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 6,
     "name": "SpAnalog · 아날로그 설정값",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Analog Setpoint in %",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10,
     "name": "RelFlow · 상대 풍량",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Relative Flow in %",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 19,
     "name": "AbsFlow_UnitSel · 절대 풍량",
     "unit": "Lps",
     "unitRaw": "L/s",
     "note": "Absolute Flow in selected unit",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 20,
     "name": "Sens1Analog · 센서1 아날로그 값",
     "unit": null,
     "unitRaw": "—",
     "note": "Sensor 1 as analog value",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AO",
     "instance": 1,
     "name": "SpRel · 풍량 지령(상대 설정값)",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Relative Setpoint in % · 쓰기 가능",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 97,
     "name": "Min · 최소 풍량 V'min",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Min Setpoint in %",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 98,
     "name": "Max · 최대 풍량 V'max",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Max Setpoint in %",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 104,
     "name": "Vnom_UnitSel · 정격 풍량 V'nom",
     "unit": "Lps",
     "unitRaw": "L/s",
     "note": "Nominal Flow in [UnitSel]",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 130,
     "name": "BusWatchdog · 통신 감시 시간",
     "unit": "s",
     "unitRaw": "s",
     "note": "Timeout for Bus Watchdog in s",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 20,
     "name": "Sens1Switch · 센서1 접점",
     "unit": null,
     "unitRaw": "—",
     "note": "Sensor 1 as Switch · Inactive / Active",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 99,
     "name": "BusTermination · 종단저항 120Ω",
     "unit": null,
     "unitRaw": "—",
     "note": "Bus Termination · Disabled / Enabled",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 101,
     "name": "SummaryStatus · 종합 상태",
     "unit": null,
     "unitRaw": "—",
     "note": "Summary Status · OK / Not OK",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 100,
     "name": "InternalActivity · 내부 동작",
     "unit": null,
     "unitRaw": "—",
     "note": "Internal Activity · None / Test / Adaption",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 106,
     "name": "StatusActuator · 액추에이터 상태",
     "unit": null,
     "unitRaw": "—",
     "note": "Status Actuator · OK / Actuator cannot move / Gear disengaged / Mechanical travel increased",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 110,
     "name": "StatusDevice · 장치 상태",
     "unit": null,
     "unitRaw": "—",
     "note": "Status Device · OK / BusWatchdog triggered",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSO",
     "instance": 1,
     "name": "Override · 강제 제어",
     "unit": null,
     "unitRaw": "—",
     "note": "Override Control · None / Open / Close / Min_Vmin / Mid_Vmid / Max_Vmax · 쓰기 가능",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 120,
     "name": "Command · 기능 지령",
     "unit": null,
     "unitRaw": "—",
     "note": "Initiate Function · None / Adaption / Test / Reset",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 121,
     "name": "UnitSelFlow · 풍량 단위 선택",
     "unit": null,
     "unitRaw": "—",
     "note": "Unit Selection Flow · [m3/s] / [m3/h] / [l/s] / [l/min] / [l/h] / [gpm] / [cfm]",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 122,
     "name": "SpSource · 설정값 소스",
     "unit": null,
     "unitRaw": "—",
     "note": "Setpoint Source · Analog / Bus",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 123,
     "name": "ControlMode · 제어 모드",
     "unit": null,
     "unitRaw": "—",
     "note": "Control Mode · PosCtrl / FlowCtrl",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 220,
     "name": "Sens1Type · 센서1 종류",
     "unit": null,
     "unitRaw": "—",
     "note": "Sensor 1 Type · None / Active / Passive_1K / Passive_20K / Switch / PT1000_C / NI1000_C / NTC10K_C / PT1000_F / NI1000_F / NTC10K_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 14,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 0,
    "simulatorRequirementMappings": 9,
    "l3MappingPoints": 23,
    "referenceTables": 0
   }
  },
  "belimo-vru-d3-bac": {
   "id": "belimo-vru-d3-bac",
   "equipmentId": "e6",
   "templateProfileId": null,
   "vendor": "Belimo",
   "model": "Belimo VAV-Universal VRU (BACnet)",
   "name": "Belimo VAV-Universal VRU (BACnet)",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "실내온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`zone`✓ `air`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "풍량",
     "objectType": "AI",
     "unit": "CMH",
     "grade": "필수",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "풍량 설정값",
     "objectType": "AV",
     "unit": "CMH",
     "grade": "필수",
     "role": "sp",
     "tags": "`discharge`✓ `air`✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "최대 풍량 설정",
     "objectType": "AV",
     "unit": "CMH",
     "grade": "필수",
     "role": "sp",
     "tags": "`air`✓ `flow`✓ `maxVal`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "최소 풍량 설정",
     "objectType": "AV",
     "unit": "CMH",
     "grade": "필수",
     "role": "sp",
     "tags": "`air`✓ `flow`✓ `minVal`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "댐퍼 개도 지령",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`damper`✓ `position`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "최소 댐퍼 개도",
     "objectType": "AV",
     "unit": "%",
     "grade": "권장",
     "role": "sp",
     "tags": "`damper`✓ `minVal`✓ `position`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "재실 냉방 설정온도",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`occupied`✓ `zone`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "재실 난방 설정온도",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`occupied`✓ `zone`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
