    },
    {
     "templateName": "비재실 설정온도",
     "objectType": "AV",
     "unit": "℃",
     "grade": "권장",
     "role": "sp",
     "tags": "`zone`✓ `temp`✓ `setback`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "운전 모드",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "(정지/냉방/난방/환기)",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "재실 감지",
     "objectType": "BI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`occupancy`✓ `occupied`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "재열밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`hot-water`✓ `valve`✓ `reheat`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "내장팬 운전",
     "objectType": "BO",
     "unit": "—",
     "grade": "선택",
     "role": "cmd",
     "tags": "`fan`✓ `run`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "Nominal voltage",
     "label": "정격 전압",
     "value": "AC/DC 24",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_VRU-D3-BAC_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "VRU-D3-BAC"
    },
    {
     "name": "Nominal voltage frequency",
     "label": "정격 주파수",
     "value": "50/60",
     "unit": "Hz",
     "condition": "Electrical data",
     "evidence": "belimo_VRU-D3-BAC_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "VRU-D3-BAC"
    },
    {
     "name": "Nominal voltage range",
     "label": "전압 허용 범위",
     "value": "AC 19.2...28.8 V / DC 21.6...28.8",
     "unit": "V",
     "condition": "Electrical data",
     "evidence": "belimo_VRU-D3-BAC_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "VRU-D3-BAC"
    },
    {
     "name": "Power consumption in operation",
     "label": "운전 소비전력",
     "value": "1.5",
     "unit": "W",
     "condition": "Electrical data",
     "evidence": "belimo_VRU-D3-BAC_datasheet_en-us.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "VRU-D3-BAC"
    },
    {
     "name": "Transformer sizing",
     "label": "변압기 용량",
     "value": "2 VA plus connected VST actuator",
     "unit": "VA",
     "condition": "Electrical data",
     "evidence": "belimo_VRU-D3-BAC_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "VRU-D3-BAC"
    },
    {
     "name": "Inrush current",
     "label": "돌입 전류",
     "value": "20.0 A @ 5 ms, incl. actuator",
     "unit": "A",
     "condition": "Electrical data",
     "evidence": "belimo_VRU-D3-BAC_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "variant",
     "variant": "VRU-D3-BAC"
    },
    {
     "name": "Operating range Y",
     "label": "동작 범위",
     "value": "2...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_VRU-D3-BAC_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "VRU-D3-BAC"
    },
    {
     "name": "Operating range Y variable",
     "label": "동작 범위",
     "value": "0...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_VRU-D3-BAC_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "VRU-D3-BAC"
    },
    {
     "name": "Position feedback U note",
     "label": "위치 피드백",
     "value": "Max. 0.5",
     "unit": "mA",
     "condition": "Functional data",
     "evidence": "belimo_VRU-D3-BAC_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "VRU-D3-BAC"
    },
    {
     "name": "Position feedback U variable",
     "label": "위치 피드백",
     "value": "0...10",
     "unit": "V",
     "condition": "Functional data",
     "evidence": "belimo_VRU-D3-BAC_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "variant",
     "variant": "VRU-D3-BAC"
    },
    {
     "name": "Functional Range Differential Pressure",
     "label": "차압",
     "value": "0...2.0 inch WC [0...500 Pa]",
     "unit": "Pa",
     "condition": "Measuring data",
     "evidence": "belimo_VRU-D3-BAC_datasheet_en-us.pdf p1",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "VRU-D3-BAC"
    },
    {
     "name": "Pressure tube connection",
     "label": "정압",
     "value": "Nipple diameter 0.2\" [5.3 mm]",
     "unit": "mm",
     "condition": "Measuring data",
     "evidence": "belimo_VRU-D3-BAC_datasheet_en-us.pdf p2",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "variant",
     "variant": "VRU-D3-BAC"
    },
    {
     "name": "Ambient temperature",
     "label": "주위 온도 범위",
     "value": "32...122°F [0...50°C ]",
     "unit": "°F",
     "condition": "Safety data",
     "evidence": "belimo_VRU-D3-BAC_datasheet_en-us.pdf p2",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "variant",
     "variant": "VRU-D3-BAC"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "정격 풍량",
     "unit": "CMH",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "최대·최소 풍량",
     "unit": "CMH",
     "condition": "최소는 환기 확보량",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "인렛 구경",
     "unit": "mm",
     "condition": "200·250·300·350·400",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정압 손실",
     "unit": "Pa",
     "condition": "정격 풍량 기준",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "풍량 측정 방식",
     "unit": "—",
     "condition": "차압식·열선식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "재열코일 유무·능력",
     "unit": "— / kW",
     "condition": "온수 유량·구경 포함",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "팬 내장(팬파워드) 유무·출력",
     "unit": "— / kW",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "액추에이터 토크·구동시간",
     "unit": "Nm / s",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "소음(NC)",
     "unit": "—",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [],
   "referenceTables": [],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 14,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 13,
    "simulatorRequirementMappings": 9,
    "l3MappingPoints": 0,
    "referenceTables": 0
   }
  },
  "carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co": {
   "id": "carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co",
   "equipmentId": "e5",
   "templateProfileId": "e5.rtu",
   "vendor": "Carrier",
   "model": "ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co",
   "name": "ComfortLink 48/50N WeatherExpert Rooftop 75-150 Ton · Co",
   "templatePointCandidates": [
    {
     "templateName": "환기온도",
     "sourceName": "rat 1 _",
     "type": "AV",
     "instance": 135,
     "unit": "degF",
     "note": "Return Air Temperature · 범위 –40 to 240 · 쓰기 가능"
    },
    {
     "templateName": "외기온도",
     "sourceName": "oat 1 _",
     "type": "AV",
     "instance": 1003,
     "unit": "dF",
     "note": "Outside Air Temperature · 범위 –40 to 240"
    },
    {
     "templateName": "실내온도",
     "sourceName": "spt 1 _",
     "type": "AV",
     "instance": 137,
     "unit": "degF",
     "note": "Space Temperature · 범위 –40 to 240"
    },
    {
     "templateName": "혼합공기온도",
     "sourceName": "ma temp 1 _ _",
     "type": "AV",
     "instance": 1500,
     "unit": "dF",
     "note": "Mixed Air Temperature"
    },
    {
     "templateName": "환기습도",
     "sourceName": "rarh 1 _",
     "type": "AV",
     "instance": 134,
     "unit": "percent",
     "note": "Return Air Relative Humidity · 범위 0 to 100 · 쓰기 가능"
    },
    {
     "templateName": "급기 정압 설정값",
     "sourceName": "sa static stpt 1 _ _ _",
     "type": "AV",
     "instance": 3050,
     "unit": "“H2O",
     "note": "Static Pressure Setpoint · 범위 0 to 5"
    },
    {
     "templateName": "급기팬 주파수 지령",
     "sourceName": "sf vfd output 1 _ _ _",
     "type": "AV",
     "instance": 2050,
     "unit": "percent",
     "note": "Supply Fan VFD Speed · 범위 0 to 100"
    },
    {
     "templateName": "환기팬 주파수 지령",
     "sourceName": "ef vfd output 1 _ _ _",
     "type": "AV",
     "instance": 2075,
     "unit": "percent",
     "note": "Exhaust Fan VFD Speed · 범위 0 to 100"
    },
    {
     "templateName": "외기댐퍼 개도",
     "sourceName": "economax 1 _",
     "type": "AV",
     "instance": 70,
     "unit": "percent",
     "note": "Economizer Max.Position · 범위 0 to 100 · 쓰기 가능"
    },
    {
     "templateName": "동결 방지 경보",
     "sourceName": "frz 1 _",
     "type": "BV",
     "instance": 41,
     "unit": null,
     "note": "Freeze Status Switch · 범위 0 to 1"
    },
    {
     "templateName": "운전 모드",
     "sourceName": "hvac mode 1 _ _",
     "type": "AV",
     "instance": 1022,
     "unit": null,
     "note": "HVAC Mode Numerical Form · 범위 0 to 40"
    },
    {
     "templateName": "외기냉방 모드",
     "sourceName": "uefcntlo 1 _",
     "type": "AV",
     "instance": 166,
     "unit": "degF",
     "note": "Un.Ec.Free Cool OAT Lock · 범위 40 to 70 · 쓰기 가능"
    },
    {
     "templateName": "난방 단수 상태",
     "sourceName": "heat run 1 _ _",
     "type": "AV",
     "instance": 2003,
     "unit": null,
     "note": "Requested Heat Stage · 범위 0 to 20"
    },
    {
     "templateName": "냉방 지령",
     "sourceName": "cool demand level 1 _ _ _",
     "type": "AV",
     "instance": 9006,
     "unit": null,
     "note": "System Cooling Demand Level"
    },
    {
     "templateName": "난방 지령",
     "sourceName": "heat demand level 1 _ _ _",
     "type": "AV",
     "instance": 9036,
     "unit": null,
     "note": "System Heating Demand Level"
    }
   ],
   "templatePointMappings": [
    {
     "templateName": "급기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sensor temp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ return duct equip ▸ air return point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "rat 1 _",
      "type": "AV",
      "instance": 135,
      "unit": "degF",
      "note": "Return Air Temperature · 범위 –40 to 240 · 쓰기 가능"
     }
    },
    {
     "templateName": "외기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ outside duct equip ▸ air outside point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "oat 1 _",
      "type": "AV",
      "instance": 1003,
      "unit": "dF",
      "note": "Outside Air Temperature · 범위 –40 to 240"
     }
    },
    {
     "templateName": "실내온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`zone`✓ `air`✓ `temp`✓ `sensor`✓",
     "haystack": "ahu ▸ thermostat equip ▸ air sensor temp zone",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "spt 1 _",
      "type": "AV",
      "instance": 137,
      "unit": "degF",
      "note": "Space Temperature · 범위 –40 to 240"
     }
    },
    {
     "templateName": "혼합공기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`mixed`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ mixed duct equip ▸ air mixed point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "ma temp 1 _ _",
      "type": "AV",
      "instance": 1500,
      "unit": "dF",
      "note": "Mixed Air Temperature"
     }
    },
    {
     "templateName": "배기 온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "선택",
     "role": "sensor",
     "tags": "`exhaust`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ exhaust duct equip ▸ air exhaust point sensor temp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "권장",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `humidity`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge humidity point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "권장",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `humidity`✓",
     "haystack": "ahu ▸ return duct equip ▸ air humidity point return sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "rarh 1 _",
      "type": "AV",
      "instance": 134,
      "unit": "percent",
      "note": "Return Air Relative Humidity · 범위 0 to 100 · 쓰기 가능"
     }
    },
    {
     "templateName": "외기 엔탈피",
     "objectType": "AI",
     "unit": "kJ/kg",
     "grade": "권장",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `enthalpy`✓",
     "haystack": "ahu ▸ outside duct equip ▸ air enthalpy outside point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기 정압",
     "objectType": "AI",
     "unit": "Pa",
     "grade": "필수",
     "role": "sensor",
     "tags": "`discharge`✓ `static`★ `pressure`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "외기 풍량",
     "objectType": "AI",
     "unit": "CMH",
     "grade": "권장",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `flow`✓",
     "haystack": "ahu ▸ ventilation duct equip ▸ air flow point sensor ventilation",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기 풍량",
     "objectType": "AI",
     "unit": "CMH",
     "grade": "권장",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `flow`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge flow point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기 CO2",
     "objectType": "AI",
     "unit": "ppm",
     "grade": "권장",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `co2`✓ `concentration`✓",
     "haystack": "ahu ▸ return duct equip ▸ air co2 concentration point return sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기온도 설정값",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`discharge`✓ `air`✓ `temp`✓ `sp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sp temp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기 정압 설정값",
     "objectType": "AV",
     "unit": "Pa",
     "grade": "권장",
     "role": "sp",
     "tags": "`discharge`✓ `static`★ `pressure`✓ `sp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "sa static stpt 1 _ _ _",
      "type": "AV",
      "instance": 3050,
      "unit": "“H2O",
      "note": "Static Pressure Setpoint · 범위 0 to 5"
     }
    },
    {
     "templateName": "급기팬 주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "grade": "권장",
     "role": "cmd",
     "tags": "`discharge`✓ `fan`✓ `vfd`✓ `freq`✓ `cmd`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ fan-motor equip ▸ cmd freq point vfd",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "sf vfd output 1 _ _ _",
      "type": "AV",
      "instance": 2050,
      "unit": "percent",
      "note": "Supply Fan VFD Speed · 범위 0 to 100"
     }
    },
    {
     "templateName": "환기팬 주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "grade": "권장",
     "role": "cmd",
     "tags": "`return`✓ `fan`✓ `vfd`✓ `freq`✓ `cmd`✓",
     "haystack": "ahu ▸ return duct equip ▸ fan-motor equip ▸ cmd fan freq point return vfd",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "ef vfd output 1 _ _ _",
      "type": "AV",
      "instance": 2075,
      "unit": "percent",
      "note": "Exhaust Fan VFD Speed · 범위 0 to 100"
     }
    },
    {
     "templateName": "외기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`outside`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ outside duct equip ▸ damper-actuator equip ▸ cmd damper outside point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "economax 1 _",
      "type": "AV",
      "instance": 70,
      "unit": "percent",
      "note": "Economizer Max.Position · 범위 0 to 100 · 쓰기 가능"
     }
    },
    {
     "templateName": "환기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`return`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ return duct equip ▸ damper-actuator equip ▸ cmd damper point return",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "배기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`exhaust`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ exhaust duct equip ▸ damper-actuator equip ▸ cmd damper exhaust point",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "열회수 지령·상태",
     "objectType": "AO/BO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`heatWheel`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd heatWheel point",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "필터 차압",
     "objectType": "AI/BI",
     "unit": "Pa",
     "grade": "권장",
     "role": "sensor",
     "tags": "`filter`✓ `pressure`✓ `sensor`✓",
     "haystack": "ahu ▸ filter point sensor  (Haystack proto 에는 물리량이 없다 — 차압/스위치 구분은 우리 규정)",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "동결 방지 경보",
     "objectType": "BI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`freezeStat`✓ `sensor`✓",
     "haystack": "ahu ▸ freezeStat point sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "frz 1 _",
      "type": "BV",
      "instance": 41,
      "unit": null,
      "note": "Freeze Status Switch · 범위 0 to 1"
     }
    },
    {
     "templateName": "운전 모드",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`hvacMode`✓ `sp`✓  (Haystack 은 sp, 우리는 cmd 로 쓴다)",
     "haystack": "ahu ▸ hvacMode point sp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "hvac mode 1 _ _",
      "type": "AV",
      "instance": 1022,
      "unit": null,
      "note": "HVAC Mode Numerical Form · 범위 0 to 40"
     }
    },
    {
     "templateName": "외기냉방 모드",
     "objectType": "BV",
     "unit": "—",
     "grade": "권장",
     "role": "cmd",
     "tags": "`economizing`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd economizing point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "uefcntlo 1 _",
      "type": "AV",
      "instance": 166,
      "unit": "degF",
      "note": "Un.Ec.Free Cool OAT Lock · 범위 40 to 70 · 쓰기 가능"
     }
    },
    {
     "templateName": "압축기 단수 상태",
     "objectType": "AI/BI",
     "unit": "단",
     "grade": "권장",
     "role": "sensor",
     "tags": "`cool`✓ `run`✓ `stage`✓ `cmd`✓",
     "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ cmd cool point run stage",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "난방 단수 상태",
     "objectType": "AI/BI",
     "unit": "단",
     "grade": "권장",
     "role": "sensor",
     "tags": "`heat`✓ `run`✓ `stage`✓ `cmd`✓",
     "haystack": "ahu ▸ duct equip ▸ heatingCoil equip ▸ cmd heat point run stage",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "heat run 1 _ _",
      "type": "AV",
      "instance": 2003,
      "unit": null,
      "note": "Requested Heat Stage · 범위 0 to 20"
     }
    },
    {
     "templateName": "냉방 지령",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`cool`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd cool point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "cool demand level 1 _ _ _",
      "type": "AV",
      "instance": 9006,
      "unit": null,
      "note": "System Cooling Demand Level"
     }
    },
    {
     "templateName": "난방 지령",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`heat`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd heat point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "heat demand level 1 _ _ _",
      "type": "AV",
      "instance": 9036,
      "unit": null,
      "note": "System Heating Demand Level"
     }
    },
    {
     "templateName": "가습 지령",
     "objectType": "AO/BO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`humidifier`✓ `cmd`✓",
     "haystack": "ahu ▸ humidifier equip ▸ cmd enable humidifier point / cmd humidifier point run  (Haystack 에 변조(%) proto 는 없다 — 우리 AO % 는 초과분)",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`chilled`✓ `water`✓ `valve`✓ `cool`✓ `cmd`✓ `position`★",
     "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ chilled cmd cool point valve water",
     "appliesWhen": "냉수코일 구성일 때만. 판정 근거는 벤더 구성 태그다 — Daikin MicroTech MSV:113 ClgType = 3(Chilled Water), AAON RN 냉수코일 사양(Brochure p3-4 'Available as a chilled water … air handling unit', IOM Table 29 Chilled Water Coil Connection Sizes). 직팽 RTU 에는 밸브가 물리적으로 없다.",
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "온수밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`hot`✓ `water`✓ `valve`✓ `heat`✓ `cmd`✓ `position`★",
     "haystack": "ahu ▸ duct equip ▸ heatingCoil equip ▸ cmd heat hot point valve water",
     "appliesWhen": "온수·증기코일 구성일 때만. 판정 근거는 Daikin MicroTech MSV:119 HtgType = 6(SteamWtr), AAON RN 'Hot water or steam heating coils'(Brochure p4), Daikin RoofPak CAT218-4 p11/p15 Hot Water Heat·Steam Coils. 가스·전기 난방 RTU 에는 밸브가 없다.",
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [
    {
     "unitModelNumber": "48/50N N",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM"
     },
     "sourceTable": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) + airflow limits p10",
     "sourcePage": 15,
     "sourceFile": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
     "capacityClass": "75 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "15,000 – 37,500",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "48/50N P",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM"
     },
     "sourceTable": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) + airflow limits p10",
     "sourcePage": 15,
     "sourceFile": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
     "capacityClass": "90 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "18,000 – 45,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "48/50N Q",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM"
     },
     "sourceTable": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) + airflow limits p10",
     "sourcePage": 15,
     "sourceFile": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
     "capacityClass": "105 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "21,000 – 47,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "48/50N R",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM"
     },
     "sourceTable": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) + airflow limits p10",
     "sourcePage": 15,
     "sourceFile": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
     "capacityClass": "120 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "24,000 – 60,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "48/50N S",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM"
     },
     "sourceTable": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) + airflow limits p10",
     "sourcePage": 15,
     "sourceFile": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
     "capacityClass": "130 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "26,000 – 60,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "48/50N T",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM"
     },
     "sourceTable": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) + airflow limits p10",
     "sourcePage": 15,
     "sourceFile": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
     "capacityClass": "150 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "30,000 – 60,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    }
   ],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "75 Tons",
     "unit": "",
     "condition": "형번 48/50N N",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "48/50N N",
     "sourceTable": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) + airflow limits p10"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "15,000 – 37,500",
     "unit": "CFM",
     "condition": "형번 48/50N N",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "48/50N N",
     "sourceTable": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) + airflow limits p10"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "90 Tons",
     "unit": "",
     "condition": "형번 48/50N P",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "48/50N P",
     "sourceTable": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) + airflow limits p10"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "18,000 – 45,000",
     "unit": "CFM",
     "condition": "형번 48/50N P",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "48/50N P",
     "sourceTable": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) + airflow limits p10"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "105 Tons",
     "unit": "",
     "condition": "형번 48/50N Q",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "48/50N Q",
     "sourceTable": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) + airflow limits p10"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "21,000 – 47,000",
     "unit": "CFM",
     "condition": "형번 48/50N Q",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "48/50N Q",
     "sourceTable": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) + airflow limits p10"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "120 Tons",
     "unit": "",
     "condition": "형번 48/50N R",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "48/50N R",
     "sourceTable": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) + airflow limits p10"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "24,000 – 60,000",
     "unit": "CFM",
     "condition": "형번 48/50N R",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "48/50N R",
     "sourceTable": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) + airflow limits p10"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "130 Tons",
     "unit": "",
     "condition": "형번 48/50N S",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "48/50N S",
     "sourceTable": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) + airflow limits p10"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "26,000 – 60,000",
     "unit": "CFM",
     "condition": "형번 48/50N S",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "48/50N S",
     "sourceTable": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) + airflow limits p10"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "150 Tons",
     "unit": "",
     "condition": "형번 48/50N T",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "48/50N T",
     "sourceTable": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) + airflow limits p10"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "30,000 – 60,000",
     "unit": "CFM",
     "condition": "형번 48/50N T",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "48/50N T",
     "sourceTable": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) + airflow limits p10"
    },
    {
     "name": "UNIT SIZE (NOMINAL CAPACITY, TONS)",
     "label": "능력",
     "valueRange": "75 – 150",
     "unit": "",
     "condition": "UNIT DESIGN AIRFLOW LIMITS",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p10",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "MINIMUM COOLING CFM",
     "label": "풍량",
     "valueRange": "15000 – 30000",
     "unit": "",
     "condition": "UNIT DESIGN AIRFLOW LIMITS",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p10",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "MAXIMUM COOLING CFM",
     "label": "풍량",
     "valueRange": "37500 – 60000",
     "unit": "",
     "condition": "UNIT DESIGN AIRFLOW LIMITS",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p10",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "NOMINAL CAPACITY IN TONS",
     "label": "능력",
     "valueRange": "75 – 150",
     "unit": "",
     "condition": "(Natural Gas on All Units)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p11",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "EFFICIENCY (%)",
     "label": "효율",
     "valueRange": "81",
     "unit": "",
     "condition": "(Natural Gas on All Units)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p11",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "OUTPUT CAPACITY (1000 Btuh)",
     "label": "능력",
     "valueRange": "1 – 1215",
     "unit": "",
     "condition": "(Natural Gas on All Units)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p11",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "UNIT SIZE (NOMINAL CAPACITY, TONS)",
     "label": "능력",
     "valueRange": "75 – 150",
     "unit": "",
     "condition": "(Natural Gas on All Units)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p12",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "NOMINAL CAPACITY IN TONS",
     "label": "능력",
     "valueRange": "75 – 150",
     "unit": "",
     "condition": "(Natural Gas on All Units)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p12",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "EFFICIENCY (%)",
     "label": "효율",
     "valueRange": "81",
     "unit": "",
     "condition": "(Natural Gas on All Units)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p12",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "OUTPUT CAPACITY (1000 Btuh) Minimum",
     "label": "능력",
     "valueRange": "87.5",
     "unit": "",
     "condition": "(Natural Gas on All Units)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p12",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "AIRFLOW (Cfm) Min",
     "label": "풍량",
     "valueRange": "5250 – 10500",
     "unit": "",
     "condition": "(Natural Gas on All Units)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p12",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "UNIT SIZE (NOMINAL CAPACITY, TONS)",
     "label": "능력",
     "valueRange": "75 – 150",
     "unit": "",
     "condition": "ELECTRIC HEATER CAPACITIES (460 V ONLY)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p12",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "NO. STAGES",
     "label": "용량 단수",
     "valueRange": "2",
     "unit": "",
     "condition": "ELECTRIC HEATER CAPACITIES (460 V ONLY)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p12",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "CAPACITY PER STAGE (%)",
     "label": "능력",
     "valueRange": "50100",
     "unit": "",
     "condition": "ELECTRIC HEATER CAPACITIES (460 V ONLY)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p12",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "CAPACITY PER STAGE (%)",
     "label": "능력",
     "valueRange": "50100",
     "unit": "",
     "condition": "ELECTRIC HEATER CAPACITIES (460 V ONLY)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p12",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "CAPACITY PER STAGE (%)",
     "label": "능력",
     "valueRange": "50100",
     "unit": "",
     "condition": "ELECTRIC HEATER CAPACITIES (460 V ONLY)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p12",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "MIN CFM",
     "label": "풍량",
     "valueRange": "15000 – 24000",
     "unit": "",
     "condition": "ELECTRIC HEATER CAPACITIES (460 V ONLY)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p12",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "MAX CFM",
     "label": "풍량",
     "valueRange": "37500 – 60000",
     "unit": "",
     "condition": "ELECTRIC HEATER CAPACITIES (460 V ONLY)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p12",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "NOMINAL CAPACITY (tons)",
     "label": "능력",
     "valueRange": "75 – 150",
     "unit": "",
     "condition": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "COMPRESSORS Quantity Oil Charge (oz) per Compressor Compressor A1 Compressor A2 Compressor A3 Compressor A4 Compressor B1 Compressor B2 Compressor B3 Compressor B4 Stages of Capacity, % Total Capacity Number of Refrigerant Circuits",
     "label": "능력",
     "valueRange": "2 – 52647688100",
     "unit": "",
     "condition": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "REFRIGERANT Type Charge Amount",
     "label": "냉매",
     "valueRange": "-410",
     "unit": "",
     "condition": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "STANDARD EFFICIENCY UNIT CONDENSER Material Number of Total Coils Total Face Area (sq ft)",
     "label": "효율",
     "valueRange": "4 – 260",
     "unit": "",
     "condition": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "HIGH EFFICIENCY UNIT CONDENSER Material Number of Total Coils Total Face Area (sq ft)",
     "label": "효율",
     "valueRange": "4 – 260",
     "unit": "",
     "condition": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "EVAP-STANDARD CAPACITY with STD EFFICIENCY Material Quantity Tube Type Rows (each) FPI Total Face Area (sq ft)",
     "label": "능력",
     "valueRange": "2 – 99.6",
     "unit": "",
     "condition": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "EVAP-STANDARD CAPACITY with HIGH EFFICIENCY Material Quantity Tube Type Rows (each) FPI Total Face Area (sq ft)",
     "label": "능력",
     "valueRange": "2 – 99.6",
     "unit": "",
     "condition": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "EVAP-HIGH CAPACITY with STD EFFICIENCY Material Quantity Tube Type Rows (each) FPI Total Face Area (sq ft)",
     "label": "능력",
     "valueRange": "2 – 99.6",
     "unit": "",
     "condition": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "EVAP-HIGH CAPACITY with HIGH EFFICIENCY Material Quantity Tube Type Rows (each) FPI Total Face Area (sq ft)",
     "label": "능력",
     "valueRange": "2 – 99.6",
     "unit": "",
     "condition": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "CONDENSER FAN, STANDARD EFFICIENCY Number of Fans Type Diameter (in.) Motor Hp Nominal Cfm Motor Rpm",
     "label": "효율",
     "valueRange": "1 – 122400",
     "unit": "",
     "condition": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "CONDENSER FAN, HIGH EFFICIENCY Number of Fans Type Diameter (in.) Motor Hp Nominal Cfm Motor Rpm",
     "label": "효율",
     "valueRange": "1 – 93000",
     "unit": "",
     "condition": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "NOMINAL CAPACITY (tons)",
     "label": "능력",
     "valueRange": "75 – 150",
     "unit": "",
     "condition": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) (cont)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p16",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "STANDARD AND HIGH CAPACITY HOT WATER COILS Type Material Quantity Tube Type Rows (each) FPI Total Face Area (sq ft)",
     "label": "능력",
     "valueRange": "2 – 26.4",
     "unit": "",
     "condition": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) (cont)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p16",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "STANDARD AND HIGH CAPACITY STEAM COIL Type Material Quantity Tube Type Connection Size, Length (in.) Total Face Area (sq ft)",
     "label": "능력",
     "valueRange": "2 – 49",
     "unit": "",
     "condition": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) (cont)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p16",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "HEATING SECTION LOW (48N ONLY) Heating Section Number of Heat Exchangers Output (MBtuh) Temperature Rise Range (F) Efficiency (%) Burner Orifice Quantity, Diameter (in.), Drill No. Manifold Pressure (in. wg) Line Pressure (in. wg) (min...max) Firing Stages (Standard) Firing Stages (Modulating) Number of Gas Valves",
     "label": "효율",
     "valueRange": "0.1285 – 972",
     "unit": "",
     "condition": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) (cont)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p16",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "HEATING SECTION MED (48N ONLY) Heating Section Number of Heat Exchangers Input/Output (MBtuh) Temperature Rise Range (F) Efficiency (%) Burner Orifice Quantity, Diameter (in.), Drill No. Manifold Pressure (in. wg) Line Pressure (in. wg) (min...max) Firing Stages (Standard) Firing Stages (Modulating) Number of Gas Valves",
     "label": "효율",
     "valueRange": "0.1285 – 1296",
     "unit": "",
     "condition": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) (cont)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p16",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "HEATING SECTION HIGH (48N ONLY) Heating Section Number of Heat Exchangers Input/Output (MBtuh) Temperature Rise Range (F) Efficiency (%) Burner Orifice Quantity, Diameter (in.), Drill No. Manifold Pressure (in. wg) Line Pressure (in. wg) (min...max) Firing Stages (Standard) Firing Stages (Modulating) Number of Gas Valves",
     "label": "효율",
     "valueRange": "0.1285 – 1620",
     "unit": "",
     "condition": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) (cont)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p16",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "SUPPLY FAN Standard Supply Fan Diameter (in.) Wheel and Blade Type Maximum Allowable Cfm Maximum Allowable Speed (rpm) Shaft Diameter at Pulley (in.) High Static Supply Fan Diameter (in.) Wheel and Blade Type Maximum Allowable Cfm Maximum Allowable Speed (rpm) Shaft Diameter at Pulley (in.)",
     "label": "풍량",
     "valueRange": "2.25 – 60000",
     "unit": "",
     "condition": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) (cont)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p16",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "NOMINAL CAPACITY (tons)",
     "label": "능력",
     "valueRange": "75 – 150",
     "unit": "",
     "condition": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) (cont)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p17",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "OPTIONAL POWER EXHAUST Power Exhaust Diameter (in.) Wheel and Blade Type Maximum Allowable Cfm Maximum Allowable Speed (rpm) Shaft Diameter at Pulley (in.) High Static Power Exhaust Diameter (in.) Wheel and Blade Type Maximum Allowable Cfm Maximum Allowable Speed (rpm) Shaft Diameter at Pulley (in.)",
     "label": "풍량",
     "valueRange": "1.75 – 60000",
     "unit": "",
     "condition": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) (cont)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p17",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "OPTIONAL RETURN FAN Return Fan Diameter (in.) Wheel and Blade Type Maximum Allowable Cfm Maximum Allowable Speed (rpm) Shaft Diameter at Pulley (in.) High Static Return Fan Diameter (in.) Wheel and Blade Type Maximum Allowable Cfm Maximum Allowable Speed (rpm) Shaft Diameter at Pulley (in.)",
     "label": "풍량",
     "valueRange": "2.5 – 60000",
     "unit": "",
     "condition": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) (cont)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p17",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "MOTOR HP",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "15 – 100",
     "unit": "",
     "condition": "SUPPLY FAN AND DRIVE INFORMATION",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p19",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MOTOR RPM",
     "label": "회전수",
     "valueRange": "1765 – 1775",
     "unit": "",
     "condition": "SUPPLY FAN AND DRIVE INFORMATION",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p19",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "FAN RPM",
     "label": "회전수",
     "valueRange": "700 – 1800",
     "unit": "",
     "condition": "SUPPLY FAN AND DRIVE INFORMATION",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p19",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "FAN SPEED (rpm)",
     "label": "회전수",
     "valueRange": "724 – 1821",
     "unit": "",
     "condition": "SUPPLY FAN AND DRIVE INFORMATION",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p19",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "MOTOR HP",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "7.5 – 60",
     "unit": "",
     "condition": "POWER EXHAUST FAN AND DRIVE INFORMATION",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p19",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MOTOR RPM",
     "label": "회전수",
     "valueRange": "1755 – 1775",
     "unit": "",
     "condition": "POWER EXHAUST FAN AND DRIVE INFORMATION",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p19",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "FAN RPM",
     "label": "회전수",
     "valueRange": "400 – 1200",
     "unit": "",
     "condition": "POWER EXHAUST FAN AND DRIVE INFORMATION",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p19",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "FAN SPEED (rpm)",
     "label": "회전수",
     "valueRange": "391 – 1229",
     "unit": "",
     "condition": "POWER EXHAUST FAN AND DRIVE INFORMATION",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p19",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "High Static Return Fan 75 Tons Nom- inal Capacity",
     "label": "능력",
     "valueRange": "1 – 1765",
     "unit": "",
     "condition": "RETURN FAN",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p20",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "High Static Return Fan 90 Tons Nom- inal Capacity",
     "label": "능력",
     "valueRange": "1 – 1770",
     "unit": "",
     "condition": "RETURN FAN",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p20",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "High Static Return Fan 105-150 Tons Nominal Capacity",
     "label": "능력",
     "valueRange": "1 – 1775",
     "unit": "",
     "condition": "RETURN FAN",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p20",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "VOLTAGE",
     "label": "전압",
     "valueRange": "460 – 575",
     "unit": "",
     "condition": "MOTORS",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p20",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "RPM",
     "label": "회전수",
     "valueRange": "1750 – 1785",
     "unit": "",
     "condition": "MOTORS",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p20",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "EFFICIENCY",
     "label": "효율",
     "valueRange": "91 – 95.4",
     "unit": "",
     "condition": "MOTORS",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p20",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "48/50N UNIT SIZE (TON NOMINAL CAPACITY)",
     "label": "능력",
     "valueRange": "50 – 1488",
     "unit": "",
     "condition": "OPERATING WEIGHTS OF OPTIONS AND ACCESSORIES (lb)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p22",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "48/50N UNIT SIZE (TON NOMINAL CAPACITY)",
     "label": "능력",
     "valueRange": "10 – 1488",
     "unit": "",
     "condition": "OPERATING WEIGHTS OF OPTIONS AND ACCESSORIES (lb) (cont)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p23",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "NOMINAL CAPACITY/ EFFICIENCY",
     "label": "능력",
     "valueRange": "120 – 150",
     "unit": "",
     "condition": "48N UNIT SIZES R, S, T (120-150 TON NOMINAL CAPACITY)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p34",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "NOMINAL CAPACITY/ EFFICIENCY",
     "label": "능력",
     "valueRange": "75 – 105",
     "unit": "",
     "condition": "50N UNIT SIZES N, P, Q (75-105 TON NOMINAL CAPACITY)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p36",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "NOMINAL CAPACITY/ EFFICIENCY",
     "label": "능력",
     "valueRange": "120 – 150",
     "unit": "",
     "condition": "50N UNIT SIZES R, S, T (120-150 TON NOMINAL CAPACITY)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p38",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "filterPressureDrop",
     "label": "필터 차압",
     "valueRange": "0.02 – 52000",
     "unit": "",
     "condition": "COMPONENT PRESSURE DROPS (in. wg) SIZES N, P, Q (75-105 TON NOMINAL CAPACITY)",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p43",
     "simulatorUse": "condition",
     "category": "air",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "filterPressureDrop",
     "label": "필터 차압",
     "valueRange": "0 – 105",
     "unit": "",
     "condition": "Final Filters",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p43",
     "simulatorUse": "condition",
     "category": "air",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "fanMotorPowerEvidence",
     "label": "팬 모터",
     "valueRange": "5.6 – 575",
     "unit": "",
     "condition": "SUPPLY/EXHAUST/RETURN FAN MOTOR LIMITATIONS",
     "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p45",
     "simulatorUse": "core",
     "category": "air",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "급기 풍량",
     "unit": "CMH",
     "condition": "정격/설계 구분",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "15,000 – 37,500",
       "unit": "CFM",
       "condition": "형번 48/50N N",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "48/50N N",
       "sourceTable": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) + airflow limits p10"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "18,000 – 45,000",
       "unit": "CFM",
       "condition": "형번 48/50N P",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "48/50N P",
       "sourceTable": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) + airflow limits p10"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "21,000 – 47,000",
       "unit": "CFM",
       "condition": "형번 48/50N Q",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "48/50N Q",
       "sourceTable": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) + airflow limits p10"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "24,000 – 60,000",
       "unit": "CFM",
       "condition": "형번 48/50N R",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "48/50N R",
       "sourceTable": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) + airflow limits p10"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "26,000 – 60,000",
       "unit": "CFM",
       "condition": "형번 48/50N S",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "48/50N S",
       "sourceTable": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) + airflow limits p10"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "30,000 – 60,000",
       "unit": "CFM",
       "condition": "형번 48/50N T",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "48/50N T",
       "sourceTable": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) + airflow limits p10"
      },
      {
       "name": "MINIMUM COOLING CFM",
       "label": "풍량",
       "valueRange": "15000 – 30000",
       "unit": "",
       "condition": "UNIT DESIGN AIRFLOW LIMITS",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p10",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "MAXIMUM COOLING CFM",
       "label": "풍량",
       "valueRange": "37500 – 60000",
       "unit": "",
       "condition": "UNIT DESIGN AIRFLOW LIMITS",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p10",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      }
     ]
    },
    {
     "requirementName": "환기 풍량",
     "unit": "CMH",
     "condition": "환기팬 있는 경우",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "15,000 – 37,500",
       "unit": "CFM",
       "condition": "형번 48/50N N",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "48/50N N",
       "sourceTable": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) + airflow limits p10"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "18,000 – 45,000",
       "unit": "CFM",
       "condition": "형번 48/50N P",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "48/50N P",
       "sourceTable": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) + airflow limits p10"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "21,000 – 47,000",
       "unit": "CFM",
       "condition": "형번 48/50N Q",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "48/50N Q",
       "sourceTable": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) + airflow limits p10"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "24,000 – 60,000",
       "unit": "CFM",
       "condition": "형번 48/50N R",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "48/50N R",
       "sourceTable": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) + airflow limits p10"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "26,000 – 60,000",
       "unit": "CFM",
       "condition": "형번 48/50N S",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "48/50N S",
       "sourceTable": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) + airflow limits p10"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "30,000 – 60,000",
       "unit": "CFM",
       "condition": "형번 48/50N T",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "48/50N T",
       "sourceTable": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) + airflow limits p10"
      },
      {
       "name": "MINIMUM COOLING CFM",
       "label": "풍량",
       "valueRange": "15000 – 30000",
       "unit": "",
       "condition": "UNIT DESIGN AIRFLOW LIMITS",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p10",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "MAXIMUM COOLING CFM",
       "label": "풍량",
       "valueRange": "37500 – 60000",
       "unit": "",
       "condition": "UNIT DESIGN AIRFLOW LIMITS",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p10",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      }
     ]
    },
    {
     "requirementName": "최소 외기량",
     "unit": "CMH 또는 %",
     "condition": "환기기준 산출값",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "기외정압",
     "unit": "mmAq / Pa",
     "condition": "덕트 저항",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "급기팬 형식·모터출력",
     "unit": "— / kW",
     "condition": "시로코·터보·플러그",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "MOTOR HP",
       "label": "팬 모터 출력 (HP)",
       "valueRange": "15 – 100",
       "unit": "",
       "condition": "SUPPLY FAN AND DRIVE INFORMATION",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p19",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "rating"
      },
      {
       "name": "MOTOR HP",
       "label": "팬 모터 출력 (HP)",
       "valueRange": "7.5 – 60",
       "unit": "",
       "condition": "POWER EXHAUST FAN AND DRIVE INFORMATION",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p19",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "rating"
      },
      {
       "name": "fanMotorPowerEvidence",
       "label": "팬 모터",
       "valueRange": "5.6 – 575",
       "unit": "",
       "condition": "SUPPLY/EXHAUST/RETURN FAN MOTOR LIMITATIONS",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p45",
       "simulatorUse": "core",
       "category": "air",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      }
     ]
    },
    {
     "requirementName": "환기팬 형식·모터출력",
     "unit": "— / kW",
     "condition": "",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "MOTOR HP",
       "label": "팬 모터 출력 (HP)",
       "valueRange": "15 – 100",
       "unit": "",
       "condition": "SUPPLY FAN AND DRIVE INFORMATION",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p19",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "rating"
      },
      {
       "name": "MOTOR HP",
       "label": "팬 모터 출력 (HP)",
       "valueRange": "7.5 – 60",
       "unit": "",
       "condition": "POWER EXHAUST FAN AND DRIVE INFORMATION",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p19",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "rating"
      },
      {
       "name": "fanMotorPowerEvidence",
       "label": "팬 모터",
       "valueRange": "5.6 – 575",
       "unit": "",
       "condition": "SUPPLY/EXHAUST/RETURN FAN MOTOR LIMITATIONS",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p45",
       "simulatorUse": "core",
       "category": "air",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      }
     ]
    },
    {
     "requirementName": "냉수코일 능력",
     "unit": "kW",
     "condition": "**조건**: 냉수 7/12℃, 입구공기 27℃DB·19℃WB",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "온수코일 능력",
     "unit": "kW",
     "condition": "**조건**: 온수 60/50℃, 입구공기 5℃",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "STANDARD AND HIGH CAPACITY HOT WATER COILS Type Material Quantity Tube Type Rows (each) FPI Total Face Area (sq ft)",
       "label": "능력",
       "valueRange": "2 – 26.4",
       "unit": "",
       "condition": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) (cont)",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p16",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      }
     ]
    },
    {
     "requirementName": "냉수·온수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "코일 열수·핀피치",
     "unit": "row / mm",
     "condition": "냉수·온수 각각",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "코일 정면풍속",
     "unit": "m/s",
     "condition": "보통 2.5~3.0",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "STANDARD EFFICIENCY UNIT CONDENSER Material Number of Total Coils Total Face Area (sq ft)",
       "label": "효율",
       "valueRange": "4 – 260",
       "unit": "",
       "condition": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY)",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "rating"
      },
      {
       "name": "HIGH EFFICIENCY UNIT CONDENSER Material Number of Total Coils Total Face Area (sq ft)",
       "label": "효율",
       "valueRange": "4 – 260",
       "unit": "",
       "condition": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY)",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "rating"
      },
      {
       "name": "EVAP-STANDARD CAPACITY with STD EFFICIENCY Material Quantity Tube Type Rows (each) FPI Total Face Area (sq ft)",
       "label": "능력",
       "valueRange": "2 – 99.6",
       "unit": "",
       "condition": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY)",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "EVAP-STANDARD CAPACITY with HIGH EFFICIENCY Material Quantity Tube Type Rows (each) FPI Total Face Area (sq ft)",
       "label": "능력",
       "valueRange": "2 – 99.6",
       "unit": "",
       "condition": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY)",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "EVAP-HIGH CAPACITY with STD EFFICIENCY Material Quantity Tube Type Rows (each) FPI Total Face Area (sq ft)",
       "label": "능력",
       "valueRange": "2 – 99.6",
       "unit": "",
       "condition": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY)",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "EVAP-HIGH CAPACITY with HIGH EFFICIENCY Material Quantity Tube Type Rows (each) FPI Total Face Area (sq ft)",
       "label": "능력",
       "valueRange": "2 – 99.6",
       "unit": "",
       "condition": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY)",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "STANDARD AND HIGH CAPACITY HOT WATER COILS Type Material Quantity Tube Type Rows (each) FPI Total Face Area (sq ft)",
       "label": "능력",
       "valueRange": "2 – 26.4",
       "unit": "",
       "condition": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) (cont)",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p16",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "STANDARD AND HIGH CAPACITY STEAM COIL Type Material Quantity Tube Type Connection Size, Length (in.) Total Face Area (sq ft)",
       "label": "능력",
       "valueRange": "2 – 49",
       "unit": "",
       "condition": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) (cont)",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p16",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      }
     ]
    },
    {
     "requirementName": "필터 형식·효율·차압",
     "unit": "— / % / Pa",
     "condition": "프리·미디엄·HEPA (초기·최종 차압)",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "filterPressureDrop",
       "label": "필터 차압",
       "valueRange": "0.02 – 52000",
       "unit": "",
       "condition": "COMPONENT PRESSURE DROPS (in. wg) SIZES N, P, Q (75-105 TON NOMINAL CAPACITY)",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p43",
       "simulatorUse": "condition",
       "category": "air",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      },
      {
       "name": "filterPressureDrop",
       "label": "필터 차압",
       "valueRange": "0 – 105",
       "unit": "",
       "condition": "Final Filters",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p43",
       "simulatorUse": "condition",
       "category": "air",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "rating"
      }
     ]
    },
    {
     "requirementName": "가습 방식·가습량",
     "unit": "— / kg/h",
     "condition": "증기·기화·초음파",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "열회수 유무·효율",
     "unit": "— / %",
     "condition": "전열교환 내장형",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "EFFICIENCY (%)",
       "label": "효율",
       "valueRange": "81",
       "unit": "",
       "condition": "(Natural Gas on All Units)",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p11",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "rating"
      },
      {
       "name": "EFFICIENCY (%)",
       "label": "효율",
       "valueRange": "81",
       "unit": "",
       "condition": "(Natural Gas on All Units)",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p12",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "rating"
      },
      {
       "name": "STANDARD EFFICIENCY UNIT CONDENSER Material Number of Total Coils Total Face Area (sq ft)",
       "label": "효율",
       "valueRange": "4 – 260",
       "unit": "",
       "condition": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY)",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "rating"
      },
      {
       "name": "HIGH EFFICIENCY UNIT CONDENSER Material Number of Total Coils Total Face Area (sq ft)",
       "label": "효율",
       "valueRange": "4 – 260",
       "unit": "",
       "condition": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY)",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "rating"
      },
      {
       "name": "EVAP-STANDARD CAPACITY with STD EFFICIENCY Material Quantity Tube Type Rows (each) FPI Total Face Area (sq ft)",
       "label": "능력",
       "valueRange": "2 – 99.6",
       "unit": "",
       "condition": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY)",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "EVAP-STANDARD CAPACITY with HIGH EFFICIENCY Material Quantity Tube Type Rows (each) FPI Total Face Area (sq ft)",
       "label": "능력",
       "valueRange": "2 – 99.6",
       "unit": "",
       "condition": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY)",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "EVAP-HIGH CAPACITY with STD EFFICIENCY Material Quantity Tube Type Rows (each) FPI Total Face Area (sq ft)",
       "label": "능력",
       "valueRange": "2 – 99.6",
       "unit": "",
       "condition": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY)",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "EVAP-HIGH CAPACITY with HIGH EFFICIENCY Material Quantity Tube Type Rows (each) FPI Total Face Area (sq ft)",
       "label": "능력",
       "valueRange": "2 – 99.6",
       "unit": "",
       "condition": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY)",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p15",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      }
     ]
    },
    {
     "requirementName": "케이싱·단열",
     "unit": "—",
     "condition": "판넬 두께·단열재",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "전원",
     "unit": "V/φ/Hz",
     "condition": "",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "VOLTAGE",
       "label": "전압",
       "valueRange": "460 – 575",
       "unit": "",
       "condition": "MOTORS",
       "evidence": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p20",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "rating"
      }
     ]
    }
   ],
   "l3MappingPoints": [
    {
     "type": "AV",
     "instance": 10,
     "name": "sat 1 _",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Air Temp Lvg Supply Fan",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 11,
     "name": "cct 1 _",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Air Temp Lvg Evap Coil",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 15,
     "name": "sasptemp 1 _",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Temper Supply Air Setpt · 범위 35 to 70 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 40,
     "name": "oatlcomp 1 _",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Compressor Lockout Temp · 범위 –20 to 55 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 41,
     "name": "ecn2cpos 1 _",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Econ2 Ret Cmd Position · 범위 0 to 100 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 42,
     "name": "ecmincfm 1 _",
     "unit": null,
     "unitRaw": "CFM",
     "note": "Econo Current Min. CFM · 범위 0 to 20000",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 43,
     "name": "ctrltemp 1 _",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Ctl.Temp RAT,SPT or ZONE · 범위 0 to 100",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 44,
     "name": "htsg cap 1 _ _",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Current Running Capacity (Heat) · 범위 0 to 100",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 45,
     "name": "ecminpos 1 _",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Econo Current Min. Pos. · 범위 0 to 100",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 46,
     "name": "oacfmmax 1 _",
     "unit": null,
     "unitRaw": "CFM",
     "note": "Economizer Min.Flow · 범위 0 to 20000 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 49,
     "name": "dhcoolsp 1 _",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Dehumidify Cool Setpoint · 범위 40 to 55 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 50,
     "name": "dhrelhsp 1 _",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Dehumidify RH Setpoint · 범위 10 to 90 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 53,
     "name": "dlswsp1 1 _",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Demand Limit Sw.1 Setpt. · 범위 0 to 100 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 54,
     "name": "dlswsp2 1 _",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Demand Limit Sw.2 Setpt. · 범위 0 to 100 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 55,
     "name": "htclcpos 1 _",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Ht.Coil Command Position · 범위 0 to 100",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 57,
     "name": "hmzrcapc 1 _",
     "unit": "percent",
     "unitRaw": "%",
     "note": "HumidiMizer Capacity · 범위 0 to 100",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 58,
     "name": "oacfmmin 1 _",
     "unit": null,
     "unitRaw": "CFM",
     "note": "IAQ Demand Vent Min.Flow · 범위 0 to 20000 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 66,
     "name": "oacfm 1 _",
     "unit": null,
     "unitRaw": "CFM",
     "note": "Outside Air CFM · 범위 0 to 50000",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 67,
     "name": "econocmd 1 _",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Econ1Out Act. Cmd Pos · 범위 0 to 100 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 69,
     "name": "racfm 1 _",
     "unit": null,
     "unitRaw": "CFM",
     "note": "Return Air CFM · 범위 0 to 50000",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 70,
     "name": "economax 1 _",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Economizer Max.Position · 범위 0 to 100 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AV",
     "instance": 72,
     "name": "sprh 1 _",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Space Relative Humidity · 범위 0 to 100 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 73,
     "name": "sph 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "SP High Alert Limit · 범위 0 to 5 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 74,
     "name": "spl 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "SP Low Alert Limit · 범위 –0.5 to 5 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 76,
     "name": "edt 1 _",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Evaporator Discharge Tmp",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 77,
     "name": "fan mode 1 _ _",
     "unit": null,
     "unitRaw": null,
     "note": "Fan Mode · 범위 0 to 1 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 78,
     "name": "sacfm 1 _",
     "unit": null,
     "unitRaw": "CFM",
     "note": "Supply Air CFM · 범위 0 to 50000",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 80,
     "name": "vfd1freq 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "VFD1 Actual Motor Freq · 범위 0 to 500",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 251,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 81,
     "name": "vfd1pwr 1 _",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "VFD1 Actual Motor Power",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 251,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 82,
     "name": "vfd1rpm 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "VFD1 Actual Motor RPM · 범위 0 to 30000",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 251,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 83,
     "name": "hcsp gap 1 _ _",
     "unit": null,
     "unitRaw": "°^F",
     "note": "Heat-Cool Setpoint Gap · 범위 2 to 10 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 85,
     "name": "saspheat 1 _",
     "unit": null,
     "unitRaw": "dF",
     "note": "Heating Supply Air Setpt · 범위 80 to 120 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 93,
     "name": "vfd2freq 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "VFD2 Actual Motor Freq · 범위 10 to 500",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 251,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 94,
     "name": "vfd2pwr 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "VFD2 Actual Motor Power",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 251,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 95,
     "name": "vfd2rpm 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "VFD2 Actual Motor RPM",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 251,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 113,
     "name": "oaq 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "OAQ - PPM Outdoor CO2 · 범위 0 to 5000 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 114,
     "name": "occl end 1 _ _",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Occupied Cool Mode End · 범위 0 to 100",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 115,
     "name": "occlstrt 1 _",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Occupied Cool Mode Start · 범위 0 to 100",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 116,
     "name": "ocht end 1 _ _",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Occupied Heat Mode End · 범위 0 to 100",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 117,
     "name": "ochtstrt 1 _",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Occupied Heat Mode Start · 범위 0 to 100",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 119,
     "name": "oarh 1 _",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Outside Air Relative Humidity · 범위 0 to 100 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 129,
     "name": "ecn3cpos 1 _",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Econ3 Ret Cmd Position · 범위 0 to 100 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 131,
     "name": "limt 1 _",
     "unit": null,
     "unitRaw": "^F",
     "note": "Reset Limit · 범위 0 to 20 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 132,
     "name": "rtio 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "Reset Ratio · 범위 0 to 10 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 133,
     "name": "rae 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "Return Air Enthalpy",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 134,
     "name": "rarh 1 _",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Return Air Relative Humidity · 범위 0 to 100 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AV",
     "instance": 135,
     "name": "rat 1 _",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Return Air Temperature · 범위 –40 to 240 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AV",
     "instance": 137,
     "name": "spt 1 _",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Space Temperature · 범위 –40 to 240",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AV",
     "instance": 138,
     "name": "spto 1 _",
     "unit": null,
     "unitRaw": "°^F",
     "note": "Space Temperature Offset · 범위 –10 to 10 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 139,
     "name": "spto rng 1 _ _",
     "unit": null,
     "unitRaw": "°^F",
     "note": "Space Temp Offset Range · 범위 0 to 10 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 143,
     "name": "sprlimit 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "SP Reset Limit · 범위 0 to 2 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 144,
     "name": "sprratio 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "SP Reset Ratio · 범위 0 to 2 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 150,
     "name": "lat1sgas 1 _",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Staged Gas LAT 1",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 151,
     "name": "lat2sgas 1 _",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Staged Gas LAT 2",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 152,
     "name": "lat3sgas 1 _",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Staged Gas LAT 3",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 156,
     "name": "sprstcfg 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "Stat. Pres. Reset Config · 범위 0 to 4 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 157,
     "name": "spreset 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "Static Pressure Reset · 범위 0 to 15 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 158,
     "name": "sasprset 1 _",
     "unit": null,
     "unitRaw": "°^F",
     "note": "Supply Air Setpnt. Reset · 범위 0 to 20 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 161,
     "name": "tempcool 1 _",
     "unit": null,
     "unitRaw": "°^F",
     "note": "Tempering in Cool SASP · 범위 5 to 75 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 163,
     "name": "tempvocc 1 _",
     "unit": null,
     "unitRaw": "°^F",
     "note": "Tempering Vent Occ SASP · 범위 –20 to 80 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 166,
     "name": "uefcntlo 1 _",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Un.Ec.Free Cool OAT Lock · 범위 40 to 70 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AV",
     "instance": 168,
     "name": "uccl end 1 _ _",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Unoccupied Cool Mode End · 범위 0 to 100",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 169,
     "name": "ucclstrt 1 _",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Unoccupied Cool Mode Start · 범위 0 to 100",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 170,
     "name": "ucht end 1 _ _",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Unoccupied Heat Mode End · 범위 0 to 100",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 171,
     "name": "uchtstrt 1 _",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Unoccupied Heat Mode Start · 범위 0 to 100",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 180,
     "name": "vavocoff 1 _",
     "unit": null,
     "unitRaw": "°^F",
     "note": "VAV Occ. Cool Off Delta · 범위 1 to 25 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 251,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 181,
     "name": "vavocon 1 _",
     "unit": null,
     "unitRaw": "°^F",
     "note": "VAV Occ. Cool On Delta · 범위 0 to 25 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 251,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 188,
     "name": "statpmax 1 _",
     "unit": "percent",
     "unitRaw": "%",
     "note": "VFD Maximum Speed · 범위 0 to 100 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 251,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 189,
     "name": "statpmin 1 _",
     "unit": "percent",
     "unitRaw": "%",
     "note": "VFD Minimum Speed · 범위 0 to 100 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 251,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 1003,
     "name": "oat 1 _",
     "unit": null,
     "unitRaw": "dF",
     "note": "Outside Air Temperature · 범위 –40 to 240",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AV",
     "instance": 1009,
     "name": "iaq 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "IAQ - PPM Indoor CO2 · 범위 0 to 5000",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 1016,
     "name": "bldg static press 1 _ _ _",
     "unit": null,
     "unitRaw": "H20",
     "note": "Static Pressure",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 1022,
     "name": "hvac mode 1 _ _",
     "unit": null,
     "unitRaw": null,
     "note": "HVAC Mode Numerical Form · 범위 0 to 40",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AV",
     "instance": 1024,
     "name": "cool ctrl point 1 _ _ _",
     "unit": null,
     "unitRaw": "dF",
     "note": "Cooling Control Point · 범위 –20 to 140",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 1025,
     "name": "heat ctrl point 1 _ _ _",
     "unit": null,
     "unitRaw": null,
     "note": "Heating Control Point · 범위 –10 to 140",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 1027,
     "name": "lvg air temeprature 1 _ _ _",
     "unit": null,
     "unitRaw": "dF",
     "note": "Leaving Air Temperature · 범위 –40 to 240",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 1028,
     "name": "econ1 pos 1 _ _",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Econ 1 Out Act.Curr.Pos.",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 1030,
     "name": "re temp 1 _ _",
     "unit": null,
     "unitRaw": "dF",
     "note": "Controlling Return Air Temp · 범위 –40 to 240 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 1070,
     "name": "bldg static press 1 _ _ _",
     "unit": null,
     "unitRaw": "“H2O",
     "note": "Building Pressure",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 1500,
     "name": "ma temp 1 _ _",
     "unit": null,
     "unitRaw": "dF",
     "note": "Mixed Air Temperature",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AV",
     "instance": 1600,
     "name": "suction press a 1 _ _ _",
     "unit": null,
     "unitRaw": "PSIG",
     "note": "Cir A Suction Pressure",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 1601,
     "name": "discharge press a 1 _ _ _",
     "unit": null,
     "unitRaw": "PSIG",
     "note": "Cir A Discharge Pressure",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 1602,
     "name": "sat cond temp a 1 _ _ _ _",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Cir A Sat. Condensing Temperature",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 1603,
     "name": "sat suction temp a 1 _ _ _ _",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Cir A Sat. Suction Temperature",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 1604,
     "name": "suction press b 1 _ _ _",
     "unit": null,
     "unitRaw": "PSIG",
     "note": "Cir B Suction Pressure",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 1605,
     "name": "discharge press b 1 _ _ _",
     "unit": null,
     "unitRaw": "PSIG",
     "note": "Cir B Discharge Pressure",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 1606,
     "name": "sat cond temp b 1 _ _ _ _",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Cir B Sat. Condensing Temperature",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 1607,
     "name": "sat suction temp b 1 _ _ _ _",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Cir B Sat. Suction Temperature",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2003,
     "name": "heat run 1 _ _",
     "unit": null,
     "unitRaw": null,
     "note": "Requested Heat Stage · 범위 0 to 20",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AV",
     "instance": 2007,
     "name": "space temp 1 _ _",
     "unit": null,
     "unitRaw": "dF",
     "note": "Controlling Space Temp · 범위 –40 to 240 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2050,
     "name": "sf vfd output 1 _ _ _",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Supply Fan VFD Speed · 범위 0 to 100",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AV",
     "instance": 2075,
     "name": "ef vfd output 1 _ _ _",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Exhaust Fan VFD Speed · 범위 0 to 100",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AV",
     "instance": 2607,
     "name": "link iaq 1 _ _",
     "unit": null,
     "unitRaw": null,
     "note": "Indoor Air CO2",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2611,
     "name": "link max dmpr 1 _ _ _",
     "unit": null,
     "unitRaw": null,
     "note": "Linkage Max Damper Position · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2902,
     "name": "user analog 2 1 _ _ _",
     "unit": null,
     "unitRaw": null,
     "note": "User Defined Analog 2",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2903,
     "name": "user analog 3 1 _ _ _",
     "unit": null,
     "unitRaw": null,
     "note": "User Defined Analog 3",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2904,
     "name": "user analog 4 1 _ _ _",
     "unit": null,
     "unitRaw": null,
     "note": "User Defined Analog 4",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2905,
     "name": "user analog 5 1 _ _ _",
     "unit": null,
     "unitRaw": null,
     "note": "User Defined Analog 5",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 3007,
     "name": "sa temp stpt 1 _ _ _",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Supply Air Setpoint · 범위 45 to 75",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 3050,
     "name": "sa static stpt 1 _ _ _",
     "unit": null,
     "unitRaw": "“H2O",
     "note": "Static Pressure Setpoint · 범위 0 to 5",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AV",
     "instance": 3070,
     "name": "bldg press stpt 1 _ _ _",
     "unit": null,
     "unitRaw": "H2O",
     "note": "Building Pressure Setp. · 범위 –0.25 to 0.25 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 4005,
     "name": "econ min 1 _ _",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Economizer Min.Position · 범위 0 to 100",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 9006,
     "name": "cool demand level 1 _ _ _",
     "unit": null,
     "unitRaw": null,
     "note": "System Cooling Demand Level",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AV",
     "instance": 9008,
     "name": "econ oat lockout 1 _ _ _",
     "unit": null,
     "unitRaw": "dF",
     "note": "High OAT Lockout Temp · 범위 –40 to 120 · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 9036,
     "name": "heat demand level 1 _ _ _",
     "unit": null,
     "unitRaw": null,
     "note": "System Heating Demand Level",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AV",
     "instance": 80001,
     "name": "mstr oa temp 1 _ _ _",
     "unit": null,
     "unitRaw": "dF",
     "note": "System OAT Master",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 2,
     "name": "m684 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "Dmd Level Map Select",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 5,
     "name": "schedule 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "Local Schedule",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 6,
     "name": "stpt adj enable 1 _ _ _",
     "unit": null,
     "unitRaw": null,
     "note": "Setpoint Adjustment Enable · 쓰기 가능",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 7,
     "name": "dem lmt act 1 _ _ _",
     "unit": null,
     "unitRaw": null,
     "note": "System Demand Limiting",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 9,
     "name": "alm 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "Alarm State",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 13,
     "name": "cmpa3 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "Compressor A3 Relay · 범위 0 to 1",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 14,
     "name": "cmpb3 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "Compressor B3 Relay · 범위 0 to 1",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 16,
     "name": "cmpa1 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "Compressor A1 Relay · 범위 0 to 1",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 17,
     "name": "cmpa2 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "Compressor A2 Relay · 범위 0 to 1",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 18,
     "name": "cmpb1 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "Compressor B1 Relay · 범위 0 to 1",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 19,
     "name": "cmpb2 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "Compressor B2 Relay · 범위 0 to 1",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 30,
     "name": "dhdiscin 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "Dehumidify Input · 범위 0 to 1",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 36,
     "name": "ecactive 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "Economizer Active? · 범위 0 to 1",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 41,
     "name": "frz 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "Freeze Status Switch · 범위 0 to 1",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "BV",
     "instance": 45,
     "name": "emstop 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "Emergency Stop · 범위 0 to 1",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 47,
     "name": "hum3wval 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "HumidiMizer 3-way Valve · 범위 0 to 1",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 50,
     "name": "sfs shut 1 _ _",
     "unit": null,
     "unitRaw": null,
     "note": "Fan Fail Shuts Down Unit · 범위 0 to 1",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 52,
     "name": "hs1 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "Heat Relay 1 · 범위 0 to 1",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 53,
     "name": "hs2 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "Heat Relay 2 · 범위 0 to 1",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 54,
     "name": "spt over 1 _ _",
     "unit": null,
     "unitRaw": null,
     "note": "SPT Override Enabled ? · 범위 0 to 1",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 59,
     "name": "unitstop 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "Local Machine Disable · 범위 0 to 1",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 70,
     "name": "htoccena 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "Occupied Heating Enabled · 범위 0 to 1",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 72,
     "name": "pflts status 1 _ _",
     "unit": null,
     "unitRaw": null,
     "note": "Post Filter Stat. Input · 범위 0 to 1",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 76,
     "name": "hs3 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "Relay 3 W1 Gas Valve 2 · 범위 0 to 1",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 77,
     "name": "hs4 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "Relay 4 W2 Gas Valve 2 · 범위 0 to 1",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 78,
     "name": "hs5 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "Relay 5 W1 Gas Valve 3 · 범위 0 to 1",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 79,
     "name": "hs6 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "Relay 6 W2 Gas Valve 3 · 범위 0 to 1",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 81,
     "name": "rmtin 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "Remote Input State · 범위 0 to 1",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 82,
     "name": "sfbyin 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "Supply Fan Bypass Input",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 83,
     "name": "sfbyrly 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "Supply Fan Bypass Relay",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 88,
     "name": "a700 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "Air Temp Lvg Supply Fan Thermistor Failure",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 93,
     "name": "modesars 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "Supply Air Reset · 범위 0 to 1",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 95,
     "name": "sfs 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "Supply Fan Status Switch · 범위 0 to 1",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 105,
     "name": "comm lost alm 1 _ _ _",
     "unit": null,
     "unitRaw": null,
     "note": "Element Communications Alarm",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 114,
     "name": "a404 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "Fire Shut Down Emergency Mode (fire-smoke)",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 116,
     "name": "t211 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "Static Pressure Transducer Failure",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 117,
     "name": "a152 1 _",
     "unit": null,
     "unitRaw": null,
     "note": "Unit Down Due to Failure",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 127,
     "name": "element alarm 1 _ _",
     "unit": null,
     "unitRaw": null,
     "note": "Equipment Alarm",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1005,
     "name": "firedown status 1 _ _",
     "unit": null,
     "unitRaw": null,
     "note": "Fire Shutdown Input · 범위 0 to 1",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 1017,
     "name": "y1 input 1 _ _",
     "unit": null,
     "unitRaw": null,
     "note": "Thermostat Y1 Input · 범위 0 to 1",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 1018,
     "name": "y2 input 1 _ _",
     "unit": null,
     "unitRaw": null,
     "note": "Thermostat Y2 Input · 범위 0 to 1",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 1019,
     "name": "w1 input 1 _ _",
     "unit": null,
     "unitRaw": null,
     "note": "Thermostat W1 Input · 범위 0 to 1",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 1020,
     "name": "w2 input 1 _ _",
     "unit": null,
     "unitRaw": null,
     "note": "Thermostat W2 Input · 범위 0 to 1",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 1021,
     "name": "g input 1 _ _",
     "unit": null,
     "unitRaw": null,
     "note": "Thermostat G Input · 범위 0 to 1",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 1026,
     "name": "heat interlock relay 1 _ _ _",
     "unit": null,
     "unitRaw": null,
     "note": "Heat Interlock Relay · 범위 0 to 1",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 1050,
     "name": "iaq status 1 _ _",
     "unit": null,
     "unitRaw": null,
     "note": "IAQ - Discrete Input · 범위 0 to 1",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 1052,
     "name": "filter status 1 _ _",
     "unit": null,
     "unitRaw": null,
     "note": "Filter Status Input · 범위 0 to 1",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 2004,
     "name": "sfan forc 1 _ _",
     "unit": null,
     "unitRaw": null,
     "note": "Supply Fan Request · 범위 0 to 1",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 250,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 2008,
     "name": "occ status 1 _ _",
     "unit": null,
     "unitRaw": null,
     "note": "Occupied? · 범위 0 to 1",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 2014,
     "name": "aux relay 1 _ _",
     "unit": null,
     "unitRaw": null,
     "note": "Remote Alarm/Aux Relay · 범위 0 to 1",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 2601,
     "name": "a link status 1 _ _ _",
     "unit": null,
     "unitRaw": null,
     "note": "Airside Linkage",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 2911,
     "name": "user binary 1 1 _ _ _",
     "unit": null,
     "unitRaw": null,
     "note": "User Defined Binary 1",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 251,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 2912,
     "name": "user binary 2 1 _ _ _",
     "unit": null,
     "unitRaw": null,
     "note": "User Defined Binary 2",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 251,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 2913,
     "name": "user binary 3 1 _ _ _",
     "unit": null,
     "unitRaw": null,
     "note": "User Defined Binary 3",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 251,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 2914,
     "name": "user binary 4 1 _ _ _",
     "unit": null,
     "unitRaw": null,
     "note": "User Defined Binary 4",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 251,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 2915,
     "name": "user binary 5 1 _ _ _",
     "unit": null,
     "unitRaw": null,
     "note": "User Defined Binary 5",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 251,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 2999,
     "name": "element stat 1 _ _",
     "unit": null,
     "unitRaw": null,
     "note": "Element Comm Status",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 249,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 7030,
     "name": "air linkage fail 1 _ _ _",
     "unit": null,
     "unitRaw": null,
     "note": "Airside Linkage Alarm",
     "sourceFile": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
     "sourcePage": 248,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    }
   ],
   "referenceTables": [
    {
     "title": "1 A 3 0 0 B Cond End 0 0 Return End 0 0 2 4",
     "kind": "dim",
     "page": 21,
     "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
     "rows": 7,
     "use": "설치·반입 참고"
    },
    {
     "title": "Base unit dimensions (cont)",
     "kind": "dim",
     "page": 32,
     "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
     "rows": 9,
     "use": "설치·반입 참고"
    },
    {
     "title": "Base unit dimensions (cont)",
     "kind": "dim",
     "page": 34,
     "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
     "rows": 7,
     "use": "설치·반입 참고"
    },
    {
     "title": "Base unit dimensions (cont)",
     "kind": "dim",
     "page": 36,
     "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
     "rows": 9,
     "use": "설치·반입 참고"
    },
    {
     "title": "Base unit dimensions (cont)",
     "kind": "dim",
     "page": 38,
     "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
     "rows": 8,
     "use": "설치·반입 참고"
    },
    {
     "title": "ROOF CURB CONDENSER SUPPORT",
     "kind": "dim",
     "page": 40,
     "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
     "rows": 9,
     "use": "설치·반입 참고"
    },
    {
     "title": "COMPONENT PRESSURE DROPS (in. wg) SIZES N, P, Q (75-105 TON NOMINAL CAPACITY)",
     "kind": "perf",
     "page": 43,
     "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
     "rows": 17,
     "use": "조건별 성능 조회"
    },
    {
     "title": "SUPPLY/EXHAUST/RETURN FAN MOTOR LIMITATIONS",
     "kind": "perf",
     "page": 45,
     "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
     "rows": 11,
     "use": "조건별 성능 조회"
    }
   ],
   "counts": {
    "templateCandidates": 15,
    "templatePointMappings": 32,
    "unitModels": 6,
    "electricalRows": 0,
    "simulatorInputs": 73,
    "simulatorRequirementMappings": 16,
    "l3MappingPoints": 164,
    "referenceTables": 8
   }
  },
  "daikin-dms502b71": {
   "id": "daikin-dms502b71",
   "equipmentId": "e8",
   "templateProfileId": null,
   "vendor": "Daikin",
   "model": "DMS502B71",
   "name": "VRV BACnet 인터페이스 (DIII-NET ↔ BACnet 게이트웨이)",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "실내온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`zone`✓ `air`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "설정온도",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`zone`✓ `air`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "토출온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "운전 모드",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "(냉방/난방/송풍/제습/자동)",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "풍량 단계",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`fan`✓ `speed`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "에러 코드",
     "objectType": "AI/MSO",
     "unit": "—",
     "grade": "필수",
     "role": "sensor",
     "tags": "`fault`✓ `alarm-text`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "필터 청소 신호",
     "objectType": "BI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`airfilter`✓ `alarm`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "재실 감지",
     "objectType": "BI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`occupancy`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "리모컨 잠금",
     "objectType": "BO",
     "unit": "—",
     "grade": "선택",
     "role": "cmd",
     "tags": "`enable`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "(실외기) 압축기 운전율",
     "objectType": "AI",
     "unit": "%",
     "grade": "권장",
     "role": "sensor",
     "tags": "`compressor`✓ `load`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "(실외기) 소비전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "권장",
     "role": "sensor",
     "tags": "`elec-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [],
   "simulatorRequirementMappings": [
    {
     "requirementName": "냉방능력 / 난방능력",
     "unit": "kW",
     "condition": "표준조건 (냉방 실내27/실외35℃, 난방 실내20/실외7℃)",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 소비전력",
     "unit": "kW",
     "condition": "냉방·난방 각각",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "COP / SEER",
     "unit": "—",
     "condition": "`cop` ✓ `eer` ✓ 태그 존재",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉매 종류·충전량",
     "unit": "— / kg",
     "condition": "R410A·R32·R134a",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "배관 구경 (액·가스)",
     "unit": "mm",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 풍량",
     "unit": "CMH",
     "condition": "강 기준",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "형식",
     "unit": "—",
     "condition": "4WAY 카세트·1WAY·덕트·벽걸이·바닥",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "실외기 조합",
     "unit": "—",
     "condition": "매칭 모델·연결 대수·최대 연장배관",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "통신 방식",
     "unit": "—",
     "condition": "벤더 게이트웨이 (BACnet/Modbus 변환)",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "BO",
     "instance": 1,
     "name": "StartStopCommand · 운전·정지 지령",
     "unit": null,
     "unitRaw": "—",
     "note": "On / Off",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 2,
     "name": "StartStopStatus · 운전 상태",
     "unit": null,
     "unitRaw": "—",
     "note": "On / Off",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 3,
     "name": "Alarm · 알람",
     "unit": null,
     "unitRaw": "—",
     "note": "Normal / Malfunction",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSI",
     "instance": 4,
     "name": "MalfunctionCode · 고장 코드",
     "unit": null,
     "unitRaw": "—",
     "note": "Daikin 지정 코드",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSO",
     "instance": 5,
     "name": "AirConModeCommand · 운전모드 지령",
     "unit": null,
     "unitRaw": "—",
     "note": "Cool / Heat / Fan / Auto / Dry",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSI",
     "instance": 6,
     "name": "AirConModeStatus · 운전모드 상태",
     "unit": null,
     "unitRaw": "—",
     "note": "Cool / Heat / Fan / Dry",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSO",
     "instance": 7,
     "name": "AirFlowRateCommand · 풍량 지령",
     "unit": null,
     "unitRaw": "—",
     "note": "Low / … ",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSI",
     "instance": 8,
     "name": "AirFlowRateStatus · 풍량 상태",
     "unit": null,
     "unitRaw": "—",
     "note": "Low / …",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 9,
     "name": "RoomTemp · 실내온도",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "℃ / ℉",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AV",
     "instance": 10,
     "name": "TempAdjust · 설정온도",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "℃ / ℉",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 11,
     "name": "FilterSign · 필터 신호",
     "unit": null,
     "unitRaw": "—",
     "note": "No / Yes",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BV",
     "instance": 12,
     "name": "FilterSignReset · 필터 신호 리셋",
     "unit": null,
     "unitRaw": "—",
     "note": "Reset",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 13,
     "name": "RemoteControlStart · 리모컨 운전 허용",
     "unit": null,
     "unitRaw": "—",
     "note": "Permit / Prohibit",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 14,
     "name": "RemoteControlAirConModeSet · 리모컨 모드 허용",
     "unit": null,
     "unitRaw": "—",
     "note": "Permit / Prohibit",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 16,
     "name": "RemoteControlTempAdjust · 리모컨 설정온도 허용",
     "unit": null,
     "unitRaw": "—",
     "note": "Permit / Prohibit",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "—",
     "instance": 18,
     "name": "GasTotalPower · 적산 가스",
     "unit": null,
     "unitRaw": "—",
     "note": "Accumulator",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 19,
     "name": "ElecTotalPower · 적산 전력",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "Accumulator",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 20,
     "name": "CommunicationStatus · 통신 상태",
     "unit": null,
     "unitRaw": "—",
     "note": "Normal / Communication error",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BV",
     "instance": 21,
     "name": "SystemForcedOff · 강제 정지",
     "unit": null,
     "unitRaw": "—",
     "note": "Inactive / Active",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 22,
     "name": "AirDirectionCommand · 풍향 지령",
     "unit": null,
     "unitRaw": "—",
     "note": "",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 23,
     "name": "AirDirectionStatus · 풍향 상태",
     "unit": null,
     "unitRaw": "—",
     "note": "",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BO",
     "instance": 24,
     "name": "ForcedThermoOFFCommand · 강제 서모오프 지령",
     "unit": null,
     "unitRaw": "—",
     "note": "Inactive / Active",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 25,
     "name": "ForcedThermoOFFStatus · 강제 서모오프 상태",
     "unit": null,
     "unitRaw": "—",
     "note": "Inactive / Active",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BO",
     "instance": 26,
     "name": "EnergyEfficiencyCommand · 절전 지령",
     "unit": null,
     "unitRaw": "—",
     "note": "Inactive / Active",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 27,
     "name": "EnergyEfficiencyStatus · 절전 상태",
     "unit": null,
     "unitRaw": "—",
     "note": "Inactive / Active",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 28,
     "name": "ThermoStatus · 서모온 상태",
     "unit": null,
     "unitRaw": "—",
     "note": "Off / On",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 29,
     "name": "CompressorStatus · 압축기 상태",
     "unit": null,
     "unitRaw": "—",
     "note": "Off / On",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 30,
     "name": "IndoorFanStatus · 실내팬 상태",
     "unit": null,
     "unitRaw": "—",
     "note": "Off / On",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 31,
     "name": "HeaterStatus · 히터 상태",
     "unit": null,
     "unitRaw": "—",
     "note": "Off / On",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSO",
     "instance": 32,
     "name": "VentilationModeCommand · 환기모드 지령",
     "unit": null,
     "unitRaw": "—",
     "note": "Bypass / ERV / Auto",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSI",
     "instance": 33,
     "name": "VentilationModeStatus · 환기모드 상태",
     "unit": null,
     "unitRaw": "—",
     "note": "Bypass / ERV / Auto",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSO",
     "instance": 34,
     "name": "VentilationAmountCommand · 환기량 지령",
     "unit": null,
     "unitRaw": "—",
     "note": "Low / High / Auto",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSI",
     "instance": 35,
     "name": "VentilationAmountStatus · 환기량 상태",
     "unit": null,
     "unitRaw": "—",
     "note": "Low / High / Auto",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 11,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 0,
    "simulatorRequirementMappings": 9,
    "l3MappingPoints": 33,
    "referenceTables": 0
   }
  },
  "daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co": {
   "id": "daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co",
   "equipmentId": "e9",
   "templateProfileId": null,
   "vendor": "Daikin",
   "model": "MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co",
   "name": "MicroTech AGZ-F & WMT Chillers · Co",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "냉수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`chilled-water`✓ `temp`✓ `leaving`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`chilled-water`✓ `temp`✓ `entering`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 출구온도 설정값",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`chilled-water`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉각수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `leaving`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉각수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `entering`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "부하율",
     "objectType": "AI",
     "unit": "%",
     "grade": "필수",
     "role": "sensor",
     "tags": "`load`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "소비전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "grade": "권장",
     "role": "sensor",
     "tags": "`elec-energy`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "압축기 전류",
     "objectType": "AI",
     "unit": "A",
     "grade": "권장",
     "role": "sensor",
     "tags": "`compressor`✓ `elec-current`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "증발 압력·온도",
     "objectType": "AI",
     "unit": "kPa / ℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`evaporator`✓ `refrig`✓ `pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "응축 압력·온도",
     "objectType": "AI",
     "unit": "kPa / ℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`condenser`✓ `refrig`✓ `pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 유량",
     "objectType": "AI",
     "unit": "㎥/h",
     "grade": "권장",
     "role": "sensor",
     "tags": "`chilled-water`✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "알람 코드",
     "objectType": "AI/MSO",
     "unit": "—",
     "grade": "필수",
     "role": "sensor",
     "tags": "`fault`✓ `alarm-text`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "대수제어 순위",
     "objectType": "AV",
     "unit": "—",
     "grade": "권장",
     "role": "sp",
     "tags": "`stage`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "원격 기동 허용",
     "objectType": "BO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`enable`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [],
   "simulatorRequirementMappings": [
    {
     "requirementName": "냉동능력",
     "unit": "RT 또는 kW",
     "condition": "**조건 필수**: 냉수 12/7℃, 냉각수 32/37℃",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "압축기 형식",
     "unit": "—",
     "condition": "터보(원심)·스크류·스크롤·왕복동·흡수식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "COP / IPLV",
     "unit": "—",
     "condition": "부분부하 효율",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수 입·출구온도",
     "unit": "℃",
     "condition": "설계치",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수 유량",
     "unit": "LPM 또는 ㎥/h",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각수 입·출구온도",
     "unit": "℃",
     "condition": "수냉식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "증발기·응축기 압력손실",
     "unit": "kPa",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 전압·전류·소비전력",
     "unit": "V / A / kW",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "기동 방식",
     "unit": "—",
     "condition": "Y-Δ·리액터·인버터",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉매 종류·충전량",
     "unit": "— / kg",
     "condition": "R134a·R1234ze·R513A",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "최소 부하율",
     "unit": "%",
     "condition": "언로딩 한계",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "(흡수식) 열원·소비량",
     "unit": "— / N㎥/h·kg/h",
     "condition": "가스·중온수·증기",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "소음",
     "unit": "dB(A)",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "AI",
     "instance": 1,
     "name": "EntEvapWaterTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The temperature of the fluid entering the evaporator. · 범위 -40 – 230°F -40 – 110°C Default: NA",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 2,
     "name": "LvgEvapWaterTempUnit",
     "unit": null,
     "unitRaw": null,
     "note": "The current temperature of the fluid leaving the evapo- rator. · 범위 -40 – 230°F -40 – 110°C Default: NA",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 3,
     "name": "EntCondWaterTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current temperature of the fluid entering the con- denser. · 범위 -40 – 230°F -40 – 110°C Default: NA",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 4,
     "name": "LvgCondWaterTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current temperature of the fluid leaving the con- denser. · 범위 -40 – 230°F -40 – 110°C Default: NA",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 5,
     "name": "OutdoorAirTemp",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the current outdoor air temperature. · 범위 -40 – 230°F -40 – 110°C Default: NA",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 9,
     "name": "C1Comp1Current",
     "unit": null,
     "unitRaw": null,
     "note": "The average current of the compressor motor. · 범위 Amp range varies by chiller model Default: NA",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 10,
     "name": "C1Comp2Current",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 27,
     "name": "C1Comp1Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "The average voltage of the compressor motor. · 범위 0 – 15000 VAC Default: NA",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 28,
     "name": "C1Comp2Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 45,
     "name": "C1Comp1Kilowatts",
     "unit": null,
     "unitRaw": null,
     "note": "The current power of the compressor motor. · 범위 0 – 3500 kilowatts Default: NA",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 46,
     "name": "C1Comp2Kilowatts",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 63,
     "name": "C1Comp1Discharge- Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the current dis- charge refrigerant tem- perature for the circuit or compressor. NOTE: On AGZ-F, there is a single sensor per circuit. · 범위 -40 – 249.8°F -40 – 121°C Default: NA",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 64,
     "name": "C1Comp2Discharge- Temp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 66,
     "name": "C2Comp1Discharge- Temp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 81,
     "name": "C1Comp1DischRefPres- sure",
     "unit": null,
     "unitRaw": null,
     "note": "The current discharge refrigerant pressure for the compressor. · 범위 -14.5 to 43.51 Psi (R1233zd(E)) -100 to 300 kPa (R1233zd(E)) Default: NA",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 82,
     "name": "C1Comp2DischRefPres- sure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 99,
     "name": "Cond1RefPressure",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the current con- denser refrigerant pressure for the circuit. · 범위 -14.5 to 43.51 Psi (R1233zd(E)) -100 to 300 kPa (R1233zd(E)) 0-700 Psi (R32) 0-4826 kPa (R32) Default: NA",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 100,
     "name": "Cond2RefPressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 105,
     "name": "C1Comp1SuctionTemp",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the current suction refrigerant temperature for the circuit or compressor. NOTE: On AGZ-F, there is a single sensor per circuit. · 범위 -40 – 230°F -40 – 110°C Default: NA",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 106,
     "name": "C1Comp2SuctionTemp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 123,
     "name": "C1Comp1SuctionPres- sure",
     "unit": null,
     "unitRaw": null,
     "note": "The current suction refriger- ant pressure for the compres- sor. · 범위 -14.5 to 21.76 Psi (R1233zd(E)) -100 to 150 kPa (R1233zd(E)) Default: NA",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 124,
     "name": "C1Comp2SuctionPres- sure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 141,
     "name": "C1EvapRefPressure",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the current evapo- rator refrigerant pressure for the circuit. · 범위 -14.5 to 21.76 Psi (R1233zd(E)) -100 to 150 kPa (R1233zd(E)) 0-350 Psi (R32) 0-2413 kPa (R32) Default: NA",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 142,
     "name": "C2EvapRefPressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 147,
     "name": "CondWaterFlowRate",
     "unit": null,
     "unitRaw": null,
     "note": "The current fluid flow rate for the condenser (Field-Sup- plied Flow Meter). · 범위 0-65,535 GPM 0-4134.6 L/S Default: NA",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 148,
     "name": "EvapWaterFlowRate",
     "unit": null,
     "unitRaw": null,
     "note": "The current fluid flow rate for the evaporator (Field-Sup- plied Flow Meter). · 범위 0-65,535 GPM 0-4134.6 L/S Default: NA",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 150,
     "name": "HeatRecLvgWaterTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The heat recovery leaving fluid temperature · 범위 -40 – 230°F -40 – 110°C",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 177,
     "name": "HeatRecEntWaterTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The heat recovery entering fluid temperature · 범위 -40 – 230°F -40 – 110°C",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 218,
     "name": "C1LiqLineRefTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current liquid line refrig- erant temperature. · 범위 -40°–230°F -40°–110°C Default: NA",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 224,
     "name": "C1SuctionTemperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 225,
     "name": "C2SuctionTemperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AV",
     "instance": 1,
     "name": "ActiveCapacityLimit",
     "unit": null,
     "unitRaw": null,
     "note": "Measures of the ratio of operat- ing capacity limit to full capacity expressed as a percentage. This value is the lowest of all limits specified by the operator, analog Demand Limit input, or Network Capacity Limit Setpoint. · 범위 0 – 100% D",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2,
     "name": "ChillerCapacity",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the percent of max- imum capacity the chiller is producing under the present op- erating conditions. At 100%, the chiller may be producing more or less than its nominal rating due to variations in operating conditions. · 범위 0 – 10",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 3,
     "name": "NetworkCapacityLimitPct",
     "unit": null,
     "unitRaw": null,
     "note": "Sets the maximum capacity level of the chiller. This level may be adjusted, but not above the facto- ry-specified limit. The unit control- ler only uses this value if Control Source is set to BAS. Control Source can only be changed us- ing ",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 4,
     "name": "NetworkCoolTempSetpoint",
     "unit": null,
     "unitRaw": null,
     "note": "Changes the Cooling setpoint from the network. It sets the tem- perature of the Leaving Chilled Fluid when the chiller is operating in the Cooling Mode. It cannot be set below the local Cool Setpoint. The unit controller only uses this valu",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 5,
     "name": "ActiveLvgWaterTarget",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the current setpoint used to control the chiller. The setpoint that is used is based on the operating mode (Cool or Ice) of the chiller and any “LWT reset” functions that are in effect. See Chiller Mode Output and Chiller Mode Set",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 6,
     "name": "NetworkHeatTempSetpoint",
     "unit": null,
     "unitRaw": null,
     "note": "Changes the Heating setpoint in from the network. It sets the temperature of the Leaving Condenser Fluid when the chiller is operating in Heating Mode. It cannot be set above the local Heat Setpoint. The unit controller only uses this value",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 7,
     "name": "NetworkIceTempSetpoint",
     "unit": null,
     "unitRaw": null,
     "note": "Changes the Ice setpoint from the network. It sets the tempera- ture of the Leaving Chilled Fluid when the chiller is operating in the Ice Mode. The unit control- ler only uses this variable if the Control Source is set to “BAS” at the unit",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 8,
     "name": "C1Comp1MotorCurrentPercent",
     "unit": null,
     "unitRaw": null,
     "note": "The current percent RLA for the compressor motor of the com- pressor. · 범위 0-115% Default: 0",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 9,
     "name": "C1Comp2MotorCurrentPercent",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 26,
     "name": "C1Comp1DischSatRefTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current discharge saturated refrigerant temperature for the compressor. · 범위 -40 – 230°F -40 – 110°C Default: NA",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 27,
     "name": "C1Comp2DischSatRefTemp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 44,
     "name": "Cond1SatRefTemp",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the current saturated refrigerant temperature of the condenser. · 범위 -40 – 230°F -40 – 110°C Default: NA",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 45,
     "name": "Cond2SatRefTemp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 50,
     "name": "C1Comp1SuctSatTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current suction saturated refrigerant temperature for the compressor. · 범위 -40 – 230°F -40 – 110°C Default: NA",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 51,
     "name": "C1Comp2SuctSatTemp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 68,
     "name": "C1EvapSatRefTemp",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the current saturated refrigerant temperature of the evaporator. · 범위 -40 – 230°F -40 – 110°C Default: NA",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 69,
     "name": "C2EvapSatRefTemp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 74,
     "name": "C1Comp1Hours",
     "unit": null,
     "unitRaw": null,
     "note": "The number of hours that the compressor motor has been turned on. · 범위 0 –999,999 Default: NA",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 75,
     "name": "C1Comp2Hours",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 76,
     "name": "C1Comp3Hours",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 77,
     "name": "C2Comp1Hours",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 78,
     "name": "C2Comp2Hours",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 79,
     "name": "C2Comp3Hours",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 92,
     "name": "C1Comp1Starts",
     "unit": null,
     "unitRaw": null,
     "note": "The number of times the com- pressor motor has been started. · 범위 0 –999,999 Default: NA",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 93,
     "name": "C1Comp2Starts",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 94,
     "name": "C1Comp3Hours",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 95,
     "name": "C2Comp1Starts",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 96,
     "name": "C2Comp2Starts",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 97,
     "name": "C2Comp3Hours",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 110,
     "name": "CondPump1RunHours",
     "unit": null,
     "unitRaw": null,
     "note": "The number of hours that the pump motor has been turned on. · 범위 0 –999,999 Default: NA",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 111,
     "name": "CondPump2RunHours",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 112,
     "name": "EvapPump1OperHours",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the number of hours the pump motor has been turned on. · 범위 0 –999,999 Default: NA",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 113,
     "name": "EvapPump2OperHours",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 900,
     "name": "AVProblemAlarm",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 901,
     "name": "AVFaultAlarm",
     "unit": null,
     "unitRaw": null,
     "note": "See BACnet Alarm Indices sec- tion for additional information.",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 902,
     "name": "AVWarningAlarm",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 906,
     "name": "AVProblemModType",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 907,
     "name": "AVProblemModID",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 908,
     "name": "AVProblemModPayload",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 909,
     "name": "AVFaultModType",
     "unit": null,
     "unitRaw": null,
     "note": "See BACnet Alarm Type section for additional information.",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 910,
     "name": "AVFaultModID",
     "unit": null,
     "unitRaw": null,
     "note": "See BACnet Alarm Module ID section for additional information.",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 911,
     "name": "AVFaultModPayload",
     "unit": null,
     "unitRaw": null,
     "note": "See BACnet Alarm Module Payload section for additional information.",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 912,
     "name": "AVWarningModType",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 913,
     "name": "AVWarningModID",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 914,
     "name": "AVWarningModPayload",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 1,
     "name": "CondWaterFlowStatus",
     "unit": null,
     "unitRaw": null,
     "note": "The status of the fluid flowing through the condenser. · 범위 0 = No Flow 1 = Flow",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 2,
     "name": "EvapWaterFlowStatus",
     "unit": null,
     "unitRaw": null,
     "note": "The status of the fluid flowing through the evaporator. · 범위 0 = No Flow 1 = Flow",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 3,
     "name": "ChillerLocalRemote",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the chiller is in local control or allowed to be controlled remotely over the network. The value can only be changed locally from the unit controller keypad/display. The values from the following variables are ignored in t",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 4,
     "name": "UnitOnOff",
     "unit": null,
     "unitRaw": null,
     "note": "The current state of the chiller. · 범위 0 = Chiller Off 1 = Chiller On",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 5,
     "name": "RunEnabled",
     "unit": null,
     "unitRaw": null,
     "note": "The running mode of the chiller. Run Enabled indicates that the chiller can start if operating conditions are met. · 범위 0 = Off 1 = Run Al- lowed Default: NA",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 6,
     "name": "ChillerLimited",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether conditions may exist that prevent the chiller from reaching full capacity. · 범위 0 = Not Limited 1 = Limited",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 7,
     "name": "ChillerEnableOutput",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if operation of the chiller is disabled or en- abled. The chiller is allowed to run if enabled and not allowed to run if disabled. · 범위 0 = Disable 1 = Enable",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 8,
     "name": "EvapPump1State",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if the pump has been commanded ON or OFF. · 범위 0 = Pump Off Request 1 = Pump On Request",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 9,
     "name": "EvapPump2State",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10,
     "name": "AlarmDigitalOutput",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether an alarm condition has occurred. This object must be polled for alarm indication. · 범위 0 = No Alarm 1 = Alarm",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11,
     "name": "CondPump1State",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if the pump has been commanded ON or OFF. · 범위 0 = Pump Off Request 1 = Pump On Request",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 12,
     "name": "CondPump2State",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 163,
     "name": "C1Cmp1Unavailable",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the compressor is available to run. · 범위 0 = Available 1 = Unavailable Default: NA",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 164,
     "name": "C1Cmp2Unavailable",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BV",
     "instance": 2,
     "name": "ChillerEnableStp",
     "unit": null,
     "unitRaw": null,
     "note": "Disables or enables chiller operation over the network. Setting this variable to Enable does not start the chiller. It only allows the chiller to start if other operating conditions are satisfied. The unit controller only uses this value if",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 8,
     "name": "ClearAlarm",
     "unit": null,
     "unitRaw": null,
     "note": "Clears all active alarms. Many alarms are auto- matically clearing alarms. Refer to the respective chiller Installation, Operation and Maintenance Manual (IOM), available on www.DaikinApplied. com, for details on auto-clearing alarms. · 범위 ",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 28,
     "name": "Warning",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 29,
     "name": "Problem",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30,
     "name": "Fault",
     "unit": null,
     "unitRaw": null,
     "note": "See Modbus Alarm Indices section for additional informa- tion.",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 39,
     "name": "Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the current condenser pressure. · 범위 -14.5 to 43.51 Psi × 10 (R1233zd(E)) -100 to 300 kPa × 10 (R1233zd(E)) 0-700 Psi × 10 (R32) 0-2827 kPa × 10 (R32) Default: NA",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40,
     "name": "Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the current saturated refrigerant temperature of the condenser. · 범위 -14.98 – 185°F × 10 -26.1 – 85°C × 10 Default: NA",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 43,
     "name": "Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 44,
     "name": "Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 66,
     "name": "Circuit 1 Compressor 1",
     "unit": null,
     "unitRaw": null,
     "note": "The current discharge refrigerant pressure for the compressor. · 범위 -14.5 to 43.51 Psi × 10 (R1233zd(E)) -100 to 300 kPa × 10 (R1233zd(E)) Default: NA",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 69,
     "name": "Circuit 1 Compressor 1",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the current percent RLA for the compressor motor. · 범위 0 – 100% Default: NA",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 70,
     "name": "Circuit 1 Compressor 1",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the average current of the compres- sor motor. · 범위 0 – 10,000 Amps Default: NA",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 71,
     "name": "Circuit 1 Compressor 1",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the average voltage of the compres- sor motor. · 범위 0 – 15,000 VAC Default: NA",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 72,
     "name": "Circuit 1 Compressor 1",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the current power of the compressor motor. · 범위 0 – 3,500 kW Default: NA",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 73,
     "name": "Circuit 1 Compressor 1",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the number of times the compressor motor has been started. · 범위 0 – 65,535 starts Default: NA",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 79,
     "name": "Circuit 1 Compressor 2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 82,
     "name": "Circuit 1 Compressor 2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 83,
     "name": "Circuit 1 Compressor 2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 84,
     "name": "Circuit 1 Compressor 2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 85,
     "name": "Circuit 1 Compressor 2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 86,
     "name": "Circuit 1 Compressor 2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 99,
     "name": "Circuit 1 Compressor 3",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 112,
     "name": "Circuit 2 Compressor 1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 125,
     "name": "Circuit 2 Compressor 2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 138,
     "name": "Circuit 2 Compressor 3",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 2001,
     "name": "Warning",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 2002,
     "name": "Warning",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 2003,
     "name": "Warning",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 2004,
     "name": "Problem",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 2005,
     "name": "Problem",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 2006,
     "name": "Problem",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 2007,
     "name": "Fault",
     "unit": null,
     "unitRaw": null,
     "note": "See Modbus Alarm Module Type section for additional information.",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 2008,
     "name": "Fault",
     "unit": null,
     "unitRaw": null,
     "note": "See Modbus Alarm Module ID section for additional information.",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 2009,
     "name": "Fault",
     "unit": null,
     "unitRaw": null,
     "note": "See Modbus Alarm Module Payload section for additional information.",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 1,
     "name": "UnitStatus",
     "unit": null,
     "unitRaw": null,
     "note": "The unit status of the chiller. · 범위 1 = OFF 2 = START 3 = RUN 4 = PRESHUT- DOWN 5 = SERVICE",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 2,
     "name": "ActiveMode",
     "unit": null,
     "unitRaw": null,
     "note": "The current operating mode of the chiller. · 범위 1 = ICE 2 = COOL 3 = HEAT 4= COOL/HEAT RECOVERY Default: 2 = COOL",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 3,
     "name": "ChillerOpera- tionMode",
     "unit": null,
     "unitRaw": null,
     "note": "Changes the operating mode of the chiller and provides the ability for another node on the network to place a chiller in another mode. The unit controller only uses this value if Control Source is set to BAS. Control Source can only be chan",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 7,
     "name": "RefrigerantType",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the type of refrigerant used in the chiller. · 범위 1 = R22 2 = R134a 3 = R407c 4 = R410a 5 = R32 6 = R454C 7 = R513A 8 = R515B 9 = R1233zd(E) 10 = R1234ze(E)",
     "sourceFile": "Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [
    {
     "title": "E. Acoustics: Sound pressure levels for the unit shall not exceed the following specified ",
     "kind": "etc",
     "page": 15,
     "source": "Daikin_CAT635-4_Trailblazer_AGZ-F_Catalog.pdf",
     "rows": 3,
     "use": "부속·배선·호환 참고"
    }
   ],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 15,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 0,
    "simulatorRequirementMappings": 14,
    "l3MappingPoints": 128,
    "referenceTables": 1
   }
  },
  "daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks": {
   "id": "daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks",
   "equipmentId": "e9",
   "templateProfileId": null,
   "vendor": "Daikin",
   "model": "MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks",
   "name": "MicroTech III/4 AGZ·AMZ·ADS·AWV·WME·WWV Chillers · LonWorks",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "냉수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`chilled-water`✓ `temp`✓ `leaving`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`chilled-water`✓ `temp`✓ `entering`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 출구온도 설정값",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`chilled-water`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉각수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `leaving`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉각수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `entering`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "부하율",
     "objectType": "AI",
     "unit": "%",
     "grade": "필수",
     "role": "sensor",
     "tags": "`load`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "소비전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "grade": "권장",
     "role": "sensor",
     "tags": "`elec-energy`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "압축기 전류",
     "objectType": "AI",
     "unit": "A",
     "grade": "권장",
     "role": "sensor",
     "tags": "`compressor`✓ `elec-current`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "증발 압력·온도",
     "objectType": "AI",
     "unit": "kPa / ℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`evaporator`✓ `refrig`✓ `pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "응축 압력·온도",
     "objectType": "AI",
     "unit": "kPa / ℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`condenser`✓ `refrig`✓ `pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 유량",
     "objectType": "AI",
     "unit": "㎥/h",
     "grade": "권장",
     "role": "sensor",
     "tags": "`chilled-water`✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "알람 코드",
     "objectType": "AI/MSO",
     "unit": "—",
     "grade": "필수",
     "role": "sensor",
     "tags": "`fault`✓ `alarm-text`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "대수제어 순위",
     "objectType": "AV",
     "unit": "—",
     "grade": "권장",
     "role": "sp",
     "tags": "`stage`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "원격 기동 허용",
     "objectType": "BO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`enable`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [
    {
     "unitModelNumber": "AGZ031E",
     "unitNumberKind": "modelNumber",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "fanMotorRpm": "RPM"
     },
     "sourceTable": "Table 16: Physical Data - AGZ031E - AGZ041E",
     "sourcePage": 25,
     "sourceFile": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
     "capacityClass": "—",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "0-25-50-75-100",
     "fanMotorHp": "—",
     "fanMotorRpm": "1140",
     "coilFaceArea": "24.9 (2.3)",
     "coilRowsFpi": "1 / 21",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "AGZ036E",
     "unitNumberKind": "modelNumber",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "fanMotorRpm": "RPM"
     },
     "sourceTable": "Table 16: Physical Data - AGZ031E - AGZ041E",
     "sourcePage": 25,
     "sourceFile": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
     "capacityClass": "—",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "0-23-50-73-100",
     "fanMotorHp": "—",
     "fanMotorRpm": "1140",
     "coilFaceArea": "24.9 (2.3)",
     "coilRowsFpi": "1 / 21",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "AGZ041E",
     "unitNumberKind": "modelNumber",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "fanMotorRpm": "RPM"
     },
     "sourceTable": "Table 16: Physical Data - AGZ031E - AGZ041E",
     "sourcePage": 25,
     "sourceFile": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
     "capacityClass": "—",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "0-25-50-75-100",
     "fanMotorHp": "—",
     "fanMotorRpm": "1140",
     "coilFaceArea": "49.8 (4.6)",
     "coilRowsFpi": "1 / 21",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "AGZ076E",
     "unitNumberKind": "modelNumber",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "fanMotorRpm": "RPM"
     },
     "sourceTable": "Table 19: Physical Data - AGZ076E - AGZ091E",
     "sourcePage": 26,
     "sourceFile": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
     "capacityClass": "—",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "0-27-47-73-100",
     "fanMotorHp": "—",
     "fanMotorRpm": "1140",
     "coilFaceArea": "79.5 (7.4)",
     "coilRowsFpi": "1 / 21",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "AGZ081E",
     "unitNumberKind": "modelNumber",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "fanMotorRpm": "RPM"
     },
     "sourceTable": "Table 19: Physical Data - AGZ076E - AGZ091E",
     "sourcePage": 26,
     "sourceFile": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
     "capacityClass": "—",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "0-25-50-75-100",
     "fanMotorHp": "—",
     "fanMotorRpm": "1140",
     "coilFaceArea": "79.5 (7.4)",
     "coilRowsFpi": "1 / 21",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "AGZ091E",
     "unitNumberKind": "modelNumber",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "fanMotorRpm": "RPM"
     },
     "sourceTable": "Table 19: Physical Data - AGZ076E - AGZ091E",
     "sourcePage": 26,
     "sourceFile": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
     "capacityClass": "—",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "0-28-50-72-100",
     "fanMotorHp": "—",
     "fanMotorRpm": "1140",
     "coilFaceArea": "79.5 (7.4)",
     "coilRowsFpi": "1 / 21",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "AGZ130E",
     "unitNumberKind": "modelNumber",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "fanMotorRpm": "RPM"
     },
     "sourceTable": "Table 21: Physical Data - AGZ130E - AGZ161E",
     "sourcePage": 27,
     "sourceFile": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
     "capacityClass": "—",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "0-23-46-69- 100",
     "fanMotorHp": "—",
     "fanMotorRpm": "1140",
     "coilFaceArea": "106 (9.9)",
     "coilRowsFpi": "1 / 21",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "AGZ140E",
     "unitNumberKind": "modelNumber",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "fanMotorRpm": "RPM"
     },
     "sourceTable": "Table 21: Physical Data - AGZ130E - AGZ161E",
     "sourcePage": 27,
     "sourceFile": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
     "capacityClass": "—",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "0-29-50-71- 100",
     "fanMotorHp": "—",
     "fanMotorRpm": "1140",
     "coilFaceArea": "132.4 (12.4)",
     "coilRowsFpi": "1 / 21",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "AGZ150E",
     "unitNumberKind": "modelNumber",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "fanMotorRpm": "RPM"
     },
     "sourceTable": "Table 21: Physical Data - AGZ130E - AGZ161E",
     "sourcePage": 27,
     "sourceFile": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
     "capacityClass": "—",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "0-27-50-73- 100",
     "fanMotorHp": "—",
     "fanMotorRpm": "1140",
     "coilFaceArea": "132.4 (12.4)",
     "coilRowsFpi": "1 / 21",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "AGZ161E",
     "unitNumberKind": "modelNumber",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "fanMotorRpm": "RPM"
     },
     "sourceTable": "Table 21: Physical Data - AGZ130E - AGZ161E",
     "sourcePage": 27,
     "sourceFile": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
     "capacityClass": "—",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "0-27-53-80- 100",
     "fanMotorHp": "—",
     "fanMotorRpm": "1140",
     "coilFaceArea": "132.4 (12.4)",
     "coilRowsFpi": "1 / 21",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "AGZ170E",
     "unitNumberKind": "modelNumber",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "fanMotorRpm": "RPM"
     },
     "sourceTable": "Table 22: Physical Data - AGZ170E - AGZ180E",
     "sourcePage": 28,
     "sourceFile": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
     "capacityClass": "—",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "0-15-32-47-65-82-100",
     "fanMotorHp": "—",
     "fanMotorRpm": "1140",
     "coilFaceArea": "132.4 (12.4)",
     "coilRowsFpi": "1 / 21",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "AGZ180E",
     "unitNumberKind": "modelNumber",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "fanMotorRpm": "RPM"
     },
     "sourceTable": "Table 22: Physical Data - AGZ170E - AGZ180E",
     "sourcePage": 28,
     "sourceFile": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
     "capacityClass": "—",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "0-17-33-50-67-83-100",
     "fanMotorHp": "—",
     "fanMotorRpm": "1140",
     "coilFaceArea": "132.4 (12.4)",
     "coilRowsFpi": "1 / 21",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "AGZ191E",
     "unitNumberKind": "modelNumber",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "fanMotorRpm": "RPM"
     },
     "sourceTable": "Table 23: Physical Data - AGZ191-241E",
     "sourcePage": 28,
     "sourceFile": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
     "capacityClass": "—",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "0-16-32-47- 68-84-100",
     "fanMotorHp": "—",
     "fanMotorRpm": "1140",
     "coilFaceArea": "158.9 (14.8)",
     "coilRowsFpi": "1 / 21",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "AGZ211E",
     "unitNumberKind": "modelNumber",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "fanMotorRpm": "RPM"
     },
     "sourceTable": "Table 23: Physical Data - AGZ191-241E",
     "sourcePage": 28,
     "sourceFile": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
     "capacityClass": "—",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "0-15-30-50- 70-85-100",
     "fanMotorHp": "—",
     "fanMotorRpm": "1140",
     "coilFaceArea": "158.9 (14.8)",
     "coilRowsFpi": "1 / 21",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "AGZ226E",
     "unitNumberKind": "modelNumber",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "fanMotorRpm": "RPM"
     },
     "sourceTable": "Table 23: Physical Data - AGZ191-241E",
     "sourcePage": 28,
     "sourceFile": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
     "capacityClass": "—",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "0-14-33-52- 67-81-100",
     "fanMotorHp": "—",
     "fanMotorRpm": "1140",
     "coilFaceArea": "185.4 (17.3)",
     "coilRowsFpi": "1 / 21",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "AGZ241E",
     "unitNumberKind": "modelNumber",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "fanMotorRpm": "RPM"
     },
     "sourceTable": "Table 23: Physical Data - AGZ191-241E",
     "sourcePage": 28,
     "sourceFile": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
     "capacityClass": "—",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "0-17-33-50- 67-83-100",
     "fanMotorHp": "—",
     "fanMotorRpm": "1140",
     "coilFaceArea": "185.4 (17.3)",
     "coilRowsFpi": "1 / 21",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    }
   ],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "0-25-50-75-100",
     "unit": "%",
     "condition": "형번 AGZ031E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ031E",
     "sourceTable": "Table 16: Physical Data - AGZ031E - AGZ041E"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1140",
     "unit": "RPM",
     "condition": "형번 AGZ031E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ031E",
     "sourceTable": "Table 16: Physical Data - AGZ031E - AGZ041E"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "24.9 (2.3)",
     "unit": "",
     "condition": "형번 AGZ031E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ031E",
     "sourceTable": "Table 16: Physical Data - AGZ031E - AGZ041E"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1 / 21",
     "unit": "",
     "condition": "형번 AGZ031E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ031E",
     "sourceTable": "Table 16: Physical Data - AGZ031E - AGZ041E"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "0-23-50-73-100",
     "unit": "%",
     "condition": "형번 AGZ036E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ036E",
     "sourceTable": "Table 16: Physical Data - AGZ031E - AGZ041E"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1140",
     "unit": "RPM",
     "condition": "형번 AGZ036E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ036E",
     "sourceTable": "Table 16: Physical Data - AGZ031E - AGZ041E"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "24.9 (2.3)",
     "unit": "",
     "condition": "형번 AGZ036E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ036E",
     "sourceTable": "Table 16: Physical Data - AGZ031E - AGZ041E"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1 / 21",
     "unit": "",
     "condition": "형번 AGZ036E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ036E",
     "sourceTable": "Table 16: Physical Data - AGZ031E - AGZ041E"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "0-25-50-75-100",
     "unit": "%",
     "condition": "형번 AGZ041E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ041E",
     "sourceTable": "Table 16: Physical Data - AGZ031E - AGZ041E"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1140",
     "unit": "RPM",
     "condition": "형번 AGZ041E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ041E",
     "sourceTable": "Table 16: Physical Data - AGZ031E - AGZ041E"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "49.8 (4.6)",
     "unit": "",
     "condition": "형번 AGZ041E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ041E",
     "sourceTable": "Table 16: Physical Data - AGZ031E - AGZ041E"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1 / 21",
     "unit": "",
     "condition": "형번 AGZ041E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ041E",
     "sourceTable": "Table 16: Physical Data - AGZ031E - AGZ041E"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "0-27-47-73-100",
     "unit": "%",
     "condition": "형번 AGZ076E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ076E",
     "sourceTable": "Table 19: Physical Data - AGZ076E - AGZ091E"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1140",
     "unit": "RPM",
     "condition": "형번 AGZ076E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ076E",
     "sourceTable": "Table 19: Physical Data - AGZ076E - AGZ091E"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "79.5 (7.4)",
     "unit": "",
     "condition": "형번 AGZ076E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ076E",
     "sourceTable": "Table 19: Physical Data - AGZ076E - AGZ091E"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1 / 21",
     "unit": "",
     "condition": "형번 AGZ076E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ076E",
     "sourceTable": "Table 19: Physical Data - AGZ076E - AGZ091E"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "0-25-50-75-100",
     "unit": "%",
     "condition": "형번 AGZ081E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ081E",
     "sourceTable": "Table 19: Physical Data - AGZ076E - AGZ091E"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1140",
     "unit": "RPM",
     "condition": "형번 AGZ081E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ081E",
     "sourceTable": "Table 19: Physical Data - AGZ076E - AGZ091E"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "79.5 (7.4)",
     "unit": "",
     "condition": "형번 AGZ081E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ081E",
     "sourceTable": "Table 19: Physical Data - AGZ076E - AGZ091E"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1 / 21",
     "unit": "",
     "condition": "형번 AGZ081E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ081E",
     "sourceTable": "Table 19: Physical Data - AGZ076E - AGZ091E"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "0-28-50-72-100",
     "unit": "%",
     "condition": "형번 AGZ091E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ091E",
     "sourceTable": "Table 19: Physical Data - AGZ076E - AGZ091E"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1140",
     "unit": "RPM",
     "condition": "형번 AGZ091E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ091E",
     "sourceTable": "Table 19: Physical Data - AGZ076E - AGZ091E"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "79.5 (7.4)",
     "unit": "",
     "condition": "형번 AGZ091E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ091E",
     "sourceTable": "Table 19: Physical Data - AGZ076E - AGZ091E"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1 / 21",
     "unit": "",
     "condition": "형번 AGZ091E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ091E",
     "sourceTable": "Table 19: Physical Data - AGZ076E - AGZ091E"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "0-23-46-69- 100",
     "unit": "%",
     "condition": "형번 AGZ130E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p27",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ130E",
     "sourceTable": "Table 21: Physical Data - AGZ130E - AGZ161E"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1140",
     "unit": "RPM",
     "condition": "형번 AGZ130E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p27",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ130E",
     "sourceTable": "Table 21: Physical Data - AGZ130E - AGZ161E"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "106 (9.9)",
     "unit": "",
     "condition": "형번 AGZ130E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p27",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ130E",
     "sourceTable": "Table 21: Physical Data - AGZ130E - AGZ161E"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1 / 21",
     "unit": "",
     "condition": "형번 AGZ130E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p27",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ130E",
     "sourceTable": "Table 21: Physical Data - AGZ130E - AGZ161E"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "0-29-50-71- 100",
     "unit": "%",
     "condition": "형번 AGZ140E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p27",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ140E",
     "sourceTable": "Table 21: Physical Data - AGZ130E - AGZ161E"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1140",
     "unit": "RPM",
     "condition": "형번 AGZ140E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p27",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ140E",
     "sourceTable": "Table 21: Physical Data - AGZ130E - AGZ161E"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "132.4 (12.4)",
     "unit": "",
     "condition": "형번 AGZ140E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p27",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ140E",
     "sourceTable": "Table 21: Physical Data - AGZ130E - AGZ161E"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1 / 21",
     "unit": "",
     "condition": "형번 AGZ140E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p27",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ140E",
     "sourceTable": "Table 21: Physical Data - AGZ130E - AGZ161E"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "0-27-50-73- 100",
     "unit": "%",
     "condition": "형번 AGZ150E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p27",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ150E",
     "sourceTable": "Table 21: Physical Data - AGZ130E - AGZ161E"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1140",
     "unit": "RPM",
     "condition": "형번 AGZ150E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p27",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ150E",
     "sourceTable": "Table 21: Physical Data - AGZ130E - AGZ161E"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "132.4 (12.4)",
     "unit": "",
     "condition": "형번 AGZ150E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p27",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ150E",
     "sourceTable": "Table 21: Physical Data - AGZ130E - AGZ161E"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1 / 21",
     "unit": "",
     "condition": "형번 AGZ150E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p27",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ150E",
     "sourceTable": "Table 21: Physical Data - AGZ130E - AGZ161E"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "0-27-53-80- 100",
     "unit": "%",
     "condition": "형번 AGZ161E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p27",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ161E",
     "sourceTable": "Table 21: Physical Data - AGZ130E - AGZ161E"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1140",
     "unit": "RPM",
     "condition": "형번 AGZ161E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p27",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ161E",
     "sourceTable": "Table 21: Physical Data - AGZ130E - AGZ161E"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "132.4 (12.4)",
     "unit": "",
     "condition": "형번 AGZ161E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p27",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ161E",
     "sourceTable": "Table 21: Physical Data - AGZ130E - AGZ161E"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1 / 21",
     "unit": "",
     "condition": "형번 AGZ161E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p27",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ161E",
     "sourceTable": "Table 21: Physical Data - AGZ130E - AGZ161E"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "0-15-32-47-65-82-100",
     "unit": "%",
     "condition": "형번 AGZ170E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p28",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ170E",
     "sourceTable": "Table 22: Physical Data - AGZ170E - AGZ180E"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1140",
     "unit": "RPM",
     "condition": "형번 AGZ170E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p28",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ170E",
     "sourceTable": "Table 22: Physical Data - AGZ170E - AGZ180E"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "132.4 (12.4)",
     "unit": "",
     "condition": "형번 AGZ170E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p28",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ170E",
     "sourceTable": "Table 22: Physical Data - AGZ170E - AGZ180E"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1 / 21",
     "unit": "",
     "condition": "형번 AGZ170E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p28",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ170E",
     "sourceTable": "Table 22: Physical Data - AGZ170E - AGZ180E"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "0-17-33-50-67-83-100",
     "unit": "%",
     "condition": "형번 AGZ180E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p28",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ180E",
     "sourceTable": "Table 22: Physical Data - AGZ170E - AGZ180E"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1140",
     "unit": "RPM",
     "condition": "형번 AGZ180E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p28",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ180E",
     "sourceTable": "Table 22: Physical Data - AGZ170E - AGZ180E"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "132.4 (12.4)",
     "unit": "",
     "condition": "형번 AGZ180E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p28",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ180E",
     "sourceTable": "Table 22: Physical Data - AGZ170E - AGZ180E"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1 / 21",
     "unit": "",
     "condition": "형번 AGZ180E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p28",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ180E",
     "sourceTable": "Table 22: Physical Data - AGZ170E - AGZ180E"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "0-16-32-47- 68-84-100",
     "unit": "%",
     "condition": "형번 AGZ191E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p28",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ191E",
     "sourceTable": "Table 23: Physical Data - AGZ191-241E"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1140",
     "unit": "RPM",
     "condition": "형번 AGZ191E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p28",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ191E",
     "sourceTable": "Table 23: Physical Data - AGZ191-241E"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "158.9 (14.8)",
     "unit": "",
     "condition": "형번 AGZ191E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p28",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ191E",
     "sourceTable": "Table 23: Physical Data - AGZ191-241E"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1 / 21",
     "unit": "",
     "condition": "형번 AGZ191E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p28",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ191E",
     "sourceTable": "Table 23: Physical Data - AGZ191-241E"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "0-15-30-50- 70-85-100",
     "unit": "%",
     "condition": "형번 AGZ211E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p28",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ211E",
     "sourceTable": "Table 23: Physical Data - AGZ191-241E"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1140",
     "unit": "RPM",
     "condition": "형번 AGZ211E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p28",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ211E",
     "sourceTable": "Table 23: Physical Data - AGZ191-241E"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "158.9 (14.8)",
     "unit": "",
     "condition": "형번 AGZ211E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p28",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ211E",
     "sourceTable": "Table 23: Physical Data - AGZ191-241E"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1 / 21",
     "unit": "",
     "condition": "형번 AGZ211E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p28",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ211E",
     "sourceTable": "Table 23: Physical Data - AGZ191-241E"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "0-14-33-52- 67-81-100",
     "unit": "%",
     "condition": "형번 AGZ226E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p28",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ226E",
     "sourceTable": "Table 23: Physical Data - AGZ191-241E"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1140",
     "unit": "RPM",
     "condition": "형번 AGZ226E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p28",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ226E",
     "sourceTable": "Table 23: Physical Data - AGZ191-241E"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "185.4 (17.3)",
     "unit": "",
     "condition": "형번 AGZ226E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p28",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ226E",
     "sourceTable": "Table 23: Physical Data - AGZ191-241E"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1 / 21",
     "unit": "",
     "condition": "형번 AGZ226E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p28",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ226E",
     "sourceTable": "Table 23: Physical Data - AGZ191-241E"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "0-17-33-50- 67-83-100",
     "unit": "%",
     "condition": "형번 AGZ241E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p28",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ241E",
     "sourceTable": "Table 23: Physical Data - AGZ191-241E"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1140",
     "unit": "RPM",
     "condition": "형번 AGZ241E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p28",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ241E",
     "sourceTable": "Table 23: Physical Data - AGZ191-241E"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "185.4 (17.3)",
     "unit": "",
     "condition": "형번 AGZ241E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p28",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ241E",
     "sourceTable": "Table 23: Physical Data - AGZ191-241E"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1 / 21",
     "unit": "",
     "condition": "형번 AGZ241E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p28",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "AGZ241E",
     "sourceTable": "Table 23: Physical Data - AGZ191-241E"
    },
    {
     "name": "Nominal HP",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "7.5 – 10",
     "unit": "",
     "condition": "Table 16: Physical Data - AGZ031E - AGZ041E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p25",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rows Deep/Fins Per Inch",
     "label": "코일 열수·핀 간격",
     "valueRange": "1 – 21",
     "unit": "",
     "condition": "Table 16: Physical Data - AGZ031E - AGZ041E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p25",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Fan & Motor RPM (for all 60Hz)1",
     "label": "회전수",
     "valueRange": "1140",
     "unit": "",
     "condition": "Table 16: Physical Data - AGZ031E - AGZ041E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p25",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Airflow, cfm (l/s)1",
     "label": "풍량",
     "valueRange": "16047 – 40400",
     "unit": "",
     "condition": "Table 16: Physical Data - AGZ031E - AGZ041E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p25",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Nominal HP",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "15 – 25",
     "unit": "",
     "condition": "Table 19: Physical Data - AGZ076E - AGZ091E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p26",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rows Deep/Fins Per Inch",
     "label": "코일 열수·핀 간격",
     "valueRange": "1 – 21",
     "unit": "",
     "condition": "Table 19: Physical Data - AGZ076E - AGZ091E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p26",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Fan & Motor RPM (for all 60Hz)1",
     "label": "회전수",
     "valueRange": "1140",
     "unit": "",
     "condition": "Table 19: Physical Data - AGZ076E - AGZ091E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p26",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Airflow, cfm (l/s)1",
     "label": "풍량",
     "valueRange": "31970 – 67740",
     "unit": "",
     "condition": "Table 19: Physical Data - AGZ076E - AGZ091E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p26",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Nominal HP",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "30 – 40",
     "unit": "",
     "condition": "Table 21: Physical Data - AGZ130E - AGZ161E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p27",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rows Deep/Fins Per Inch",
     "label": "코일 열수·핀 간격",
     "valueRange": "1 – 21",
     "unit": "",
     "condition": "Table 21: Physical Data - AGZ130E - AGZ161E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p27",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Fan & Motor RPM (for all 60Hz)1",
     "label": "회전수",
     "valueRange": "1140",
     "unit": "",
     "condition": "Table 21: Physical Data - AGZ130E - AGZ161E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p27",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Airflow, cfm (l/s)1",
     "label": "풍량",
     "valueRange": "42627 – 112900",
     "unit": "",
     "condition": "Table 21: Physical Data - AGZ130E - AGZ161E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p27",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Nominal HP",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "25 – 30",
     "unit": "",
     "condition": "Table 22: Physical Data - AGZ170E - AGZ180E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p28",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rows Deep/Fins Per Inch",
     "label": "코일 열수·핀 간격",
     "valueRange": "1 – 21",
     "unit": "",
     "condition": "Table 22: Physical Data - AGZ170E - AGZ180E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p28",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Fan & Motor RPM (for all 60Hz)1",
     "label": "회전수",
     "valueRange": "1140",
     "unit": "",
     "condition": "Table 22: Physical Data - AGZ170E - AGZ180E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p28",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Airflow, cfm (l/s)1",
     "label": "풍량",
     "valueRange": "53283 – 112900",
     "unit": "",
     "condition": "Table 22: Physical Data - AGZ170E - AGZ180E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p28",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Nominal HP",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "30 – 40",
     "unit": "",
     "condition": "Table 23: Physical Data - AGZ191-241E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p28",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rows Deep/Fins Per Inch",
     "label": "코일 열수·핀 간격",
     "valueRange": "1 – 21",
     "unit": "",
     "condition": "Table 23: Physical Data - AGZ191-241E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p28",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Fan & Motor RPM (for all 60Hz)1",
     "label": "회전수",
     "valueRange": "1140",
     "unit": "",
     "condition": "Table 23: Physical Data - AGZ191-241E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p28",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Airflow, cfm (l/s)1",
     "label": "풍량",
     "valueRange": "63940 – 158060",
     "unit": "",
     "condition": "Table 23: Physical Data - AGZ191-241E",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p28",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "cabinetCasing",
     "label": "케이싱",
     "valueRange": "25 – 8000",
     "unit": "",
     "condition": "Table 6: 60 Hz Sound Power without Sound Insulation",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p18",
     "simulatorUse": "condition",
     "category": "construction",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "dim"
    },
    {
     "name": "cabinetCasing",
     "label": "케이싱",
     "valueRange": "25 – 8000",
     "unit": "",
     "condition": "Table 8: 60 Hz Sound Pressure (at 30 feet from side of unit) without Sound Insulation",
     "evidence": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p19",
     "simulatorUse": "condition",
     "category": "construction",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "dim"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "냉동능력",
     "unit": "RT 또는 kW",
     "condition": "**조건 필수**: 냉수 12/7℃, 냉각수 32/37℃",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "압축기 형식",
     "unit": "—",
     "condition": "터보(원심)·스크류·스크롤·왕복동·흡수식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "COP / IPLV",
     "unit": "—",
     "condition": "부분부하 효율",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수 입·출구온도",
     "unit": "℃",
     "condition": "설계치",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수 유량",
     "unit": "LPM 또는 ㎥/h",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각수 입·출구온도",
     "unit": "℃",
     "condition": "수냉식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "증발기·응축기 압력손실",
     "unit": "kPa",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 전압·전류·소비전력",
     "unit": "V / A / kW",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "기동 방식",
     "unit": "—",
     "condition": "Y-Δ·리액터·인버터",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉매 종류·충전량",
     "unit": "— / kg",
     "condition": "R134a·R1234ze·R513A",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "최소 부하율",
     "unit": "%",
     "condition": "언로딩 한계",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "(흡수식) 열원·소비량",
     "unit": "— / N㎥/h·kg/h",
     "condition": "가스·중온수·증기",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "소음",
     "unit": "dB(A)",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "AI",
     "instance": 1,
     "name": "EntEvapWaterTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The temperature of the fluid entering the evaporator. This data point is also used for Intrinsic Alarming. See “BACnet Intrinsic Alarming” on page 71. · 범위 -40 – 230°F -40 – 110°C Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 2,
     "name": "LvgEvapWaterTempUnit",
     "unit": null,
     "unitRaw": null,
     "note": "The current temperature of the fluid leaving the evaporator. This data point is also used for Intrinsic Alarming. See “BACnet Intrinsic Alarming” on page 71. · 범위 -40 – 230°F -40 – 110°C Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 3,
     "name": "EntCondWaterTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current temperature of the water entering the condenser. · 범위 -40°–230°F -40°–110°C Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 4,
     "name": "LvgCondWaterTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current temperature of the water leaving the condenser. · 범위 -40°–230°F -40°–110°C Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 5,
     "name": "OutdoorAirTemp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 6,
     "name": "ChillerCurrent",
     "unit": null,
     "unitRaw": null,
     "note": "The average current of the chiller. Compressor cur- rents may be added together to calculate this value. · 범위 Amp range varies by chiller model Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 9,
     "name": "C1Comp1Current",
     "unit": null,
     "unitRaw": null,
     "note": "The average current of the compressor motor. Multiple analog inputs exist for Compressor Current because of Intrinsic Alarming. Each object gener- ates different alarms for this sensor. However, the Present Value of each object will be comi",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 10,
     "name": "C1Comp2Current",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 12,
     "name": "C2Comp1Current",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 15,
     "name": "C3Comp1Current",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 27,
     "name": "C1Comp1Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "The average voltage of the compressor motor. BAC- net uses a separate output for each compressor. · 범위 0 – 15000 VAC Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 28,
     "name": "C1Comp2Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 30,
     "name": "C2Comp1Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 33,
     "name": "C3Comp1Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 45,
     "name": "C1Comp11Kilowatts",
     "unit": null,
     "unitRaw": null,
     "note": "The current power of the compressor motor. BACnet uses a separate variable for each compressor. · 범위 0 – 3500 kilowatts Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 46,
     "name": "C1Comp2Kilowatts",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 48,
     "name": "C2Comp11Kilowatts",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 51,
     "name": "C3Comp11Kilowatts",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 63,
     "name": "C1Comp1DischargeTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current refrigerant temperature discharged from the compressor. BACnet uses a separate object for each compressor/circuit combination. · 범위 -40 – 249.8°F -40 – 121°C Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 64,
     "name": "C1Comp2DischargeTemp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 66,
     "name": "C2Comp1DischargeTemp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 69,
     "name": "C3Comp1DischargeTemp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 72,
     "name": "C4Comp1DischargeTemp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 81,
     "name": "C1Comp1DischRefPres- sure",
     "unit": null,
     "unitRaw": null,
     "note": "The current discharge refrigerant pressure for the compressor. · 범위 -350–350 Psi, -2413 kPa – 2413 kPa Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 82,
     "name": "C1Comp2DischRefPres- sure",
     "unit": null,
     "unitRaw": null,
     "note": "The current discharge refrigerant pressure for the compressor. · 범위 -350–350 Psi, -2413 kPa – 2413 kPa Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 99,
     "name": "Cond1RefPressure",
     "unit": null,
     "unitRaw": null,
     "note": "The current condenser pressure. BACnet has three objects for each circuit. The Present Value property of each object is the same for each circuit. BACnet Intrinsic Alarming supports the ability for each of the three objects to generate sepa",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 100,
     "name": "Cond2RefPressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 101,
     "name": "Cond3RefPressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 102,
     "name": "Cond4RefPressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 105,
     "name": "C1Comp1SuctionTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current refrigerant temperature entering the compressor. BACnet uses a separate read-only object for each compressor/circuit combination. · 범위 -40 – 230°F -40 – 110°C Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 106,
     "name": "C1Comp2SuctionTemp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 108,
     "name": "C2Comp1SuctionTemp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 111,
     "name": "C3Comp1SuctionTemp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 114,
     "name": "C4Comp1SuctionTemp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 123,
     "name": "C1Comp1SuctionPressure",
     "unit": null,
     "unitRaw": null,
     "note": "The current suction refrigerant pressure for the compressor. · 범위 -350–350 Psi, -2413 kPa – 2413 kPa Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 124,
     "name": "C1Comp2SuctionPressure",
     "unit": null,
     "unitRaw": null,
     "note": "The current suction refrigerant pressure for the compressor. · 범위 -350–350 Psi, -2413 kPa – 2413 kPa Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 141,
     "name": "C1EvapRefPressure",
     "unit": null,
     "unitRaw": null,
     "note": "The current refrigerant pressure in the evapora- tor. BACnet has four objects for each circuit. The Present Value property of each object is the same for each circuit. BACnet Intrinsic Alarming supports the ability for each of the four obje",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 142,
     "name": "C2EvapRefPressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 143,
     "name": "C3EvapRefPressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 144,
     "name": "C4EvapRefPressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 147,
     "name": "CondWaterFlowRate",
     "unit": null,
     "unitRaw": null,
     "note": "The rate of water flow through the condenser. · 범위 0-65,535 GPM 0-4134.6 L/S; Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 148,
     "name": "EvapWaterFlowRate",
     "unit": null,
     "unitRaw": null,
     "note": "The rate of water flow through the evaporator. · 범위 0-65,535 GPM 0-4134.6 L/S; Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 149,
     "name": "OutdoorAirTempLow",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 150,
     "name": "HeatRecLvgWaterTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current heat recovery leaving fluid temperature. · 범위 -40° – 230°F -40° – 110°C Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 151,
     "name": "EvapLWT1¹",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 152,
     "name": "EvapLWT2¹",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 153,
     "name": "C1EvapRefPressureUn- load",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 154,
     "name": "C2EvapRefPressureUn- load",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 155,
     "name": "C3EvapRefPressureUn- load",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 156,
     "name": "C4EvapRefPressureUn- load",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 157,
     "name": "Cond1RefPressureInhLoad",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 158,
     "name": "Cond2RefPressureInhLoad",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 159,
     "name": "Cond3RefPressureInhLoad",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 160,
     "name": "Cond4RefPressureInhLoad",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 161,
     "name": "Cond1RefPressureUnload",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 162,
     "name": "Cond2RefPressureUnload",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 163,
     "name": "Cond3RefPressureUnload",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 164,
     "name": "Cond4RefPressureUnload",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 165,
     "name": "C1Comp1OilFeedPress",
     "unit": null,
     "unitRaw": null,
     "note": "The current Oil Feed Pressure. There is one BACnet object for each compressor. These objects generate the COMPRESSOR SHUTDOWN - Oil Feed Pres- sure Sensor Fault Circuit #n Comp #n alarms. · 범위 -5.801473 – 17.54946 psi -40 – 121 kPA Default:",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 166,
     "name": "C2Comp1OilFeedPress",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 167,
     "name": "C3Comp1OilFeedPress",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 168,
     "name": "C4Comp1OilFeedPress",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 169,
     "name": "C1EvapRefPressureStrt- Fail",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 170,
     "name": "C2EvapRefPressureStrt- Fail",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 171,
     "name": "C3EvapRefPressureStrt- Fail",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 172,
     "name": "C4EvapRefPressureStrt- Fail",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 173,
     "name": "C1EvapRefPressureIn- hLoad",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 174,
     "name": "C2EvapRefPressureIn- hLoad",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 175,
     "name": "C3EvapRefPressureIn- hLoad",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 176,
     "name": "C4EvapRefPressureIn- hLoad",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 177,
     "name": "HeatRecEntWaterTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current heat recovery entering fluid tempera- ture. · 범위 -40° – 230°F -40° – 110°C Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 178,
     "name": "C1Co1VfdTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current compressor VFD heat sink temperature. These objects can be used for Intrinsic Alarming, and only apply to units configured for a VFD. There is one parameter for each compressor. · 범위 14 - 302 °F -10 - 150 °C Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AI",
     "instance": 179,
     "name": "C2Co1VfdTemp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 180,
     "name": "C3Co1VfdTemp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 181,
     "name": "C1Co1CurrentUnl",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 182,
     "name": "C2Co1CurrentUnl",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 183,
     "name": "C3Co1CurrentUnl",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 184,
     "name": "C1Co1CurrentHold",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 185,
     "name": "C2Co1CurrentHold",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 186,
     "name": "C3Co1CurrentHold",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 217,
     "name": "C1Comp1MotorCurrent- Percent",
     "unit": null,
     "unitRaw": null,
     "note": "The current percent RLA for the compressor motor of the compressor. BACnet uses a separate variable for each compressor.",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 218,
     "name": "C1LiqLineRefTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current liquid line refrigerant temperature for the circuit. · 범위 -40°–230°F -40°–110°C Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 219,
     "name": "C2LiqLineRefTemp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 224,
     "name": "C1SuctionTemperature",
     "unit": null,
     "unitRaw": null,
     "note": "The current circuit 1 suction refrigerant temperature. · 범위 -40 – 230°F -40 – 110°C Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 234,
     "name": "C1EconRefPress",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the Circuit 1 Economizer Refrigerant Pressure Sensor Fault alarm is normal (0) or in alarm (1). · 범위 0 = Normal 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 235,
     "name": "C2EconRefPress",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the Circuit 2 Economizer Refrigerant Pressure Sensor Fault alarm is normal (0) or in alarm (1). · 범위 0 = Normal 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 238,
     "name": "C1EconRefTemp",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the Circuit 1 Economizer Temperature Sensor Fault alarm is normal (0) or in alarm (1). · 범위 0 = Normal 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 239,
     "name": "C2EconRefTemp",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the Circuit 2 Economizer Temperature Sensor Fault alarm is normal (0) or in alarm (1). · 범위 0 = Normal 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 250,
     "name": "C1Comp1StatorTemp1",
     "unit": null,
     "unitRaw": null,
     "note": "The current stator temperature for the compressor. · 범위 -58-392°F -50.0~200.0°C Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 251,
     "name": "C1Comp2StatorTemp1",
     "unit": null,
     "unitRaw": null,
     "note": "The current stator temperature for the compressor. · 범위 -58-392°F -50.0~200.0°C Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 256,
     "name": "C1Comp1StatorTemp2",
     "unit": null,
     "unitRaw": null,
     "note": "The current stator temperature for the compressor. · 범위 -58-392°F -50.0~200.0°C Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 257,
     "name": "C1Comp2StatorTemp2",
     "unit": null,
     "unitRaw": null,
     "note": "The current stator temperature for the compressor. · 범위 -58-392°F -50.0~200.0°C Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 262,
     "name": "C1Comp1StatorTemp3",
     "unit": null,
     "unitRaw": null,
     "note": "The current stator temperature for the compressor. · 범위 -58-392°F -50.0~200.0°C Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 263,
     "name": "C1Comp2StatorTemp3",
     "unit": null,
     "unitRaw": null,
     "note": "The current stator temperature for the compressor. · 범위 -58-392°F -50.0~200.0°C Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 268,
     "name": "C1Comp1MotorGapTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current motor gap temperature for the compres- sor. · 범위 -45-212°F -42.8~100.0°C Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
