     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 269,
     "name": "C1Comp2MotorGapTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current motor gap temperature for the compres- sor. · 범위 -45-212°F -42.8~100.0°C Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 274,
     "name": "C1Comp1MotorCaseTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current motor case temperature for the com- pressor. · 범위 -45-212°F -42.8~100.0°C Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 275,
     "name": "C1Comp2MotorGapTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current motor case temperature for the com- pressor. · 범위 -45-212°F -42.8~100.0°C Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 280,
     "name": "C1Comp1RotorPumpTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current rotor pump temperature for the com- pressor. · 범위 -45-212°F -42.8~100.0°C Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 281,
     "name": "C1Comp2RotorPumpTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current rotor pump temperature for the com- pressor. · 범위 -45-212°F -42.8~100.0°C Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 286,
     "name": "C1Comp2MotorCurrent- Percent",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 308,
     "name": "EntWseWaterTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current waterside economizer entering water temperature. · 범위 -40 - 230 °F -40 - 110 °C Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 370,
     "name": "CtrlBoxTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current control panel internal temperature. · 범위 -40 - 244 °F -40 - 118 °C Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 371,
     "name": "PwrBoxTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current power panel internal temperature. · 범위 -40 - 244 °F -40 - 118 °C Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 372,
     "name": "HarmFiltTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current harmonic filter internal temperature. · 범위 -40 - 244 °F -40 - 118 °C Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 374,
     "name": "C1DischargeSHTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current circuit discharge superheat temperature. · 범위 0 - 50 °F 0 - 27.8 °C Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 375,
     "name": "C2DischargeSHTemp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 378,
     "name": "C1CondApproachT",
     "unit": null,
     "unitRaw": null,
     "note": "The current circuit condenser approach temperature. · 범위 0 - 50 °F 0 - 27.8 °C Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 379,
     "name": "C2CondApproachT",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 382,
     "name": "C1\\EvapApproachT",
     "unit": null,
     "unitRaw": null,
     "note": "The current circuit evaporator approach tempera- ture. · 범위 0 - 50 °F 0 - 27.8 °C Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 383,
     "name": "C2\\EvapApproachT",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 386,
     "name": "C1Ev1SuperHeatT",
     "unit": null,
     "unitRaw": null,
     "note": "The current circuit evaporator superheat tempera- ture. · 범위 0 - 50 °F 0 - 27.8 °C Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 387,
     "name": "C2Ev1SuperHeatT",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 390,
     "name": "C1SubcoolingTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current subcooling temperature for the circuit. · 범위 -40 - 244°F, -40 - 118°C, Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 391,
     "name": "C2SubcoolingTemp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AV",
     "instance": 1,
     "name": "ActiveCapacityLimit",
     "unit": null,
     "unitRaw": null,
     "note": "Measures of the ratio of operating ca- pacity limit to full capacity expressed as a percentage. This value is the lowest of all limits specified by the operator, analog Demand Limit input, or Network Capacity Limit Setpoint. · 범위 0 – 100% D",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2,
     "name": "ChillerCapacity",
     "unit": null,
     "unitRaw": null,
     "note": "The percent of maximum capacity the chiller is producing under the present operating conditions. At 100%, the chiller may be producing more or less than its nominal rating due to variations in operating conditions. · 범위 0 – 100% Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 3,
     "name": "NetworkCapacityLimitPct",
     "unit": null,
     "unitRaw": null,
     "note": "Sets the maximum capacity level of the chiller. This level may be adjusted, but not above the factory-specified limit. The unit controller only uses this variable if Chiller Local/Network is set to Network (0). Chiller Local/Network can onl",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 4,
     "name": "NetworkCoolTempSetpoint",
     "unit": null,
     "unitRaw": null,
     "note": "Changes the Cooling setpoint from the network. It sets the temperature of the Leaving Chilled Fluid when the chiller is operating in the Cooling Mode. It cannot be set below the local Cool Set- point. The unit controller only uses this vari",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 5,
     "name": "ActiveLvgWaterTarget",
     "unit": null,
     "unitRaw": null,
     "note": "The current setpoint used to control the chiller. The setpoint that is used is based on the operating mode (Ice, Cool or Heat) of the chiller and any “LWT reset” functions that are in effect. See Chiller Mode Output and Chiller Mode Setpoin",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 6,
     "name": "NetworkHeatTempSetpoint",
     "unit": null,
     "unitRaw": "68 to 150 °F (20 to 65.56 °C)",
     "note": "Changes the Heat setpoint from the network. It sets the temperature of the Leaving Chilled Fluid when the chiller is operating in the Heat Mode. The unit controller only uses this variable if Chiller Local/Network is set to Remote (0). Chil",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 7,
     "name": "NetworkIceTempSetpoint",
     "unit": null,
     "unitRaw": null,
     "note": "Changes the Ice setpoint from the network. It sets the temperature of the Leaving Chilled Fluid when the chiller is operating in the Ice Mode. The unit controller only uses this variable if Chiller Local/Network is set to Remote (0). Chille",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 8,
     "name": "C1Comp1MotorCurrent Percent",
     "unit": null,
     "unitRaw": null,
     "note": "The current percent RLA for the compressor motor of the compressor. BACnet uses a separate variable for each compressor.",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 9,
     "name": "C1Comp2MotorCurrent Percent",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 11,
     "name": "C2Comp1MotorCurrent Percent",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 14,
     "name": "C3Comp1MotorCurrent Percent",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 44,
     "name": "Cond1SatRefTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current saturated refrigerant temperature of the condenser. BACnet uses a separate read-only object for each condenser.",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 45,
     "name": "Cond2SatRefTemp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 46,
     "name": "Cond3SatRefTemp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 47,
     "name": "Cond4SatRefTemp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 68,
     "name": "C1EvapSatRefTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current saturated refrigerant tem- perature of the evaporator. For BACnet, there is a separate output for each condenser.",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 69,
     "name": "C2EvapSatRefTemp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 70,
     "name": "C3EvapSatRefTemp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 71,
     "name": "C4EvapSatRefTemp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 74,
     "name": "C1Comp1Hours",
     "unit": null,
     "unitRaw": null,
     "note": "The number of hours that the compres- sor motor has been turned on. BACnet uses a separate read/write object for each compressor/circuit combination.",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 75,
     "name": "C1Comp2Hours",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 76,
     "name": "C1Comp3Hours",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 77,
     "name": "C2Comp1Hours",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 78,
     "name": "C2Comp2Hours",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 79,
     "name": "C2Comp3Hours",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 80,
     "name": "C3Comp1Hours",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 83,
     "name": "C4Comp1Hours",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 92,
     "name": "C1Comp1Starts",
     "unit": null,
     "unitRaw": null,
     "note": "The number of times the compressor motor has been started. BACnet uses a separate read/write object for each compressor/circuit combination.",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 93,
     "name": "C1Comp2Starts",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 94,
     "name": "C1Comp3Starts",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 95,
     "name": "C2Comp1Starts",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 96,
     "name": "C2Comp2Starts",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 97,
     "name": "C2Comp3Starts",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 98,
     "name": "C3Comp1Starts",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 101,
     "name": "C4Comp1Starts",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 110,
     "name": "CondPump1RunHours",
     "unit": null,
     "unitRaw": null,
     "note": "The number of hours that the pump mo- tor has been turned on. BACnet uses separate variable for each pump. · 범위 0 – 999,999 hours Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 111,
     "name": "CondPump2RunHours",
     "unit": null,
     "unitRaw": null,
     "note": "The number of hours that the pump mo- tor has been turned on. BACnet uses separate variable for each pump. · 범위 0 – 999,999 hours Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 112,
     "name": "EvapPump1OperHours",
     "unit": null,
     "unitRaw": null,
     "note": "The number of hours that the pump mo- tor has been turned on. BACnet uses separate variable for each pump.",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 113,
     "name": "EvapPump2OperHours",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 115,
     "name": "C1Comp1LiftTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current lift temperature for the compressor. · 범위 -45 – 212°F -42.8~100.0°C Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 116,
     "name": "C1Comp2LiftTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current lift temperature for the compressor. · 범위 -45 – 212°F -42.8~100.0°C Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 121,
     "name": "C1Comp1LiftPressure",
     "unit": null,
     "unitRaw": null,
     "note": "The current lift pressure for the com- pressor. · 범위 -350 – 350 Psi, -2413 – 2413 kPa Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 122,
     "name": "C1Comp2LiftPressure",
     "unit": null,
     "unitRaw": null,
     "note": "The current lift pressure for the com- pressor. · 범위 -350 – 350 Psi, -2413 – 2413 kPa Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 139,
     "name": "EvRecircTimeRem",
     "unit": null,
     "unitRaw": null,
     "note": "The time remaining on the internal evaporator recirculate timer. · 범위 0 - 300 seconds Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 140,
     "name": "C1CycleTimeRem",
     "unit": null,
     "unitRaw": null,
     "note": "The time remaining on the internal circuit cycle timer. · 범위 0 - 3600 seconds Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 141,
     "name": "C2CycleTimeRem",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 171,
     "name": "C1LiqLineApproachT",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the current liquid line refrig- erant approach temperature for the circuit. · 범위 -40 - 244 °F -40 - 118 °C Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 172,
     "name": "C2LiqLineApproachT",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 900,
     "name": "AVProblemAlarm",
     "unit": null,
     "unitRaw": null,
     "note": "See “BACnet Problem Alarm Index” for additional information.",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 901,
     "name": "AVFaultAlarm",
     "unit": null,
     "unitRaw": null,
     "note": "See “BACnet Alarm Indices” on page 68 section for additional information. See “BACnet Fault Alarm Index” for additional information.",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 902,
     "name": "AVWarningAlarm",
     "unit": null,
     "unitRaw": null,
     "note": "See “BACnet Warning Alarm Index” for additional information.",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 903,
     "name": "AVWarningAlarmCode",
     "unit": null,
     "unitRaw": null,
     "note": "See “Warning Alarms” on page 42 for additional information.",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 904,
     "name": "AVProblemAlarmCode",
     "unit": null,
     "unitRaw": null,
     "note": "See “Problem Alarms” on page 42 for additional information.",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 905,
     "name": "AVFaultAlarmCode",
     "unit": null,
     "unitRaw": null,
     "note": "See “BACnet Alarm Codes” section for additional information. See “Fault Alarms” on page 42 for additional information.",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 1,
     "name": "CondWaterFlow- Status",
     "unit": null,
     "unitRaw": null,
     "note": "The status of the fluid flowing through the condenser. · 범위 0 = No Flow (Inac- tive) 1 = Flow (Active) Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 2,
     "name": "EvapWaterFlowSta- tus",
     "unit": null,
     "unitRaw": null,
     "note": "The status of the fluid flowing through the evaporator. · 범위 0 = No Flow (Inac- tive) 1 = Flow (Active) Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 3,
     "name": "ChillerLocalRemote",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the chiller is in local control or allowed to be controlled remotely over the network. The value can only be changed locally from the unit controller keypad/display. The values from the fol- lowing variables are ignored in",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 4,
     "name": "UnitOnOff",
     "unit": null,
     "unitRaw": null,
     "note": "The current state of the chiller. · 범위 0 = Chiller OFF 1 = Chiller ON Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 5,
     "name": "RunEnabled",
     "unit": null,
     "unitRaw": null,
     "note": "The running mode of the chiller. Run Enabled indi- cates that the chiller can start if operating conditions are met. · 범위 0 = OFF (Inactive) 1 = Run Allowed (Active) Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 6,
     "name": "ChillerLimited",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether conditions may exist that prevent the chiller from reaching full capacity. · 범위 0 = Not Limited (Inactive) 1 = Limited (Active) Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 7,
     "name": "ChillerEnableOutput",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if operation of the chiller is disabled or enabled. The chiller is allowed to run if enabled and not allowed to run if disabled. · 범위 0 = Disable (Inactive) 1 = Enable (Active) Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 8,
     "name": "EvapPump1State",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if the pump has been commanded ON or OFF. BACnet uses separate outputs for each pump. · 범위 0 = Pump OFF Request 1 = Pump ON Re- quest Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 9,
     "name": "EvapPump2State",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10,
     "name": "AlarmDigitalOutput",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether an alarm condition has occurred. This variable must be polled for alarm notification. · 범위 0 = No Alarm 1 = Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11,
     "name": "CondPump1State",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if the pump has been commanded ON or OFF. BACnet uses separate outputs for each pump. · 범위 0 = Pump OFF Request 1 = Pump ON Re- quest Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 12,
     "name": "CondPump2State",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if the pump has been commanded ON or OFF. BACnet uses separate outputs for each pump. · 범위 0 = Pump OFF Request 1 = Pump ON Re- quest Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 13,
     "name": "C1MotorProtect",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the Motor Protector Trip Circuit #n fault alarm is normal (0) or in alarm (1). · 범위 0 = Normal 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 17,
     "name": "MainPwrLoss",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the unit has lost main power. · 범위 0 = Normal, 1 = Power Loss, Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 18,
     "name": "C1HighPress",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the Mechanical High Pressure fault alarm is normal (0) or in alarm (1). · 범위 0 = Normal 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 24,
     "name": "C1NbrRestarts",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the Number of Compressor Re-Starts Exceeded Circuit #n fault alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 40,
     "name": "UnitGroundFault",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the Unit Ground Fault Protection alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 41,
     "name": "C1GroundFault",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the Circuit 1 Ground Fault Protection alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 42,
     "name": "C2GroundFault",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the Circuit 2 Ground Fault Protection alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 45,
     "name": "EvapExvCommFail",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the Evaporator EXV Comm Fault alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 46,
     "name": "DcFanCtrlCommFail",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the DC Fan Controller Comm Failure fault alarm is normal (0) or in alarm (1). · 범위 0 = Normal 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 47,
     "name": "EconExvCommFail",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the Economizer EXV Comm Failure warning alarm is normal (0) or in alarm (1). · 범위 0 = Normal 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 48,
     "name": "C1Cmp1LowPr DiffOrRatio",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the Circuit 1 Low Pressure Difference or Ratio fault alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 49,
     "name": "C2Cmp1LowPr DiffOrRatio",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the Circuit 2 Low Pressure Difference or Ratio fault alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 52,
     "name": "C1Cmp1MultiStartFail",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the Circuit 1 Multistart Fail Compres- sor fault alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 53,
     "name": "C2Cmp1MultiStartFail",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the Circuit 2 Multistart Fail Compres- sor fault alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 56,
     "name": "C1EvapExvMtrFault",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the Circuit 1 Evaporator EXV Motor Error Fault alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 57,
     "name": "C2EvapExvMtrFault",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the Circuit 2 Evaporator EXV Motor Error Fault alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 64,
     "name": "C1DcFanFault",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the Circuit 1 DC Fan warning alarm is normal (0) or in alarm (1). · 범위 0 = Normal 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 65,
     "name": "C2DcFanFault",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the Circuit 2 DC Fan warning alarm is normal (0) or in alarm (1). · 범위 0 = Normal 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 70,
     "name": "C1Co1HighVfdCurrent",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the Circuit 1 Compressor VFD Current High fault alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 71,
     "name": "C2Co1HighVfdCurrent",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the Circuit 2 Compressor VFD Current High fault alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 74,
     "name": "C1Co1SuctPressLow",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 75,
     "name": "C1Co2SuctPressLow",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 76,
     "name": "C1Co1DischPressHigh",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 77,
     "name": "C1Co2DischPressHigh",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 78,
     "name": "C1Co1DidNotStart",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 79,
     "name": "C1Co2DidNotStart",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 80,
     "name": "C1Co1StatorTempHigh",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 81,
     "name": "C1Co2StatorTempHigh",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 82,
     "name": "C1Co1MtrGapTempHigh",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 83,
     "name": "C1Co2MtrGapTempHigh",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 84,
     "name": "C1Co1RtrPmpShtLow",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 85,
     "name": "C1Co2RtrPmpShtLow",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 86,
     "name": "C1Co1SurgeTempAlm",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 87,
     "name": "C1Co2SurgeTempAlm",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 88,
     "name": "C1Co1MotorSpeedFlt",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 89,
     "name": "C1Co2MotorSpeedFlt",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 90,
     "name": "C1Co1NoCompStopAlm",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 91,
     "name": "C1Co2NoCompStopAlm",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 92,
     "name": "C1Co1MBCFault",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 93,
     "name": "C1Co2MBCFault",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 94,
     "name": "C1Co1IGVDriverFlt",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 95,
     "name": "C1Co2IGVDriverFlt",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 96,
     "name": "C1Co1IGVCalibFlt",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 97,
     "name": "C1Co2IGVCalibFlt",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 98,
     "name": "C1Co1EnRelayOffFlt",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 99,
     "name": "C1Co2EnRelayOffFlt",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 122,
     "name": "C1Co1MBCMdbsComFlt",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 123,
     "name": "C1Co2MBCMdbsComFlt",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 124,
     "name": "C1Co1VFDMdbsComFlt",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 125,
     "name": "C1Co2VFDMdbsComFlt",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 126,
     "name": "C1Co1MBCOrbitError",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 127,
     "name": "C1Co2MBCOrbitError",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 128,
     "name": "C1Co1PrimaryPwrFail",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 129,
     "name": "C1Co2PrimaryPwrFail",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 130,
     "name": "C1Co1IPSOverTmp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 131,
     "name": "C1Co2IPSOverTmp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 132,
     "name": "C1Co1IgvPositionWarn",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 133,
     "name": "C1Co2IgvPositionWarn",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 134,
     "name": "C1Co1VfdOvrhtWarn",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 135,
     "name": "C1Co2VfdOvrhtWarn",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 149,
     "name": "RpdRestoreCommFail",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the Rapid Restore Module Communi- cation Failure fault alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 163,
     "name": "C1Cmp1Unavailable",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the compressor is Available (0) or Unavailable (1) to operate. · 범위 0 = Available 1 = Unavailable",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 165,
     "name": "C2Cmp1Unavailable",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 169,
     "name": "WseValvePrblm",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 170,
     "name": "WseEwtSenf",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 171,
     "name": "WseValveFault",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 172,
     "name": "C1Cmp1OilFeedLoss",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 174,
     "name": "C2Cmp1OilFeedLoss",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 196,
     "name": "LowSourceTempWarn",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 973,
     "name": "C1OffRefrigCharge",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 974,
     "name": "C2OffRefrigCharge",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 975,
     "name": "C3OffRefrigCharge",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 976,
     "name": "C1RefrigCharge",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 977,
     "name": "C2RefrigCharge",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 978,
     "name": "C3RefrigCharge",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 979,
     "name": "ProcessBusFailure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BV",
     "instance": 8,
     "name": "ClearAlarm",
     "unit": null,
     "unitRaw": null,
     "note": "Clears all active alarms. Many alarms are automatically clearing alarms. Of the alarms that need to be manually cleared, the alarms listed below cannot be cleared from the network: COMPRESSOR SHUTDOWN - Evaporator Pressure Low Circuit #n Co",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 9,
     "name": "C1OffCmpCtrlrComFail",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the Compressor Controller Communi- cation Failed alarm is active (1) or not active (0). · 범위 “0 = No Alarm 1 = Alarm”",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 10,
     "name": "C2OffCmpCtrlrComFail",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 11,
     "name": "Comp3CntrlrCommFail",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 12,
     "name": "Comp4CntrlrCommFail",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 13,
     "name": "C1OffEXVCrtlrComFail",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the EXV Controller Communication Failed alarm is active (1) or not active (0). · 범위 “0 = No Alarm 1 = Alarm”",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 14,
     "name": "C2OffEXVCrtlrComFail",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 15,
     "name": "EXVCntrlr3CommFail",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 16,
     "name": "EXVCntrlr4CommFail",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 17,
     "name": "AlarmLimitCtrlrCommFail",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the Alarm/Limit Controller Communica- tion Failure fault alarm is normal (0) or in alarm (1) · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 18,
     "name": "FanCrtlr1and2ComFail",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 19,
     "name": "FanCrtlr3ComFail",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 20,
     "name": "FanCrtlr4ComFail",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 21,
     "name": "FanCrtlr3and4ComFail",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 22,
     "name": "UnitOffCndLvgW- TempSen/",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the UNIT SHUITDOWN - Condenser LWT or EWT Low (Freeze) alarm is active (1) or not active (0) · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 23,
     "name": "C1OffCtrlCardTmpHi",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the CIRCUIT SHUTDOWN - VFD Control Card High Temperature alarm is active (1) or not active (0). · 범위 “0 = No Alarm 1 = Alarm”",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 24,
     "name": "C2OffCtrlCardTmpHi",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 27,
     "name": "C1OffMtrEarthLkg",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the CIRCUIT SHUTDOWN - Motor Earth Fault alarm is active (1) or not active (0). · 범위 “0 = No Alarm 1 = Alarm”",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 28,
     "name": "C2OffMtrEarthLkg",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 31,
     "name": "C1OffMtrPhaseLoss",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the CIRCUIT SHUTDOWN - Motor PVM Fault alarm is active (1) or not active (0). · 범위 “0 = No Alarm 1 = Alarm”",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 32,
     "name": "C2OffMtrPhaseLoss",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 35,
     "name": "C1OffMainPhaseLoss",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the CIRCUIT SHUTDOWN - Mains PVM Fault alarm is active (1) or not active (0). · 범위 “0 = No Alarm 1 = Alarm”",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 36,
     "name": "C2OffMainPhaseLoss",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 501,
     "name": "EvapEntWTempSensor- Fail",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the Evaporator Entering Water Tem- perature Sensor Warning alarm is active (1) or not active (0). · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 512,
     "name": "BadSPointOverrideInput",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 513,
     "name": "BadDemandLimitInput",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 515,
     "name": "UnitPowerRestore",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 516,
     "name": "C1FailedPumpdown",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 517,
     "name": "C2FailedPumpdown",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 518,
     "name": "C3FailedPumpdown",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 519,
     "name": "C4FailedPumpdown",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 529,
     "name": "C1RestartDelayPwrLRun",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 530,
     "name": "C2RestartDelayPwrLRun",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 531,
     "name": "C3RestartDelayPwrLRun",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 532,
     "name": "C4RestartDelayPwrLRun",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 533,
     "name": "StartInhbtAmbTempLow",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the START INHIBITED – Ambient Temperature Low Problem alarm is active (1) or not active (0). · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 535,
     "name": "C1InhbtLoadCondPressHi",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether INHIBIT LOAD - Condenser Pressure High Circuit #n Problem is active (1) or not active (0). There is one BACnet object for each circuit. · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 536,
     "name": "C2InhbtLoadCondPressHi",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 537,
     "name": "C3InhbtLoadCondPressHi",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 538,
     "name": "C4InhbtLoadCondPressHi",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 540,
     "name": "C1UnloadCondPressHi",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether UNLOAD - Condenser Pressure High #n Problem is active (1) or not active (0).There is one BACnet object for each circuit. · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 541,
     "name": "C2UnloadCondPressHi",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 542,
     "name": "C3UnloadCondPressHi",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 543,
     "name": "C4UnloadCondPressHi",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 556,
     "name": "C1InhbtLoadEvapPressLo",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether INHIBIT LOAD - Evaporator Pressure Low Problem is active (1) or not active (0).There is one BACnet object for each circuit. · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 557,
     "name": "C2InhbtLoadEvapPressLo",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 558,
     "name": "C3InhbtLoadEvapPressLo",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 559,
     "name": "C4InhbtLoadEvapPressLo",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 561,
     "name": "C1UnloadEvapPressLow",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether UNLOAD - Evaporator Pressure Low #n Problem is active (1) or not active (0). There is one BACnet point for each circuit. Circuit 2 · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 562,
     "name": "C2UnloadEvapPressLow",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 563,
     "name": "C3UnloadEvapPressLow",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 564,
     "name": "C4UnloadEvapPressLow",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 565,
     "name": "C1Cmp1UnloadAmpsHi",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether UNLOAD - Compressor Motor Current High #n Problem is active (1) or not active (0) There is one BACnet object for each compressor. · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 567,
     "name": "C2Cmp1UnloadAmpsHi",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 569,
     "name": "C3Cmp1UnloadAmpsHi",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 575,
     "name": "EvPumpFault1",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the PUMP 2 START ATTEMPTED - Evaporator Pump 1 Failure alarm is active (1) or not active (0). · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 576,
     "name": "EvPumpFault2",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the PUMP 1 START ATTEMPTED - Evaporator Pump 2 Failure alarm is active (1) or not active (2). · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 578,
     "name": "C1Cmp1HoldAmpsHi",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the INHIBIT LOAD - Compressor Motor Current High #n Problem alarm is active (1) or inactive (2). There is one BACnet object for each circuit. · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 580,
     "name": "C2Cmp1HoldAmpsHi",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 582,
     "name": "C3Cmp1HoldAmpsHi",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 599,
     "name": "C1Comp1OFFLoPress- Ratio",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 601,
     "name": "C2Comp1OFFLoPress- Ratio",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 603,
     "name": "C3Comp1OFFLoPress- Ratio",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 604,
     "name": "C4Comp1OFFLoPress- Ratio",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 605,
     "name": "UnitOFFOATempSenFail",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the COMPRESSOR SHUTDOWN - Outside Air Temperature Sensor Fault is active (1) or inactive (2). · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 606,
     "name": "C1Cmp1OffCurrentHi",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the COMPRESSOR SHUTDOWN - Current Overload Trip #n Fault is active (1) or inactive (2). There is one BACnet object for each circuit/compres- sor combination. · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 607,
     "name": "C1Cmp2OffCurrentHi",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 608,
     "name": "C1Cmp1OffCurrentHi",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 610,
     "name": "C3Cmp1OffCurrentHi",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 625,
     "name": "C1Cmp1OffMtrProtect",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 627,
     "name": "C2Cmp1OffMtrProtect",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 637,
     "name": "C1Comp1OFFMotor- TempHi",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 639,
     "name": "C2Comp1OFFMotor- TempHi",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 641,
     "name": "C3Comp1OFFMotor- TempHi",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 642,
     "name": "C4Comp1OFFMotor- TempHi",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 655,
     "name": "C1OffOverVoltage",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the COMPRESSOR SHUTDOWN - Overvoltage alarm is active (1) or not active (0). · 범위 “0 = No Alarm 1 = Alarm”",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 657,
     "name": "C2OffOverVoltage",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 661,
     "name": "C1OffUnderVoltage",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the COMPRESSOR SHUTDOWN - Undervoltage alarm is active (1) or not active (0). · 범위 “0 = No Alarm 1 = Alarm”",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 663,
     "name": "C2OffUnderVoltage",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 668,
     "name": "C1CondPsenf",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the CIRCUIT SHUTDOWN - Con- denser Pressure Sensor Circuit #n Fault is active (1) or inactive (2). There is one BACnet object for each circuit/ compressor combination. · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 670,
     "name": "C2CondPsenf",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 672,
     "name": "C3Comp1OFFCond- PressSen",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 673,
     "name": "C4Comp1OFFCond- PressSen",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 676,
     "name": "C1OFF CondPressHi",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the CIRCUIT SHUTDOWN - Con- denser Pressure High Trip Circuit #n Fault is active (1) or inactive (2). There is one BACnet object for each circuit/ compressor combination. · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 678,
     "name": "C2OFFCondPressHi",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 680,
     "name": "C3Comp1OFFCond- PressHi",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 681,
     "name": "C4Comp1OFFCond- PressHi",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 688,
     "name": "C1Comp1OFF- DischTempSen",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the COMPRESSOR SHUTDOWN - Discharge Temperature Sensor Circuit #n Fault is active (1) or inactive (2).There is one BACnet object for each circuit/compressor combination. · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 690,
     "name": "C2Comp1OFF- DischTempSen",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 692,
     "name": "C3Comp1OFF- DischTempSen",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 693,
     "name": "C4Comp1OFF- DischTempSen",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 694,
     "name": "C1Comp1OFFDischTem- pHi",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the COMPRESSOR SHUTDOWN - Discharge Temperature High Circuit #n Compressor #n Fault is active (1) or inactive (2).There is one BACnet object for each circuit/compressor combination. · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 696,
     "name": "C2Comp1OFFDischTem- pHi",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 698,
     "name": "C3Comp1OFFDischTem- pHi",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 699,
     "name": "C4Comp1OFFDischTem- pHi",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 701,
     "name": "UnitOFFEvapWaterFlow",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 702,
     "name": "UnitOffEvpLvgW- TempSen/",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the UNIT SHUTDOWN - Evaporator LWT or EWT Low (Freeze) alarm is active (1) or not active (0). · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 704,
     "name": "C1LowEvPr",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the CIRCUIT SHUTDOWN - Low Evaporator Pressure Trip Circuit #n Fault is active (1) or inactive (2). There is one BACnet object for each circuit/ compressor combination. · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 706,
     "name": "C2LowEvPr",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 708,
     "name": "C3Comp1OFFEvap- PressLow",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 709,
     "name": "C4Comp1OFFEvap- PressLow",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 711,
     "name": "C1EvapPsenf",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the CIRCUIT SHUTDOWN - Evap- orator Pressure Sensor Circuit #n Fault is active (1) or inactive (2). There is one BACnet object for each circuit/ compressor combination. · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 713,
     "name": "C2EvapPsenf",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 715,
     "name": "C3Comp1OFFEvap- PressSen",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 716,
     "name": "C4Comp1OFFEvap- PressSen",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 742,
     "name": "C1Comp1OFFN- brRestarts",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 744,
     "name": "C2Comp1OFFN- brRestarts",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 746,
     "name": "C3Comp1OFFN- brRestarts",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 747,
     "name": "C4Comp1OFFN- brRestarts",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 748,
     "name": "UnitOFFEvapLvgW- TempSen",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the UNIT SHUTDOWN - Evaporator Leaving Water Temperature Sensor Fault is active (1) or inactive (2). · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 749,
     "name": "EvpLvgWTmp1SensorFail",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the Evaporator Leaving Water Tem- perature 1 Sensor Fault alarm is active (1) or inactive (2). · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 750,
     "name": "EvpLvgWTmp2SensorFail",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the Evaporator Leaving Water Tem- perature 2 Sensor Fault alarm is active (1) or inactive (2). · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 751,
     "name": "Evap1FreezeProtect",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the CIRCUIT SHUTDOWN - Evap- orator 1 Freeze Protection Fault alarm is active (1) or inactive (2). · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 752,
     "name": "Evap2FreezeProtect",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the CIRCUIT SHUTDOWN - Evap- orator 2 Freeze Protection Fault alarm is active (1) or inactive (2). · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 760,
     "name": "C1Comp1OFFHighPress",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 762,
     "name": "C2Comp1OFFHighPress",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 764,
     "name": "C3Comp1OFFHighPress",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 765,
     "name": "C4Comp1OFFHighPress",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 796,
     "name": "C1Comp1OFFOilFil- terPHi",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 798,
     "name": "C2Comp1OFFOilFil- terPHi",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 800,
     "name": "C3Comp1OFFOilFil- terPHi",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 801,
     "name": "C4Comp1OFFOilFil- terPHi",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 802,
     "name": "C1Comp1OFFOilFeed- PSen",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the COMPRESSOR SHUTDOWN - Oil Feed Pressure Sensor Circuit #n Compressor #n Fault is active (1) or inactive (2).There is one BACnet object for each circuit/compressor combination. · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 804,
     "name": "C2Comp1OFFOilFeed- PSen",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 806,
     "name": "C3Comp1OFFOilFeed- PSen",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 807,
     "name": "C4Comp1OFFOilFeed- PSen",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 820,
     "name": "UnitOFFPhaseVoltage",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 821,
     "name": "C1Comp1OFFStarter- Fault",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 823,
     "name": "C2Comp1OFFStarter- Fault",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 825,
     "name": "C3Comp1OFFStarter- Fault",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 826,
     "name": "C4Comp1OFFStarter- Fault",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 857,
     "name": "C1Comp1OFFSuct- TempSen",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the COMPRESSOR SHUTDOWN - Suction Temperature Sensor Circuit #n Compressor #n Fault is active (1) or inactive (2).There is one BACnet object for each circuit/compressor combination. · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 859,
     "name": "C2Comp1OFFSuct- TempSen",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 861,
     "name": "C3Comp1OFFSuct- TempSen",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 862,
     "name": "C4Comp1OFFSuct- TempSen",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 876,
     "name": "C1Comp1OFFMechLo- Press",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 878,
     "name": "C2Comp1OFFMechLo- Press",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 880,
     "name": "C3Comp1OFFMechLo- Press",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 881,
     "name": "C4Comp1OFFMechLo- Press",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 882,
     "name": "C1ControlBoardOffline",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 883,
     "name": "C2ControlBoardOffline",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 884,
     "name": "C3ControlBoardOffline",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 885,
     "name": "C4ControlBoardOffline",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 886,
     "name": "C1Cmp1OffVfdFault",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 888,
     "name": "C2Cmp1OffVfdFault",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 890,
     "name": "C3Cmp1OffVfdFault",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 899,
     "name": "C1Comp1OFFMotorT- Sens",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 901,
     "name": "C2Comp1OFFMotorT- Sens",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 903,
     "name": "C3Comp1OFFMotorT- Sens",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 904,
     "name": "C4Comp1OFFMotorT- Sens",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 905,
     "name": "C1CompNo- PressChStart",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 906,
     "name": "C2CompNo- PressChStart",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 907,
     "name": "C3CompNo- PressChStart",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 908,
     "name": "C4CompNo- PressChStart",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 911,
     "name": "C1CompNoPressStart",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 912,
     "name": "C2CompNoPressStart",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 913,
     "name": "C3CompNoPressStart",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 914,
     "name": "C4CompNoPressStart",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 917,
     "name": "EvapEntWTempSensor- Fail",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the Evaporator Entering Water Tem- perature Sensor Fault alarm is active (1) or not active (0). · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 918,
     "name": "BadCurrentLimitInput",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 919,
     "name": "OptionCtrlrCommFail",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 921,
     "name": "EmergencyStopAlarm",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 922,
     "name": "EvapWTempInverted",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 923,
     "name": "ExternalAlarm",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 924,
     "name": "UnitExternalEvent",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 925,
     "name": "UnitBoardOffline",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the Controller Board #n Offline Fault is active (1) or inactive (2).There is one BACnet object for each circuit/compressor combination. There is one BACnet object for each circuit. · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 926,
     "name": "C1OFFPhaseVoltage",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 927,
     "name": "C2OFFPhaseVoltage",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 928,
     "name": "C3OFFPhaseVoltage",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 929,
     "name": "C4OFFPhaseVoltage",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 930,
     "name": "C1Comp1SlidePosSenf",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 932,
     "name": "C2Comp1SlidePosSenf",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 934,
     "name": "C3Comp1SlidePosSenf",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 935,
     "name": "C4Comp1SlidePosSenf",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 942,
     "name": "C1Cmp1OffVfdTempHi",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the COMPRESSOR SHUTDOWN - COMPRESSOR VFD Over Heat #n Fault is active (1) or inactive (2).There is one BACnet object for each circuit/ compressor combination. · 범위 0 = No Alarm 1 = In Alarm",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 944,
     "name": "C2Cmp1OffVfdTempHi",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 946,
     "name": "C3Cmp1OffVfdTempHi",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 948,
     "name": "C1Cmp1OffVfdCom- mFail",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 950,
     "name": "C2Cmp1OffVfdCom- mFail",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 952,
     "name": "C3Cmp1OffVfdCom- mFail",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 961,
     "name": "C1Co1LowDischSHAlm",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 963,
     "name": "C2Co1LowDischSHAlm",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 965,
     "name": "C3Co1LowDischSHAlm",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 967,
     "name": "UnitOffPvmGfp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 968,
     "name": "C1OffPvmGfp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 969,
     "name": "C2OffPvmGfp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 1,
     "name": "UnitStatus",
     "unit": null,
     "unitRaw": null,
     "note": "The unit status of the chiller. · 범위 1 = OFF 2 = Start 3 = Run 4 = Preshutdown 5 = Service Default: Determined by current state of the chiller",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 2,
     "name": "ActiveMode",
     "unit": null,
     "unitRaw": null,
     "note": "The current operating mode of the chiller. · 범위 1 = Ice 2 = Cool 3 = Heat 4 = Cool/Heat Recovery 5 = Defrost Default: NA",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 3,
     "name": "ChillerOpera- tionMode",
     "unit": null,
     "unitRaw": null,
     "note": "Changes the operating mode of the chiller and provides the ability for another node on the network to place a chiller in another mode. The unit controller only uses this variable if Chiller Local/Network is set to Network (0). Chiller Local",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 5,
     "name": "WsEconState",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the current cooling mode of the chiller. Hybrid and Waterside Economizer modes are only available on units ordered with optional Wa- terside Economizer. For more information, see unit installation and Operation Manual. · 범위 1 = Of",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 6,
     "name": "WsEconStp",
     "unit": null,
     "unitRaw": null,
     "note": "Enables Waterside Economizer operation. Setting this variable to Enable allows the chiller to enter Hybrid or Waterside Economizer cooling mode if operating conditions are satisfied for either mode. Otherwise, the unit will operate in Mecha",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 8,
     "name": "HMIUnitStatus",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the Unit Status as shown on the unit HMI. For more information, see unit Installation and Operation Manual. · 범위 A = Auto AS = Auto:Sound Reduction OIT = Off:Ice Mode Timer OL = Off:Low OAT Lockout ODC = Off:DC not ready OCD = Off",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 9,
     "name": "HMICircuit1Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the Circuit Status as shown on the unit HMI. For more information, see unit Installation and Operation Manual. · 범위 OR = Off:Ready OCT = Off:Cycle Timer OAT = Off:OAT Low OMS = Off:Max Starts Per Hr OBD = Off:BAS Disable OKD = Off",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 10,
     "name": "HMICircuit2Status",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NC",
     "instance": 1,
     "name": "NC1-Faults4,5 Ack Required _",
     "unit": null,
     "unitRaw": null,
     "note": "All faults report to this notification class. The Recipi- ent List conveys a list of one or more recipients to which _ notifications will be sent. The Ack Required property _ defines whether or not acknowledgment is required for notificatio",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "NC",
     "instance": 2,
     "name": "NC1-Problems4,5 Ack Required _",
     "unit": null,
     "unitRaw": null,
     "note": "All problems report to this notification class. These read/ write properties allow subscription to alarm notifications. The Recipient List conveys a list of one or more recip- _ ients to which notifications will be sent. The Ack Re- _ quire",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "NC",
     "instance": 3,
     "name": "NC1-Warnings4, 5 Ack Required _",
     "unit": null,
     "unitRaw": null,
     "note": "All warnings report to this notification class. These read/ write properties allow subscription to alarm notifications. The Recipient list conveys a list of one or more recip- _ ients to which notifications will be sent. The Ack Re- _ quire",
     "sourceFile": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    }
   ],
   "referenceTables": [
    {
     "title": "Table 2: Strainer Data",
     "kind": "dim",
     "page": 12,
     "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
     "rows": 4,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 4: “A” Scale Relative Response to Human Ear",
     "kind": "etc",
     "page": 16,
     "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
     "rows": 2,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 6: 60 Hz Sound Power without Sound Insulation",
     "kind": "dim",
     "page": 18,
     "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
     "rows": 26,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 8: 60 Hz Sound Pressure (at 30 feet from side of unit) without Sound Insulation",
     "kind": "dim",
     "page": 19,
     "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
     "rows": 26,
     "use": "설치·반입 참고"
    },
    {
     "title": "치수·중량 — Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p31",
     "kind": "dim",
     "page": 31,
     "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
     "rows": 8,
     "use": "설치·반입 참고"
    },
    {
     "title": "치수·중량 — Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p32",
     "kind": "dim",
     "page": 32,
     "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
     "rows": 11,
     "use": "설치·반입 참고"
    },
    {
     "title": "치수·중량 — Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p33",
     "kind": "dim",
     "page": 33,
     "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
     "rows": 9,
     "use": "설치·반입 참고"
    },
    {
     "title": "치수·중량 — Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p34",
     "kind": "dim",
     "page": 34,
     "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
     "rows": 10,
     "use": "설치·반입 참고"
    },
    {
     "title": "치수·중량 — Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p35",
     "kind": "dim",
     "page": 35,
     "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
     "rows": 21,
     "use": "설치·반입 참고"
    },
    {
     "title": "치수·중량 — Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p36",
     "kind": "dim",
     "page": 36,
     "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
     "rows": 21,
     "use": "설치·반입 참고"
    },
    {
     "title": "AGZ-E, 6 FANS w/ OPTIONAL HEAT RECOVERY",
     "kind": "dim",
     "page": 37,
     "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
     "rows": 14,
     "use": "설치·반입 참고"
    },
    {
     "title": "치수·중량 — Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p37",
     "kind": "dim",
     "page": 37,
     "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
     "rows": 5,
     "use": "설치·반입 참고"
    },
    {
     "title": "치수·중량 — Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p38",
     "kind": "dim",
     "page": 38,
     "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
     "rows": 16,
     "use": "설치·반입 참고"
    },
    {
     "title": "치수·중량 — Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p40",
     "kind": "dim",
     "page": 40,
     "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
     "rows": 7,
     "use": "설치·반입 참고"
    },
    {
     "title": "LIFTING BRACKETS DIMENSION DOES NOT INCLUDE 88.0 2235",
     "kind": "dim",
     "page": 40,
     "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
     "rows": 14,
     "use": "설치·반입 참고"
    },
    {
     "title": "519 20.4 REF.",
     "kind": "dim",
     "page": 41,
     "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
     "rows": 18,
     "use": "설치·반입 참고"
    },
    {
     "title": "치수·중량 — Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p41",
     "kind": "dim",
     "page": 41,
     "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
     "rows": 2,
     "use": "설치·반입 참고"
    },
    {
     "title": "치수·중량 — Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p42",
     "kind": "dim",
     "page": 42,
     "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
     "rows": 18,
     "use": "설치·반입 참고"
    },
    {
     "title": "LIFTING (SHIPPING) WEIGHT BY CORNER",
     "kind": "dim",
     "page": 42,
     "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
     "rows": 3,
     "use": "설치·반입 참고"
    },
    {
     "title": "PANEL",
     "kind": "etc",
     "page": 46,
     "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
     "rows": 3,
     "use": "부속·배선·호환 참고"
    }
   ],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 15,
    "unitModels": 16,
    "electricalRows": 0,
    "simulatorInputs": 86,
    "simulatorRequirementMappings": 14,
    "l3MappingPoints": 454,
    "referenceTables": 20
   }
  },
  "daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet": {
   "id": "daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet",
   "equipmentId": "e5",
   "templateProfileId": "e5.rtu",
   "vendor": "Daikin",
   "model": "MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet)",
   "name": "MicroTech III/4 Rebel·RoofPak·Maverick II Rooftop & Self-Contained",
   "templatePointCandidates": [
    {
     "templateName": "급기온도",
     "sourceName": "DischAirTemp",
     "type": "AI",
     "instance": 1,
     "unit": null,
     "note": "The current reading of the unit discharge air temperature sensor. · 범위 -50°-249. 99°F -45. 56°-121. 11°C"
    },
    {
     "templateName": "환기온도",
     "sourceName": "RATemp",
     "type": "AI",
     "instance": 2,
     "unit": null,
     "note": "The current reading from the unit return air temperature sensor. Applies only if the unit is configured for a return air sensor. · 범위 -20°-199. 99°F -28. 89°- 93. 33°C Default: NA"
    },
    {
     "templateName": "외기온도",
     "sourceName": "OutdoorTemp",
     "type": "AI",
     "instance": 4,
     "unit": null,
     "note": "The current value of a unit-mounted outdoor air temperature sensor. Applies only if the unit is configured for an outdoor air temperature sensor. · 범위 -50°-150°F -45. 56°-65. 56°C"
    },
    {
     "templateName": "실내온도",
     "sourceName": "SpaceTemp",
     "type": "AI",
     "instance": 3,
     "unit": null,
     "note": "The current space or zone temperature from the optional space air temperature sensor. Applies only if the unit is configured for a space temperature sensor. If the optional space temperature sensor is not installed and a BACnet network is n"
    },
    {
     "templateName": "혼합공기온도",
     "sourceName": "MATemp",
     "type": "AI",
     "instance": 5,
     "unit": null,
     "note": "The current mixed air temperature from the mixed air temperature sensor. Applies only to self-contained units configured with a mixed air temperature sensor. · 범위 -50°-249. 99°F -45. 56°-121. 11°C"
    },
    {
     "templateName": "배기 온도",
     "sourceName": "EREAT",
     "type": "AI",
     "instance": 17,
     "unit": null,
     "note": "The current value of energy recovery wheel exhaust air temperature sensor. · 범위 -20°-199. 99°F -28. 89°-93. 33°C Default: NA"
    },
    {
     "templateName": "환기습도",
     "sourceName": "SpaceRH",
     "type": "AI",
     "instance": 11,
     "unit": "0-100%",
     "note": "The current reading of the optional relative humidity sensor. · 범위 0-100%"
    },
    {
     "templateName": "급기 정압",
     "sourceName": "DuctStatPress",
     "type": "AV",
     "instance": 6,
     "unit": "0-5” WC 0-1250 Pa",
     "note": "The current duct static pressure sensor reading. When a unit is equipped with two duct static pressure sensors, it displays the lower of the two sensor readings. Static pressure control is then based on the lower of the two readings. Applie"
    },
    {
     "templateName": "외기 풍량",
     "sourceName": "OAFlow",
     "type": "AV",
     "instance": 42,
     "unit": null,
     "note": "The amount of outdoor airflow entering the unit. Applies only to units configured for design flow. · 범위 0-60007. 25 CFM 0-28320 l/s"
    },
    {
     "templateName": "환기 CO2",
     "sourceName": "SpaceCO2",
     "type": "AI",
     "instance": 13,
     "unit": "0-5000 ppm",
     "note": "The current space CO level from the optional space CO 2 2 sensor. This value reflects the SpaceIAQ Input (if valid) or the value from a locally wired sensor. Applies only if the unit is configured for an airside economizer and Min OA Type i"
    },
    {
     "templateName": "급기온도 설정값",
     "sourceName": "EffDATempSP",
     "type": "AV",
     "instance": 39,
     "unit": null,
     "note": "Reflects the Effective Heating Discharge Temperature Setpoint if the unit is in the heating state. If not, it reflects the Discharge Air Cooling Setpoint when the unit is in any other operating state. · 범위 -83. 2°.. 147. 2°F -64°.. 64°C Def"
    },
    {
     "templateName": "급기 정압 설정값",
     "sourceName": "DuctStaticSP",
     "type": "AV",
     "instance": 7,
     "unit": null,
     "note": "Sets the Duct Static Pressure Setpoint used to control the discharge air fan VFD. If the Present Value is set beyond the valid limits from the network, the value written from the network is ignored. Applies only if the unit supply fan type "
    },
    {
     "templateName": "급기팬 주파수 지령",
     "sourceName": "SupFanCapNetIn",
     "type": "AV",
     "instance": 21,
     "unit": null,
     "note": "Sets the discharge air VFD speed when the Supply Fan Capacity Control Flag is set to Speed (MSV:11=2) using maximum and minimum limits. If the Present Value is set beyond these limits from the network, the value is ignored and the controlle"
    },
    {
     "templateName": "환기팬 주파수 지령",
     "sourceName": "ExhFanCapNetIn",
     "type": "AV",
     "instance": 23,
     "unit": null,
     "note": "Overrides the local exhaust fan capacity control. Remote Return/Exhaust Fan Capacity Control Flag (MSV:12) must be set to Speed (4) for the unit controller to use this remote capacity for control. Applies only to units that are configured f"
    },
    {
     "templateName": "외기댐퍼 개도",
     "sourceName": "EconCapacity",
     "type": "AV",
     "instance": 15,
     "unit": "0-100%",
     "note": "The current percentage of economizer capacity or outdoor air damper position. · 범위 0-100%"
    },
    {
     "templateName": "열회수 지령·상태",
     "sourceName": "ERWhlOnOff",
     "type": "MSV",
     "instance": 37,
     "unit": null,
     "note": "The command status (On or Off) of the energy recovery wheel. · 범위 1 = Of f 2 = On Default: NA"
    },
    {
     "templateName": "필터 차압",
     "sourceName": "DirtyFilterSw",
     "type": "BI",
     "instance": 3,
     "unit": null,
     "note": "Indicates the condition of the dirty filter switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the Dirty Filter Warning alarm is active."
    },
    {
     "templateName": "동결 방지 경보",
     "sourceName": "FreezeFltSw",
     "type": "BI",
     "instance": 19,
     "unit": null,
     "note": "Indicates the condition of the freeze fault switch (Closed (1) or Open (0)). It is the object that generates the alarm. The OffNormal state of this object indicates the Freeze Fault alarm is active."
    },
    {
     "templateName": "운전 모드",
     "sourceName": "ApplicCmd",
     "type": "MSV",
     "instance": 5,
     "unit": null,
     "note": "Sets the unit in an application mode. While it does not “force” the unit into any state, it does disable certain unit operations. For example, an Application Mode of “Cool Only” disables heating, “Heat Only” disables cooling, and “Fan Only”"
    },
    {
     "templateName": "외기냉방 모드",
     "sourceName": "FreeClgStatus",
     "type": "MSV",
     "instance": 50,
     "unit": null,
     "note": "Indicates if free cooling is available. It is only available in application versions 2506017501 and 2506018201 or newer. · 범위 1 = Unavail 2 = Avail"
    },
    {
     "templateName": "난방 단수 상태",
     "sourceName": "MaxHtgStages",
     "type": "AV",
     "instance": 164,
     "unit": null,
     "note": "The number of heating stages in the unit. · 범위 1-8 Default: 1"
    },
    {
     "templateName": "냉방 지령",
     "sourceName": "ClgCapacity",
     "type": "AV",
     "instance": 1,
     "unit": "0-100%",
     "note": "The current percentage of maximum unit cooling capacity. Applies only if the unit is configured for cooling. · 범위 0-100%"
    },
    {
     "templateName": "난방 지령",
     "sourceName": "HtgCapacity",
     "type": "AV",
     "instance": 2,
     "unit": "0-100%",
     "note": "The current percentage of maximum unit heating capacity. Applies only if the unit is configured for heating. · 범위 0-100%"
    }
   ],
   "templatePointMappings": [
    {
     "templateName": "급기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "DischAirTemp",
      "type": "AI",
      "instance": 1,
      "unit": null,
      "note": "The current reading of the unit discharge air temperature sensor. · 범위 -50°-249. 99°F -45. 56°-121. 11°C"
     }
    },
    {
     "templateName": "환기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ return duct equip ▸ air return point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "RATemp",
      "type": "AI",
      "instance": 2,
      "unit": null,
      "note": "The current reading from the unit return air temperature sensor. Applies only if the unit is configured for a return air sensor. · 범위 -20°-199. 99°F -28. 89°- 93. 33°C Default: NA"
     }
    },
    {
     "templateName": "외기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ outside duct equip ▸ air outside point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "OutdoorTemp",
      "type": "AI",
      "instance": 4,
      "unit": null,
      "note": "The current value of a unit-mounted outdoor air temperature sensor. Applies only if the unit is configured for an outdoor air temperature sensor. · 범위 -50°-150°F -45. 56°-65. 56°C"
     }
    },
    {
     "templateName": "실내온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`zone`✓ `air`✓ `temp`✓ `sensor`✓",
     "haystack": "ahu ▸ thermostat equip ▸ air sensor temp zone",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "SpaceTemp",
      "type": "AI",
      "instance": 3,
      "unit": null,
      "note": "The current space or zone temperature from the optional space air temperature sensor. Applies only if the unit is configured for a space temperature sensor. If the optional space temperature sensor is not installed and a BACnet network is n"
     }
    },
    {
     "templateName": "혼합공기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`mixed`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ mixed duct equip ▸ air mixed point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "MATemp",
      "type": "AI",
      "instance": 5,
      "unit": null,
      "note": "The current mixed air temperature from the mixed air temperature sensor. Applies only to self-contained units configured with a mixed air temperature sensor. · 범위 -50°-249. 99°F -45. 56°-121. 11°C"
     }
    },
    {
     "templateName": "배기 온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "선택",
     "role": "sensor",
     "tags": "`exhaust`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ exhaust duct equip ▸ air exhaust point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "EREAT",
      "type": "AI",
      "instance": 17,
      "unit": null,
      "note": "The current value of energy recovery wheel exhaust air temperature sensor. · 범위 -20°-199. 99°F -28. 89°-93. 33°C Default: NA"
     }
    },
    {
     "templateName": "급기습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "권장",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `humidity`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge humidity point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "권장",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `humidity`✓",
     "haystack": "ahu ▸ return duct equip ▸ air humidity point return sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "SpaceRH",
      "type": "AI",
      "instance": 11,
      "unit": "0-100%",
      "note": "The current reading of the optional relative humidity sensor. · 범위 0-100%"
     }
    },
    {
     "templateName": "외기 엔탈피",
     "objectType": "AI",
     "unit": "kJ/kg",
     "grade": "권장",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `enthalpy`✓",
     "haystack": "ahu ▸ outside duct equip ▸ air enthalpy outside point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기 정압",
     "objectType": "AI",
     "unit": "Pa",
     "grade": "필수",
     "role": "sensor",
     "tags": "`discharge`✓ `static`★ `pressure`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "DuctStatPress",
      "type": "AV",
      "instance": 6,
      "unit": "0-5” WC 0-1250 Pa",
      "note": "The current duct static pressure sensor reading. When a unit is equipped with two duct static pressure sensors, it displays the lower of the two sensor readings. Static pressure control is then based on the lower of the two readings. Applie"
     }
    },
    {
     "templateName": "외기 풍량",
     "objectType": "AI",
     "unit": "CMH",
     "grade": "권장",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `flow`✓",
     "haystack": "ahu ▸ ventilation duct equip ▸ air flow point sensor ventilation",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "OAFlow",
      "type": "AV",
      "instance": 42,
      "unit": null,
      "note": "The amount of outdoor airflow entering the unit. Applies only to units configured for design flow. · 범위 0-60007. 25 CFM 0-28320 l/s"
     }
    },
    {
     "templateName": "급기 풍량",
     "objectType": "AI",
     "unit": "CMH",
     "grade": "권장",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `flow`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge flow point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기 CO2",
     "objectType": "AI",
     "unit": "ppm",
     "grade": "권장",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `co2`✓ `concentration`✓",
     "haystack": "ahu ▸ return duct equip ▸ air co2 concentration point return sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "SpaceCO2",
      "type": "AI",
      "instance": 13,
      "unit": "0-5000 ppm",
      "note": "The current space CO level from the optional space CO 2 2 sensor. This value reflects the SpaceIAQ Input (if valid) or the value from a locally wired sensor. Applies only if the unit is configured for an airside economizer and Min OA Type i"
     }
    },
    {
     "templateName": "급기온도 설정값",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`discharge`✓ `air`✓ `temp`✓ `sp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sp temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "EffDATempSP",
      "type": "AV",
      "instance": 39,
      "unit": null,
      "note": "Reflects the Effective Heating Discharge Temperature Setpoint if the unit is in the heating state. If not, it reflects the Discharge Air Cooling Setpoint when the unit is in any other operating state. · 범위 -83. 2°.. 147. 2°F -64°.. 64°C Def"
     }
    },
    {
     "templateName": "급기 정압 설정값",
     "objectType": "AV",
     "unit": "Pa",
     "grade": "권장",
     "role": "sp",
     "tags": "`discharge`✓ `static`★ `pressure`✓ `sp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "DuctStaticSP",
      "type": "AV",
      "instance": 7,
      "unit": null,
      "note": "Sets the Duct Static Pressure Setpoint used to control the discharge air fan VFD. If the Present Value is set beyond the valid limits from the network, the value written from the network is ignored. Applies only if the unit supply fan type "
     }
    },
    {
     "templateName": "급기팬 주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "grade": "권장",
     "role": "cmd",
     "tags": "`discharge`✓ `fan`✓ `vfd`✓ `freq`✓ `cmd`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ fan-motor equip ▸ cmd freq point vfd",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "SupFanCapNetIn",
      "type": "AV",
      "instance": 21,
      "unit": null,
      "note": "Sets the discharge air VFD speed when the Supply Fan Capacity Control Flag is set to Speed (MSV:11=2) using maximum and minimum limits. If the Present Value is set beyond these limits from the network, the value is ignored and the controlle"
     }
    },
    {
     "templateName": "환기팬 주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "grade": "권장",
     "role": "cmd",
     "tags": "`return`✓ `fan`✓ `vfd`✓ `freq`✓ `cmd`✓",
     "haystack": "ahu ▸ return duct equip ▸ fan-motor equip ▸ cmd fan freq point return vfd",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "ExhFanCapNetIn",
      "type": "AV",
      "instance": 23,
      "unit": null,
      "note": "Overrides the local exhaust fan capacity control. Remote Return/Exhaust Fan Capacity Control Flag (MSV:12) must be set to Speed (4) for the unit controller to use this remote capacity for control. Applies only to units that are configured f"
     }
    },
    {
     "templateName": "외기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`outside`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ outside duct equip ▸ damper-actuator equip ▸ cmd damper outside point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "EconCapacity",
      "type": "AV",
      "instance": 15,
      "unit": "0-100%",
      "note": "The current percentage of economizer capacity or outdoor air damper position. · 범위 0-100%"
     }
    },
    {
     "templateName": "환기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`return`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ return duct equip ▸ damper-actuator equip ▸ cmd damper point return",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "배기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`exhaust`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ exhaust duct equip ▸ damper-actuator equip ▸ cmd damper exhaust point",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "열회수 지령·상태",
     "objectType": "AO/BO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`heatWheel`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd heatWheel point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "ERWhlOnOff",
      "type": "MSV",
      "instance": 37,
      "unit": null,
      "note": "The command status (On or Off) of the energy recovery wheel. · 범위 1 = Of f 2 = On Default: NA"
     }
    },
    {
     "templateName": "필터 차압",
     "objectType": "AI/BI",
     "unit": "Pa",
     "grade": "권장",
     "role": "sensor",
     "tags": "`filter`✓ `pressure`✓ `sensor`✓",
     "haystack": "ahu ▸ filter point sensor  (Haystack proto 에는 물리량이 없다 — 차압/스위치 구분은 우리 규정)",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "DirtyFilterSw",
      "type": "BI",
      "instance": 3,
      "unit": null,
      "note": "Indicates the condition of the dirty filter switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the Dirty Filter Warning alarm is active."
     }
    },
    {
     "templateName": "동결 방지 경보",
     "objectType": "BI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`freezeStat`✓ `sensor`✓",
     "haystack": "ahu ▸ freezeStat point sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "FreezeFltSw",
      "type": "BI",
      "instance": 19,
      "unit": null,
      "note": "Indicates the condition of the freeze fault switch (Closed (1) or Open (0)). It is the object that generates the alarm. The OffNormal state of this object indicates the Freeze Fault alarm is active."
     }
    },
    {
     "templateName": "운전 모드",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`hvacMode`✓ `sp`✓  (Haystack 은 sp, 우리는 cmd 로 쓴다)",
     "haystack": "ahu ▸ hvacMode point sp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "ApplicCmd",
      "type": "MSV",
      "instance": 5,
      "unit": null,
      "note": "Sets the unit in an application mode. While it does not “force” the unit into any state, it does disable certain unit operations. For example, an Application Mode of “Cool Only” disables heating, “Heat Only” disables cooling, and “Fan Only”"
     }
    },
    {
     "templateName": "외기냉방 모드",
     "objectType": "BV",
     "unit": "—",
     "grade": "권장",
     "role": "cmd",
     "tags": "`economizing`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd economizing point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "FreeClgStatus",
      "type": "MSV",
      "instance": 50,
      "unit": null,
      "note": "Indicates if free cooling is available. It is only available in application versions 2506017501 and 2506018201 or newer. · 범위 1 = Unavail 2 = Avail"
     }
    },
    {
     "templateName": "압축기 단수 상태",
     "objectType": "AI/BI",
     "unit": "단",
     "grade": "권장",
     "role": "sensor",
     "tags": "`cool`✓ `run`✓ `stage`✓ `cmd`✓",
     "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ cmd cool point run stage",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "난방 단수 상태",
     "objectType": "AI/BI",
     "unit": "단",
     "grade": "권장",
     "role": "sensor",
     "tags": "`heat`✓ `run`✓ `stage`✓ `cmd`✓",
     "haystack": "ahu ▸ duct equip ▸ heatingCoil equip ▸ cmd heat point run stage",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "MaxHtgStages",
      "type": "AV",
      "instance": 164,
      "unit": null,
      "note": "The number of heating stages in the unit. · 범위 1-8 Default: 1"
     }
    },
    {
     "templateName": "냉방 지령",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`cool`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd cool point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "ClgCapacity",
      "type": "AV",
      "instance": 1,
      "unit": "0-100%",
      "note": "The current percentage of maximum unit cooling capacity. Applies only if the unit is configured for cooling. · 범위 0-100%"
     }
    },
    {
     "templateName": "난방 지령",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`heat`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd heat point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "HtgCapacity",
      "type": "AV",
      "instance": 2,
      "unit": "0-100%",
      "note": "The current percentage of maximum unit heating capacity. Applies only if the unit is configured for heating. · 범위 0-100%"
     }
    },
    {
     "templateName": "가습 지령",
     "objectType": "AO/BO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`humidifier`✓ `cmd`✓",
     "haystack": "ahu ▸ humidifier equip ▸ cmd enable humidifier point / cmd humidifier point run  (Haystack 에 변조(%) proto 는 없다 — 우리 AO % 는 초과분)",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`chilled`✓ `water`✓ `valve`✓ `cool`✓ `cmd`✓ `position`★",
     "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ chilled cmd cool point valve water",
     "appliesWhen": "냉수코일 구성일 때만. 판정 근거는 벤더 구성 태그다 — Daikin MicroTech MSV:113 ClgType = 3(Chilled Water), AAON RN 냉수코일 사양(Brochure p3-4 'Available as a chilled water … air handling unit', IOM Table 29 Chilled Water Coil Connection Sizes). 직팽 RTU 에는 밸브가 물리적으로 없다.",
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "온수밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`hot`✓ `water`✓ `valve`✓ `heat`✓ `cmd`✓ `position`★",
     "haystack": "ahu ▸ duct equip ▸ heatingCoil equip ▸ cmd heat hot point valve water",
     "appliesWhen": "온수·증기코일 구성일 때만. 판정 근거는 Daikin MicroTech MSV:119 HtgType = 6(SteamWtr), AAON RN 'Hot water or steam heating coils'(Brochure p4), Daikin RoofPak CAT218-4 p11/p15 Hot Water Heat·Steam Coils. 가스·전기 난방 RTU 에는 밸브가 없다.",
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [
    {
     "unitModelNumber": "DPS 003",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft"
     },
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028",
     "sourcePage": 2,
     "sourceFile": "Daikin_ED-19116_Rebel_Physical_Data.pdf",
     "capacityClass": "3 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1125",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "13.5",
     "ieer": "16.9",
     "capacitySteps": "—",
     "fanMotorHp": "1.3 / 2.3 / 4.0",
     "fanMotorRpm": "—",
     "coilFaceArea": "2.5",
     "coilRowsFpi": "(2/10) / (1/8)",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "DPS 004",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft"
     },
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028",
     "sourcePage": 2,
     "sourceFile": "Daikin_ED-19116_Rebel_Physical_Data.pdf",
     "capacityClass": "4 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1500",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "12.4",
     "ieer": "17.0",
     "capacitySteps": "—",
     "fanMotorHp": "1.3 / 2.3 / 4.0",
     "fanMotorRpm": "—",
     "coilFaceArea": "2.5",
     "coilRowsFpi": "(2/10) / (1/8)",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "DPS 005",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft"
     },
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028",
     "sourcePage": 2,
     "sourceFile": "Daikin_ED-19116_Rebel_Physical_Data.pdf",
     "capacityClass": "5 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1875",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "13.0",
     "ieer": "17.5",
     "capacitySteps": "—",
     "fanMotorHp": "1.3 / 2.3 / 4.0",
     "fanMotorRpm": "—",
     "coilFaceArea": "2.5",
     "coilRowsFpi": "(2/10) / (1/8)",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "DPS 006",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft"
     },
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028",
     "sourcePage": 2,
     "sourceFile": "Daikin_ED-19116_Rebel_Physical_Data.pdf",
     "capacityClass": "6 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "2100",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "11.6",
     "ieer": "19.8",
     "capacitySteps": "—",
     "fanMotorHp": "1.3 / 2.3 / 4.0",
     "fanMotorRpm": "—",
     "coilFaceArea": "2.5",
     "coilRowsFpi": "(2/10) / (1/8)",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "DPS 007",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft"
     },
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028",
     "sourcePage": 2,
     "sourceFile": "Daikin_ED-19116_Rebel_Physical_Data.pdf",
     "capacityClass": "7.5 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "2450",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "12.5",
     "ieer": "20.6",
     "capacitySteps": "—",
     "fanMotorHp": "4.0 / 8.0",
     "fanMotorRpm": "—",
     "coilFaceArea": "5.4",
     "coilRowsFpi": "(2/10) / (1/8)",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "DPS 010",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft"
     },
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028",
     "sourcePage": 2,
     "sourceFile": "Daikin_ED-19116_Rebel_Physical_Data.pdf",
     "capacityClass": "10 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "3500",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "12.4",
     "ieer": "19.3",
     "capacitySteps": "—",
     "fanMotorHp": "4.0 / 8.0",
     "fanMotorRpm": "—",
     "coilFaceArea": "5.4",
     "coilRowsFpi": "(2/10) / (1/8)",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "DPS 012",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft"
     },
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028",
     "sourcePage": 2,
     "sourceFile": "Daikin_ED-19116_Rebel_Physical_Data.pdf",
     "capacityClass": "12 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "4200",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "11.6",
     "ieer": "18.0",
     "capacitySteps": "—",
     "fanMotorHp": "4.0 / 8.0",
     "fanMotorRpm": "—",
     "coilFaceArea": "5.4",
     "coilRowsFpi": "(2/10) / (1/8)",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "DPS 015",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft"
     },
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028",
     "sourcePage": 2,
     "sourceFile": "Daikin_ED-19116_Rebel_Physical_Data.pdf",
     "capacityClass": "15 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "5250",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "11.0",
     "ieer": "18.0",
     "capacitySteps": "—",
     "fanMotorHp": "4.0 / 8.0",
     "fanMotorRpm": "—",
     "coilFaceArea": "5.4",
     "coilRowsFpi": "(2/10) / (1/8)",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "DPS 016",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft"
     },
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028",
     "sourcePage": 2,
     "sourceFile": "Daikin_ED-19116_Rebel_Physical_Data.pdf",
     "capacityClass": "15.5 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "5900",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "12.2",
     "ieer": "21.0",
     "capacitySteps": "—",
     "fanMotorHp": "2.0 / 3.0 / 5.0 / 7.5 / 10.0 / 15.0 / 20.0",
     "fanMotorRpm": "—",
     "coilFaceArea": "12.3",
     "coilRowsFpi": "1/12, 2/12, 3/13",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "DPS 018",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft"
     },
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028",
     "sourcePage": 2,
     "sourceFile": "Daikin_ED-19116_Rebel_Physical_Data.pdf",
     "capacityClass": "17.5 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "6600",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "11.9",
     "ieer": "20.8",
     "capacitySteps": "—",
     "fanMotorHp": "2.0 / 3.0 / 5.0 / 7.5 / 10.0 / 15.0 / 20.0",
     "fanMotorRpm": "—",
     "coilFaceArea": "12.3",
     "coilRowsFpi": "1/12, 2/12, 3/13",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "DPS 020",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft"
     },
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028",
     "sourcePage": 2,
     "sourceFile": "Daikin_ED-19116_Rebel_Physical_Data.pdf",
     "capacityClass": "20.1 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "7600",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "11.3",
     "ieer": "20.4",
     "capacitySteps": "—",
     "fanMotorHp": "2.0 / 3.0 / 5.0 / 7.5 / 10.0 / 15.0 / 20.0",
     "fanMotorRpm": "—",
     "coilFaceArea": "12.3",
     "coilRowsFpi": "1/12, 2/12, 3/13",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "DPS 025",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft"
     },
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028",
     "sourcePage": 2,
     "sourceFile": "Daikin_ED-19116_Rebel_Physical_Data.pdf",
     "capacityClass": "25 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "9500",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "11.3",
     "ieer": "18.3",
     "capacitySteps": "—",
     "fanMotorHp": "2.0 / 3.0 / 5.0 / 7.5 / 10.0 / 15.0 / 20.0",
     "fanMotorRpm": "—",
     "coilFaceArea": "12.3",
     "coilRowsFpi": "1/12, 2/12, 3/13",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "DPS 028",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft"
     },
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028",
     "sourcePage": 2,
     "sourceFile": "Daikin_ED-19116_Rebel_Physical_Data.pdf",
     "capacityClass": "27.5 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "10400",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "10.5",
     "ieer": "17.9",
     "capacitySteps": "—",
     "fanMotorHp": "2.0 / 3.0 / 5.0 / 7.5 / 10.0 / 15.0 / 20.0",
     "fanMotorRpm": "—",
     "coilFaceArea": "12.3",
     "coilRowsFpi": "1/12, 2/12, 3/13",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "MPS 030-050",
     "unitNumberKind": "modelNumberRange",
     "unitRole": "packagedUnit",
     "status": "manual",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM"
     },
     "sourceTable": "Cover summary — Model MPS II, MPS 030-050",
     "sourcePage": 1,
     "sourceFile": "Daikin_CAT262_Maverick-II_MPS_Catalog.pdf",
     "capacityClass": "30 to 50 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "Up to 20,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "10.0+",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "SWP-J 23-99",
     "unitNumberKind": "modelNumberRange",
     "unitRole": "packagedUnit",
     "status": "manual",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM"
     },
     "sourceTable": "Cover summary — Model SWP-J, Size 23 to 99",
     "sourcePage": 1,
     "sourceFile": "Daikin_CAT861_Self-Contained_SWP_Catalog.pdf",
     "capacityClass": "30 to 115 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "6,000 to 32,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "16.5 avg. AHRI",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    }
   ],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "3 Tons",
     "unit": "",
     "condition": "형번 DPS 003",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 003",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1125",
     "unit": "CFM",
     "condition": "형번 DPS 003",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 003",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "13.5",
     "unit": "",
     "condition": "형번 DPS 003",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 003",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "16.9",
     "unit": "",
     "condition": "형번 DPS 003",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 003",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "1.3 / 2.3 / 4.0",
     "unit": "HP",
     "condition": "형번 DPS 003",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 003",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "2.5",
     "unit": "sq ft",
     "condition": "형번 DPS 003",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 003",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "(2/10) / (1/8)",
     "unit": "",
     "condition": "형번 DPS 003",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 003",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "4 Tons",
     "unit": "",
     "condition": "형번 DPS 004",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 004",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1500",
     "unit": "CFM",
     "condition": "형번 DPS 004",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 004",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "12.4",
     "unit": "",
     "condition": "형번 DPS 004",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 004",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "17.0",
     "unit": "",
     "condition": "형번 DPS 004",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 004",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "1.3 / 2.3 / 4.0",
     "unit": "HP",
     "condition": "형번 DPS 004",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 004",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "2.5",
     "unit": "sq ft",
     "condition": "형번 DPS 004",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 004",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "(2/10) / (1/8)",
     "unit": "",
     "condition": "형번 DPS 004",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 004",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "5 Tons",
     "unit": "",
     "condition": "형번 DPS 005",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 005",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1875",
     "unit": "CFM",
     "condition": "형번 DPS 005",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 005",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "13.0",
     "unit": "",
     "condition": "형번 DPS 005",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 005",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "17.5",
     "unit": "",
     "condition": "형번 DPS 005",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 005",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "1.3 / 2.3 / 4.0",
     "unit": "HP",
     "condition": "형번 DPS 005",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 005",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "2.5",
     "unit": "sq ft",
     "condition": "형번 DPS 005",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 005",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "(2/10) / (1/8)",
     "unit": "",
     "condition": "형번 DPS 005",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 005",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "6 Tons",
     "unit": "",
     "condition": "형번 DPS 006",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 006",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "2100",
     "unit": "CFM",
     "condition": "형번 DPS 006",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 006",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.6",
     "unit": "",
     "condition": "형번 DPS 006",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 006",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "19.8",
     "unit": "",
     "condition": "형번 DPS 006",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 006",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "1.3 / 2.3 / 4.0",
     "unit": "HP",
     "condition": "형번 DPS 006",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 006",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "2.5",
     "unit": "sq ft",
     "condition": "형번 DPS 006",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 006",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "(2/10) / (1/8)",
     "unit": "",
     "condition": "형번 DPS 006",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 006",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "7.5 Tons",
     "unit": "",
     "condition": "형번 DPS 007",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 007",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "2450",
     "unit": "CFM",
     "condition": "형번 DPS 007",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 007",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "12.5",
     "unit": "",
     "condition": "형번 DPS 007",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 007",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "20.6",
     "unit": "",
     "condition": "형번 DPS 007",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 007",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "4.0 / 8.0",
     "unit": "HP",
     "condition": "형번 DPS 007",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 007",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "5.4",
     "unit": "sq ft",
     "condition": "형번 DPS 007",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 007",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "(2/10) / (1/8)",
     "unit": "",
     "condition": "형번 DPS 007",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 007",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "10 Tons",
     "unit": "",
     "condition": "형번 DPS 010",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 010",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "3500",
     "unit": "CFM",
     "condition": "형번 DPS 010",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 010",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "12.4",
     "unit": "",
     "condition": "형번 DPS 010",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 010",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "19.3",
     "unit": "",
     "condition": "형번 DPS 010",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 010",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "4.0 / 8.0",
     "unit": "HP",
     "condition": "형번 DPS 010",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 010",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "5.4",
     "unit": "sq ft",
     "condition": "형번 DPS 010",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 010",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "(2/10) / (1/8)",
     "unit": "",
     "condition": "형번 DPS 010",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 010",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "12 Tons",
     "unit": "",
     "condition": "형번 DPS 012",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 012",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "4200",
     "unit": "CFM",
     "condition": "형번 DPS 012",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 012",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.6",
     "unit": "",
     "condition": "형번 DPS 012",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 012",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "18.0",
     "unit": "",
     "condition": "형번 DPS 012",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 012",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "4.0 / 8.0",
     "unit": "HP",
     "condition": "형번 DPS 012",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 012",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "5.4",
     "unit": "sq ft",
     "condition": "형번 DPS 012",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 012",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "(2/10) / (1/8)",
     "unit": "",
     "condition": "형번 DPS 012",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 012",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "15 Tons",
     "unit": "",
     "condition": "형번 DPS 015",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 015",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "5250",
     "unit": "CFM",
     "condition": "형번 DPS 015",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 015",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.0",
     "unit": "",
     "condition": "형번 DPS 015",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 015",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "18.0",
     "unit": "",
     "condition": "형번 DPS 015",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 015",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "4.0 / 8.0",
     "unit": "HP",
     "condition": "형번 DPS 015",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 015",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "5.4",
     "unit": "sq ft",
     "condition": "형번 DPS 015",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 015",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "(2/10) / (1/8)",
     "unit": "",
     "condition": "형번 DPS 015",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 015",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "15.5 Tons",
     "unit": "",
     "condition": "형번 DPS 016",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 016",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "5900",
     "unit": "CFM",
     "condition": "형번 DPS 016",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 016",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "12.2",
     "unit": "",
     "condition": "형번 DPS 016",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 016",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "21.0",
     "unit": "",
     "condition": "형번 DPS 016",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 016",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "2.0 / 3.0 / 5.0 / 7.5 / 10.0 / 15.0 / 20.0",
     "unit": "HP",
     "condition": "형번 DPS 016",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 016",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "12.3",
     "unit": "sq ft",
     "condition": "형번 DPS 016",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 016",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1/12, 2/12, 3/13",
     "unit": "",
     "condition": "형번 DPS 016",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 016",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "17.5 Tons",
     "unit": "",
     "condition": "형번 DPS 018",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 018",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "6600",
     "unit": "CFM",
     "condition": "형번 DPS 018",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 018",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.9",
     "unit": "",
     "condition": "형번 DPS 018",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 018",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "20.8",
     "unit": "",
     "condition": "형번 DPS 018",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 018",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "2.0 / 3.0 / 5.0 / 7.5 / 10.0 / 15.0 / 20.0",
     "unit": "HP",
     "condition": "형번 DPS 018",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 018",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "12.3",
     "unit": "sq ft",
     "condition": "형번 DPS 018",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 018",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1/12, 2/12, 3/13",
     "unit": "",
     "condition": "형번 DPS 018",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 018",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "20.1 Tons",
     "unit": "",
     "condition": "형번 DPS 020",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 020",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "7600",
     "unit": "CFM",
     "condition": "형번 DPS 020",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 020",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.3",
     "unit": "",
     "condition": "형번 DPS 020",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 020",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "20.4",
     "unit": "",
     "condition": "형번 DPS 020",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 020",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "2.0 / 3.0 / 5.0 / 7.5 / 10.0 / 15.0 / 20.0",
     "unit": "HP",
     "condition": "형번 DPS 020",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 020",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "12.3",
     "unit": "sq ft",
     "condition": "형번 DPS 020",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 020",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1/12, 2/12, 3/13",
     "unit": "",
     "condition": "형번 DPS 020",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 020",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "25 Tons",
     "unit": "",
     "condition": "형번 DPS 025",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 025",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "9500",
     "unit": "CFM",
     "condition": "형번 DPS 025",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 025",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.3",
     "unit": "",
     "condition": "형번 DPS 025",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 025",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "18.3",
     "unit": "",
     "condition": "형번 DPS 025",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 025",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "2.0 / 3.0 / 5.0 / 7.5 / 10.0 / 15.0 / 20.0",
     "unit": "HP",
     "condition": "형번 DPS 025",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 025",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "12.3",
     "unit": "sq ft",
     "condition": "형번 DPS 025",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 025",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1/12, 2/12, 3/13",
     "unit": "",
     "condition": "형번 DPS 025",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 025",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "27.5 Tons",
     "unit": "",
     "condition": "형번 DPS 028",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 028",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "10400",
     "unit": "CFM",
     "condition": "형번 DPS 028",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 028",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "10.5",
     "unit": "",
     "condition": "형번 DPS 028",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 028",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "17.9",
     "unit": "",
     "condition": "형번 DPS 028",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 028",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "2.0 / 3.0 / 5.0 / 7.5 / 10.0 / 15.0 / 20.0",
     "unit": "HP",
     "condition": "형번 DPS 028",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 028",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "12.3",
     "unit": "sq ft",
     "condition": "형번 DPS 028",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 028",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1/12, 2/12, 3/13",
     "unit": "",
     "condition": "형번 DPS 028",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DPS 028",
     "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "30 to 50 Tons",
     "unit": "",
     "condition": "형번 MPS 030-050",
     "evidence": "Daikin_CAT262_Maverick-II_MPS_Catalog.pdf p1",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "MPS 030-050",
     "sourceTable": "Cover summary — Model MPS II, MPS 030-050"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "Up to 20,000",
     "unit": "CFM",
     "condition": "형번 MPS 030-050",
     "evidence": "Daikin_CAT262_Maverick-II_MPS_Catalog.pdf p1",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "MPS 030-050",
     "sourceTable": "Cover summary — Model MPS II, MPS 030-050"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "10.0+",
     "unit": "",
     "condition": "형번 MPS 030-050",
     "evidence": "Daikin_CAT262_Maverick-II_MPS_Catalog.pdf p1",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "MPS 030-050",
     "sourceTable": "Cover summary — Model MPS II, MPS 030-050"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "30 to 115 Tons",
     "unit": "",
     "condition": "형번 SWP-J 23-99",
     "evidence": "Daikin_CAT861_Self-Contained_SWP_Catalog.pdf p1",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "SWP-J 23-99",
     "sourceTable": "Cover summary — Model SWP-J, Size 23 to 99"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "6,000 to 32,000",
     "unit": "CFM",
     "condition": "형번 SWP-J 23-99",
     "evidence": "Daikin_CAT861_Self-Contained_SWP_Catalog.pdf p1",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "SWP-J 23-99",
     "sourceTable": "Cover summary — Model SWP-J, Size 23 to 99"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "16.5 avg. AHRI",
     "unit": "",
     "condition": "형번 SWP-J 23-99",
     "evidence": "Daikin_CAT861_Self-Contained_SWP_Catalog.pdf p1",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "SWP-J 23-99",
     "sourceTable": "Cover summary — Model SWP-J, Size 23 to 99"
    },
    {
     "name": "Gross cooling capacity (tons)",
     "label": "능력",
     "valueRange": "3 – 27.5",
     "unit": "",
     "condition": "Physical Data Rebel® Physical Data — Model DPS 003 – 028",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Nominal airflow (cfm)",
     "label": "풍량",
     "valueRange": "1125 – 10400",
     "unit": "",
     "condition": "Physical Data Rebel® Physical Data — Model DPS 003 – 028",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "High temperature capacity @ 47°F (MBh)",
     "label": "능력",
     "valueRange": "32 – 218",
     "unit": "",
     "condition": "Physical Data Rebel® Physical Data — Model DPS 003 – 028",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Low temperature capacity @ 17°F (MBh)",
     "label": "능력",
     "valueRange": "20 – 132",
     "unit": "",
     "condition": "Physical Data Rebel® Physical Data — Model DPS 003 – 028",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Input capacity (MBh)",
     "label": "능력",
     "valueRange": "80 – 600",
     "unit": "",
     "condition": "Physical Data Rebel® Physical Data — Model DPS 003 – 028",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Steady state efficiency",
     "label": "효율",
     "valueRange": "80",
     "unit": "",
     "condition": "Physical Data Rebel® Physical Data — Model DPS 003 – 028",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rows/FPI (high heat/low heat)",
     "label": "코일 열수·핀 간격",
     "valueRange": "1 – 13",
     "unit": "",
     "condition": "Physical Data Rebel® Physical Data — Model DPS 003 – 028",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Face area (sq. ft.)",
     "label": "면풍속 면적",
     "valueRange": "2.5 – 12.3",
     "unit": "",
     "condition": "Physical Data Rebel® Physical Data — Model DPS 003 – 028",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Refrigerant",
     "label": "냉매",
     "valueRange": "-410 – 410",
     "unit": "",
     "condition": "Physical Data Rebel® Physical Data — Model DPS 003 – 028",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows/FPI",
     "label": "코일 열수·핀 간격",
     "valueRange": "3 – 16",
     "unit": "",
     "condition": "Physical Data Rebel® Physical Data — Model DPS 003 – 028",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Face area (sq. ft.)",
     "label": "면풍속 면적",
     "valueRange": "4.8 – 21.4",
     "unit": "",
     "condition": "Physical Data Rebel® Physical Data — Model DPS 003 – 028",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows/FPI — heat pump",
     "label": "코일 열수·핀 간격",
     "valueRange": "2 – 16",
     "unit": "",
     "condition": "Physical Data Rebel® Physical Data — Model DPS 003 – 028",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows/FPI — non-heat pump",
     "label": "코일 열수·핀 간격",
     "valueRange": "1 – 23",
     "unit": "",
     "condition": "Physical Data Rebel® Physical Data — Model DPS 003 – 028",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP range",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "1.3 – 20",
     "unit": "",
     "condition": "Physical Data Rebel® Physical Data — Model DPS 003 – 028",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Temperature rise",
     "label": "온도",
     "valueRange": "20",
     "unit": "",
     "condition": "Physical Data Rebel® Physical Data — Model DPS 003 – 028",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
     "simulatorUse": "condition",
     "category": "기타",
     "sourceKind": "rating"
    },
    {
     "name": "Electric heat",
     "label": "전기 히터",
     "valueRange": "45 – 100",
     "unit": "",
     "condition": "Rebel® Physical Data — Model DPS 003 – 028",
     "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p3",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "SAF cfm",
     "label": "풍량",
     "valueRange": "50 – 16000",
     "unit": "",
     "condition": "Consistently maintaining the minimum outdoor air requirements of ASHRAE Standard 62 has be",
     "evidence": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf p28",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "RAF cfm",
     "label": "풍량",
     "valueRange": "43 – 14000",
     "unit": "",
     "condition": "Consistently maintaining the minimum outdoor air requirements of ASHRAE Standard 62 has be",
     "evidence": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf p28",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Supply fan volume (cfm)",
     "label": "풍량",
     "valueRange": "4000 – 10000",
     "unit": "",
     "condition": "Table 4: Effect of Minimum Ventilation Control on Discharge Temperature",
     "evidence": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf p28",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Outdoor air volume (cfm)",
     "label": "풍량",
     "valueRange": "2000",
     "unit": "",
     "condition": "Table 4: Effect of Minimum Ventilation Control on Discharge Temperature",
     "evidence": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf p28",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Airflow range (cfm)",
     "label": "풍량",
     "valueRange": "2000 – 20000",
     "unit": "",
     "condition": "Physical Data Table 11: RDS 708B, 800C, and 802C—component data",
     "evidence": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf p43",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor hp range",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "1 – 25",
     "unit": "",
     "condition": "Physical Data Table 11: RDS 708B, 800C, and 802C—component data",
     "evidence": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf p43",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Airflow range (cfm)",
     "label": "풍량",
     "valueRange": "8000 – 20000",
     "unit": "",
     "condition": "Physical Data Table 11: RDS 708B, 800C, and 802C—component data",
     "evidence": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf p43",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor hp range",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "1 – 25",
     "unit": "",
     "condition": "Physical Data Table 11: RDS 708B, 800C, and 802C—component data",
     "evidence": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf p43",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Airflow range (cfm)",
     "label": "풍량",
     "valueRange": "2000 – 16000",
     "unit": "",
     "condition": "Physical Data Table 11: RDS 708B, 800C, and 802C—component data",
     "evidence": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf p43",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor hp range",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "1 – 25",
     "unit": "",
     "condition": "Physical Data Table 11: RDS 708B, 800C, and 802C—component data",
     "evidence": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf p43",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Airflow range (cfm)",
     "label": "풍량",
     "valueRange": "2000 – 14400",
     "unit": "",
     "condition": "Physical Data Table 11: RDS 708B, 800C, and 802C—component data",
     "evidence": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf p43",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor hp range",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "1 – 10",
     "unit": "",
     "condition": "Physical Data Table 11: RDS 708B, 800C, and 802C—component data",
     "evidence": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf p43",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Airflow range (cfm)",
     "label": "풍량",
     "valueRange": "2000 – 18000",
     "unit": "",
     "condition": "Physical Data Table 11: RDS 708B, 800C, and 802C—component data",
     "evidence": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf p43",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor hp range",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "1 – 10",
     "unit": "",
     "condition": "Physical Data Table 11: RDS 708B, 800C, and 802C—component data",
     "evidence": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf p43",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Max bypass cfm",
     "label": "풍량",
     "valueRange": "4750 – 8225",
     "unit": "",
     "condition": "Table 12: RDS 708B, 800C, and 802C—contractor coil1 data",
     "evidence": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf p44",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Airflow (cfm)",
     "label": "풍량",
     "valueRange": "0.01 – 4000",
     "unit": "",
     "condition": "Table 30: RDS 800C and 802C (in wg)",
     "evidence": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf p58",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "208/60/3 FLA",
     "label": "전부하 전류 (FLA)",
     "valueRange": "3.3 – 195",
     "unit": "",
     "condition": "Electrical Data Table 36: Supply, exhaust and return fan motors, RPS 015C to 135C",
     "evidence": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf p99",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "LRA",
     "label": "구속 전류 (LRA)",
     "valueRange": "26 – 1240",
     "unit": "",
     "condition": "Electrical Data Table 36: Supply, exhaust and return fan motors, RPS 015C to 135C",
     "evidence": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf p99",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "230/60/3 FLA",
     "label": "전부하 전류 (FLA)",
     "valueRange": "2.8 – 176",
     "unit": "",
     "condition": "Electrical Data Table 36: Supply, exhaust and return fan motors, RPS 015C to 135C",
     "evidence": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf p99",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "LRA",
     "label": "구속 전류 (LRA)",
     "valueRange": "19.2 – 1200",
     "unit": "",
     "condition": "Electrical Data Table 36: Supply, exhaust and return fan motors, RPS 015C to 135C",
     "evidence": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf p99",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "460/60/31 FLA",
     "label": "전부하 전류 (FLA)",
     "valueRange": "1.4 – 88",
     "unit": "",
     "condition": "Electrical Data Table 36: Supply, exhaust and return fan motors, RPS 015C to 135C",
     "evidence": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf p99",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "LRA",
     "label": "구속 전류 (LRA)",
     "valueRange": "10.5 – 600",
     "unit": "",
     "condition": "Electrical Data Table 36: Supply, exhaust and return fan motors, RPS 015C to 135C",
     "evidence": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf p99",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "575/60/3 FLA",
     "label": "전부하 전류 (FLA)",
     "valueRange": "1.1 – 71",
     "unit": "",
     "condition": "Electrical Data Table 36: Supply, exhaust and return fan motors, RPS 015C to 135C",
     "evidence": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf p99",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "LRA",
     "label": "구속 전류 (LRA)",
     "valueRange": "7.7 – 505",
     "unit": "",
     "condition": "Electrical Data Table 36: Supply, exhaust and return fan motors, RPS 015C to 135C",
     "evidence": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf p99",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "minimumOutdoorAir",
     "label": "최소 외기량",
     "valueRange": "43 – 16000",
     "unit": "",
     "condition": "Consistently maintaining the minimum outdoor air requirements of ASHRAE Standard 62 has be",
     "evidence": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf p28",
     "simulatorUse": "core",
     "category": "air",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "minimumOutdoorAir",
     "label": "최소 외기량",
     "valueRange": "0 – 10000",
     "unit": "",
     "condition": "Table 4: Effect of Minimum Ventilation Control on Discharge Temperature",
     "evidence": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf p28",
     "simulatorUse": "core",
     "category": "air",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "fanMotorPowerEvidence",
     "label": "팬 모터",
     "valueRange": "1 – 1240",
     "unit": "",
     "condition": "Electrical Data Table 36: Supply, exhaust and return fan motors, RPS 015C to 135C",
     "evidence": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf p99",
     "simulatorUse": "core",
     "category": "air",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 1240",
     "unit": "",
     "condition": "Electrical Data Table 36: Supply, exhaust and return fan motors, RPS 015C to 135C",
     "evidence": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf p99",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "급기 풍량",
     "unit": "CMH",
     "condition": "정격/설계 구분",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "1125",
       "unit": "CFM",
       "condition": "형번 DPS 003",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "DPS 003",
       "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "1500",
       "unit": "CFM",
       "condition": "형번 DPS 004",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "DPS 004",
       "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "1875",
       "unit": "CFM",
       "condition": "형번 DPS 005",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "DPS 005",
       "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "2100",
       "unit": "CFM",
       "condition": "형번 DPS 006",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "DPS 006",
       "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "2450",
       "unit": "CFM",
       "condition": "형번 DPS 007",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "DPS 007",
       "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "3500",
       "unit": "CFM",
       "condition": "형번 DPS 010",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "DPS 010",
       "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "4200",
       "unit": "CFM",
       "condition": "형번 DPS 012",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "DPS 012",
       "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "5250",
       "unit": "CFM",
       "condition": "형번 DPS 015",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "DPS 015",
       "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
      }
     ]
    },
    {
     "requirementName": "환기 풍량",
     "unit": "CMH",
     "condition": "환기팬 있는 경우",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "1125",
       "unit": "CFM",
       "condition": "형번 DPS 003",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "DPS 003",
       "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "1500",
       "unit": "CFM",
       "condition": "형번 DPS 004",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "DPS 004",
       "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "1875",
       "unit": "CFM",
       "condition": "형번 DPS 005",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "DPS 005",
       "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "2100",
       "unit": "CFM",
       "condition": "형번 DPS 006",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "DPS 006",
       "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "2450",
       "unit": "CFM",
       "condition": "형번 DPS 007",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "DPS 007",
       "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "3500",
       "unit": "CFM",
       "condition": "형번 DPS 010",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "DPS 010",
       "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "4200",
       "unit": "CFM",
       "condition": "형번 DPS 012",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "DPS 012",
       "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "5250",
       "unit": "CFM",
       "condition": "형번 DPS 015",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "DPS 015",
       "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
      }
     ]
    },
    {
     "requirementName": "최소 외기량",
     "unit": "CMH 또는 %",
     "condition": "환기기준 산출값",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "Outdoor air volume (cfm)",
       "label": "풍량",
       "valueRange": "2000",
       "unit": "",
       "condition": "Table 4: Effect of Minimum Ventilation Control on Discharge Temperature",
       "evidence": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf p28",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "minimumOutdoorAir",
       "label": "최소 외기량",
       "valueRange": "43 – 16000",
       "unit": "",
       "condition": "Consistently maintaining the minimum outdoor air requirements of ASHRAE Standard 62 has be",
       "evidence": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf p28",
       "simulatorUse": "core",
       "category": "air",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "rating"
      },
      {
       "name": "minimumOutdoorAir",
       "label": "최소 외기량",
       "valueRange": "0 – 10000",
       "unit": "",
       "condition": "Table 4: Effect of Minimum Ventilation Control on Discharge Temperature",
       "evidence": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf p28",
       "simulatorUse": "core",
       "category": "air",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "rating"
      }
     ]
    },
    {
     "requirementName": "기외정압",
     "unit": "mmAq / Pa",
     "condition": "덕트 저항",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "급기팬 형식·모터출력",
     "unit": "— / kW",
     "condition": "시로코·터보·플러그",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "1.3 / 2.3 / 4.0",
       "unit": "HP",
       "condition": "형번 DPS 003",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "DPS 003",
       "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "1.3 / 2.3 / 4.0",
       "unit": "HP",
       "condition": "형번 DPS 004",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "DPS 004",
       "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "1.3 / 2.3 / 4.0",
       "unit": "HP",
       "condition": "형번 DPS 005",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "DPS 005",
       "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "1.3 / 2.3 / 4.0",
       "unit": "HP",
       "condition": "형번 DPS 006",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "DPS 006",
       "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "4.0 / 8.0",
       "unit": "HP",
       "condition": "형번 DPS 007",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "DPS 007",
       "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "4.0 / 8.0",
       "unit": "HP",
       "condition": "형번 DPS 010",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "DPS 010",
       "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "4.0 / 8.0",
       "unit": "HP",
       "condition": "형번 DPS 012",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "DPS 012",
       "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "4.0 / 8.0",
       "unit": "HP",
       "condition": "형번 DPS 015",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "DPS 015",
       "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
      }
     ]
    },
    {
     "requirementName": "환기팬 형식·모터출력",
     "unit": "— / kW",
     "condition": "",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "1.3 / 2.3 / 4.0",
       "unit": "HP",
       "condition": "형번 DPS 003",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "DPS 003",
       "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "1.3 / 2.3 / 4.0",
       "unit": "HP",
       "condition": "형번 DPS 004",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "DPS 004",
       "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "1.3 / 2.3 / 4.0",
       "unit": "HP",
       "condition": "형번 DPS 005",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "DPS 005",
       "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "1.3 / 2.3 / 4.0",
       "unit": "HP",
       "condition": "형번 DPS 006",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "DPS 006",
       "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "4.0 / 8.0",
       "unit": "HP",
       "condition": "형번 DPS 007",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "DPS 007",
       "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "4.0 / 8.0",
       "unit": "HP",
       "condition": "형번 DPS 010",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "DPS 010",
       "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "4.0 / 8.0",
       "unit": "HP",
       "condition": "형번 DPS 012",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "DPS 012",
       "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "4.0 / 8.0",
       "unit": "HP",
       "condition": "형번 DPS 015",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "DPS 015",
       "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
      }
     ]
    },
    {
     "requirementName": "냉수코일 능력",
     "unit": "kW",
     "condition": "**조건**: 냉수 7/12℃, 입구공기 27℃DB·19℃WB",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "온수코일 능력",
     "unit": "kW",
     "condition": "**조건**: 온수 60/50℃, 입구공기 5℃",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수·온수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "코일 열수·핀피치",
     "unit": "row / mm",
     "condition": "냉수·온수 각각",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "coilRowsFpi",
       "fieldId": "coilRowsFpi",
       "label": "코일 열수/FPI",
       "value": "(2/10) / (1/8)",
       "unit": "",
       "condition": "형번 DPS 003",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "DPS 003",
       "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
      },
      {
       "name": "coilRowsFpi",
       "fieldId": "coilRowsFpi",
       "label": "코일 열수/FPI",
       "value": "(2/10) / (1/8)",
       "unit": "",
       "condition": "형번 DPS 004",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "DPS 004",
       "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
      },
      {
       "name": "coilRowsFpi",
       "fieldId": "coilRowsFpi",
       "label": "코일 열수/FPI",
       "value": "(2/10) / (1/8)",
       "unit": "",
       "condition": "형번 DPS 005",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "DPS 005",
       "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
      },
      {
       "name": "coilRowsFpi",
       "fieldId": "coilRowsFpi",
       "label": "코일 열수/FPI",
       "value": "(2/10) / (1/8)",
       "unit": "",
       "condition": "형번 DPS 006",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "DPS 006",
       "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
      },
      {
       "name": "coilRowsFpi",
       "fieldId": "coilRowsFpi",
       "label": "코일 열수/FPI",
       "value": "(2/10) / (1/8)",
       "unit": "",
       "condition": "형번 DPS 007",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "DPS 007",
       "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
      },
      {
       "name": "coilRowsFpi",
       "fieldId": "coilRowsFpi",
       "label": "코일 열수/FPI",
       "value": "(2/10) / (1/8)",
       "unit": "",
       "condition": "형번 DPS 010",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "DPS 010",
       "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
      },
      {
       "name": "coilRowsFpi",
       "fieldId": "coilRowsFpi",
       "label": "코일 열수/FPI",
       "value": "(2/10) / (1/8)",
       "unit": "",
       "condition": "형번 DPS 012",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "DPS 012",
       "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
      },
      {
       "name": "coilRowsFpi",
       "fieldId": "coilRowsFpi",
       "label": "코일 열수/FPI",
       "value": "(2/10) / (1/8)",
       "unit": "",
       "condition": "형번 DPS 015",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "DPS 015",
       "sourceTable": "Physical Data Rebel® Physical Data — Model DPS 003 – 028"
      }
     ]
    },
    {
     "requirementName": "코일 정면풍속",
     "unit": "m/s",
     "condition": "보통 2.5~3.0",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "Face area (sq. ft.)",
       "label": "면풍속 면적",
       "valueRange": "2.5 – 12.3",
       "unit": "",
       "condition": "Physical Data Rebel® Physical Data — Model DPS 003 – 028",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Face area (sq. ft.)",
       "label": "면풍속 면적",
       "valueRange": "4.8 – 21.4",
       "unit": "",
       "condition": "Physical Data Rebel® Physical Data — Model DPS 003 – 028",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      }
     ]
    },
    {
     "requirementName": "필터 형식·효율·차압",
     "unit": "— / % / Pa",
     "condition": "프리·미디엄·HEPA (초기·최종 차압)",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "가습 방식·가습량",
     "unit": "— / kg/h",
     "condition": "증기·기화·초음파",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "열회수 유무·효율",
     "unit": "— / %",
     "condition": "전열교환 내장형",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "Steady state efficiency",
       "label": "효율",
       "valueRange": "80",
       "unit": "",
       "condition": "Physical Data Rebel® Physical Data — Model DPS 003 – 028",
       "evidence": "Daikin_ED-19116_Rebel_Physical_Data.pdf p2",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "rating"
      }
     ]
    },
    {
     "requirementName": "케이싱·단열",
     "unit": "—",
     "condition": "판넬 두께·단열재",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "전원",
     "unit": "V/φ/Hz",
     "condition": "",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "electricalFlaLra",
       "label": "전류",
       "valueRange": "1 – 1240",
       "unit": "",
       "condition": "Electrical Data Table 36: Supply, exhaust and return fan motors, RPS 015C to 135C",
       "evidence": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf p99",
       "simulatorUse": "core",
       "category": "electrical",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "rating"
      }
     ]
    }
   ],
   "l3MappingPoints": [
    {
     "type": "AI",
     "instance": 1,
     "name": "DischAirTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current reading of the unit discharge air temperature sensor. · 범위 -50°-249. 99°F -45. 56°-121. 11°C",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 2,
     "name": "RATemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current reading from the unit return air temperature sensor. Applies only if the unit is configured for a return air sensor. · 범위 -20°-199. 99°F -28. 89°- 93. 33°C Default: NA",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 3,
     "name": "SpaceTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current space or zone temperature from the optional space air temperature sensor. Applies only if the unit is configured for a space temperature sensor. If the optional space temperature sensor is not installed and a BACnet network is n",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 4,
     "name": "OutdoorTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current value of a unit-mounted outdoor air temperature sensor. Applies only if the unit is configured for an outdoor air temperature sensor. · 범위 -50°-150°F -45. 56°-65. 56°C",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 5,
     "name": "MATemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current mixed air temperature from the mixed air temperature sensor. Applies only to self-contained units configured with a mixed air temperature sensor. · 범위 -50°-249. 99°F -45. 56°-121. 11°C",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 6,
     "name": "CWTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current entering water temperature from the entering water temperature sensor. Applies only to self-contained units configured with a water condenser. · 범위 -50°-150°F -45. 56°-65. 56°C",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AI",
     "instance": 7,
     "name": "EFT LCT _",
     "unit": null,
     "unitRaw": null,
     "note": "The current value of the unit entering fan/leaving coil air temperature sensor. Applies only to units configured for an entering fan temperature sensor. · 범위 -83. 2°-249. 99°F -64°-121. 11°C",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AI",
     "instance": 8,
     "name": "FanSpd",
     "unit": null,
     "unitRaw": "0-110%",
     "note": "The current percentage of supply fan capacity. It reads 0% whenever the fan is off. If the unit is configured as constant volume, FanSpd reads 100% when the fan is on. Otherwise, it reads the feedback from the VFD. · 범위 0-110%",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AI",
     "instance": 9,
     "name": "BldgStatPress",
     "unit": null,
     "unitRaw": null,
     "note": "Displays the reading of the current building static pressure sensor. · 범위 -0.2489 - 0.2489” WC -62 .. 62 Pa",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AI",
     "instance": 10,
     "name": "ExhFanValue",
     "unit": null,
     "unitRaw": "0-100%",
     "note": "The current percentage of return fan or exhaust fan capacity. Applies only to units configured with a return/ exhaust fan. · 범위 0-100%",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AI",
     "instance": 11,
     "name": "SpaceRH",
     "unit": null,
     "unitRaw": "0-100%",
     "note": "The current reading of the optional relative humidity sensor. · 범위 0-100%",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 12,
     "name": "Conductivity",
     "unit": null,
     "unitRaw": "0-5000",
     "note": "Provides the conductivity of the sump water in an evaporative cooled condenser. · 범위 0-5000",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 13,
     "name": "SpaceCO2",
     "unit": null,
     "unitRaw": "0-5000 ppm",
     "note": "The current space CO level from the optional space CO 2 2 sensor. This value reflects the SpaceIAQ Input (if valid) or the value from a locally wired sensor. Applies only if the unit is configured for an airside economizer and Min OA Type i",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 14,
     "name": "ControlTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current control temperature sensor reading. The control temperature sensor is selected with MSV:39, Control Temp Source. · 범위 -50°-249. 99°F -45. 56°- 121. 11°C",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 15,
     "name": "ERWheelSpd",
     "unit": null,
     "unitRaw": null,
     "note": "The current speed of the energy recovery wheel, expressed as a percentage. · 범위 0-100% Default: NA",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 16,
     "name": "ERLAT",
     "unit": null,
     "unitRaw": null,
     "note": "The current value of energy recovery wheel leaving air temperature sensor. · 범위 -50°-249. 99°F -45. 56°-121. 11°C Default: NA",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 17,
     "name": "EREAT",
     "unit": null,
     "unitRaw": null,
     "note": "The current value of energy recovery wheel exhaust air temperature sensor. · 범위 -20°-199. 99°F -28. 89°-93. 33°C Default: NA",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 21,
     "name": "DischLn3Temp",
     "unit": null,
     "unitRaw": null,
     "note": "The current reading of the unit inverter compressor (Comp. 3) discharge line refrigerant temperature sensor. Applies only to Rebel (DPS, DPH) units. · 범위 -50°-392°F -45. 56°-200°C",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 22,
     "name": "DischLn1Temp",
     "unit": null,
     "unitRaw": null,
     "note": "The current reading of the unit inverter compressor (Comp. 1) discharge line refrigerant temperature sensor. Applies only to Rebel (DPS, DPH) units. · 범위 -50°-392°F -45. 56°-200°C",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 23,
     "name": "DefrostTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current reading of the unit defrost temperature sensor. Applies only to Rebel (DPS, DPH) units. · 범위 -50°-200°F -45. 56°-93. 33°C",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 24,
     "name": "SucnRefTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current reading of the unit suction line refrigerant temperature sensor. Applies only to Rebel (DPS, DPH) units. · 범위 -50°-200°F -45. 56°-93. 33°C",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 25,
     "name": "RefSuctionP",
     "unit": null,
     "unitRaw": "0-725. 2 psi 0-5000 kPa",
     "note": "The current reading from refrigerant circuit suction pressure sensor. · 범위 0-725. 2 psi 0-5000 kPa",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 26,
     "name": "RefDischP",
     "unit": null,
     "unitRaw": "0-725. 2 psi 0-5000 kPa",
     "note": "The current reading of the unit discharge line refrigerant pressure sensor. Applies only to Rebel (DPS, DPH) units. · 범위 0-725. 2 psi 0-5000 kPa",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 27,
     "name": "IndoorRefTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current indoor refrigerant temperature from the indoor refrigerant temperature sensor. Applies only if the unit is configured for heat pump operation. · 범위 -50°-150°F -45. 56°-65. 56°C",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AI",
     "instance": 28,
     "name": "OutdoorRefTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current outdoor refrigerant temperature from the outdoor refrigerant temperature sensor. Applies only if the unit is configured for heat pump operation. · 범위 -50°-150°F -45. 56°-65. 56°C",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AI",
     "instance": 29,
     "name": "INVCompTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current reading of the Inverter Compressor Body Temperature. Applies only if the Rebel unit is configured with a 12 hp inverter compressor (DPS015). · 범위 -83. 2°-147. 2°F -45. 56°-65. 56°C",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AI",
     "instance": 30,
     "name": "C1RefDischP",
     "unit": null,
     "unitRaw": "0-725. 2 psi 0-5000 kPa",
     "note": "The current reading from circuit 1 refrigerant discharge pressure sensor. · 범위 0-725. 2 psi 0-5000 kPa",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 31,
     "name": "C2RefDischP",
     "unit": null,
     "unitRaw": "0-725. 2 psi 0-5000 kPa",
     "note": "The current reading from circuit 2 refrigerant discharge pressure sensor. · 범위 0-725. 2 psi 0-5000 kPa",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 32,
     "name": "DischLn2Temp",
     "unit": null,
     "unitRaw": null,
     "note": "The current reading of the unit inverter compressor (Comp. 2) discharge line refrigerant temperature sensor. Applies only to Rebel (DPS, DPH) units. · 범위 -50°-392°F -45. 56°-200. 0°C",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AV",
     "instance": 1,
     "name": "ClgCapacity",
     "unit": null,
     "unitRaw": "0-100%",
     "note": "The current percentage of maximum unit cooling capacity. Applies only if the unit is configured for cooling. · 범위 0-100%",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AV",
     "instance": 2,
     "name": "HtgCapacity",
     "unit": null,
     "unitRaw": "0-100%",
     "note": "The current percentage of maximum unit heating capacity. Applies only if the unit is configured for heating. · 범위 0-100%",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AV",
     "instance": 3,
     "name": "TimeToNextState",
     "unit": null,
     "unitRaw": null,
     "note": "범위 0-65534 Min Default: 65535 (Null)",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 4,
     "name": "LocalSpaceTmp",
     "unit": null,
     "unitRaw": null,
     "note": "The current space air temperature provided by the local space air temperature sensor. Applies only if the unit is configured for a space temperature sensor. · 범위 0°-150°F -17. 78°-65. 56°C Default: NA",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 5,
     "name": "LocalOATemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current outdoor air temperature provided by the local outdoor air temperature sensor. Applies only if the unit is configured for an outdoor air temperature sensor. · 범위 -50°-150°F -45. 56°-65. 56°C Default: NA",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 6,
     "name": "DuctStatPress",
     "unit": null,
     "unitRaw": "0-5” WC 0-1250 Pa",
     "note": "The current duct static pressure sensor reading. When a unit is equipped with two duct static pressure sensors, it displays the lower of the two sensor readings. Static pressure control is then based on the lower of the two readings. Applie",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AV",
     "instance": 7,
     "name": "DuctStaticSP",
     "unit": null,
     "unitRaw": null,
     "note": "Sets the Duct Static Pressure Setpoint used to control the discharge air fan VFD. If the Present Value is set beyond the valid limits from the network, the value written from the network is ignored. Applies only if the unit supply fan type ",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AV",
     "instance": 8,
     "name": "BldgStaticSP",
     "unit": null,
     "unitRaw": null,
     "note": "Sets the building static pressure setpoint used for controlling the return air or exhaust fan inlet VFD. The VFD is modulated to maintain the building static pressure sensor input at this setpoint. Uses maximum and minimum limits, so if the",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 9,
     "name": "OccCoolSP",
     "unit": null,
     "unitRaw": null,
     "note": "Sets the Occupied Cooling Setpoint value when it is not controlled by another function. It uses maximum and minimum limits, so if the Present Value is set beyond the acceptable range from the network, the value is ignored and the unit contr",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10,
     "name": "UnoccCoolSetpt",
     "unit": null,
     "unitRaw": null,
     "note": "Sets the temperature above which the unit starts and provides unoccupied heating (night setup) during unoccupied periods. An optional space temperature sensor is required for unoccupied cooling operation. It uses maximum and minimum limits,",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 11,
     "name": "OccHeatSP",
     "unit": null,
     "unitRaw": null,
     "note": "Sets the Occupied Heating Setpoint value when it is not controlled by other function. It uses maximum and minimum limits, so if the Present Value is set beyond the acceptable range, the value is ignored and the unit controller continues to ",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 12,
     "name": "UnoccHeatSetpt",
     "unit": null,
     "unitRaw": null,
     "note": "Sets the temperature above which the unit starts and provides cooling (night setback) during unoccupied periods. An optional space temperature sensor is required for unoccupied cooling operation. It uses maximum and minimum limits, so if th",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 13,
     "name": "DAClgSetpt",
     "unit": null,
     "unitRaw": null,
     "note": "Sets the Network Cooling Discharge Setpoint only when ClgReset = Network. The unit controller internally limits the Present Value that is written between the Min Clg Spt (AV:14) and the Max Clg Spt. Refer to the Cooling Set Up menu on the u",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 14,
     "name": "DefaultDATClgSetpt",
     "unit": null,
     "unitRaw": null,
     "note": "Sets the Minimum Discharge Air Cooling Setpoint. It is also changeable via the unit controller keypad/display. The unit controller uses the last valid value it received from either the network or keypad/display. · 범위 39. 992°-100. 0°F 4. 44",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 15,
     "name": "EconCapacity",
     "unit": null,
     "unitRaw": "0-100%",
     "note": "The current percentage of economizer capacity or outdoor air damper position. · 범위 0-100%",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AV",
     "instance": 16,
     "name": "MinOAPosNetIn",
     "unit": null,
     "unitRaw": null,
     "note": "Sets the Outdoor Air Damper Minimum Position setpoint. The Minimum Outdoor Air Damper Position Input setpoint uses this value when 1) it is not controlled by another function and 2) when Min OA Pos = Network via the unit controller the keyp",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 17,
     "name": "DAHtgSetpt",
     "unit": null,
     "unitRaw": null,
     "note": "Sets the Network Heating Discharge Setpoint and only applies when HtgReset = Network. The unit controller internally limits the Present Value that is written between the Min Htg Spt and the Max Htg Spt (AV:18). See the Heating menu on the u",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18,
     "name": "DefaultDATHtgSetpt",
     "unit": null,
     "unitRaw": null,
     "note": "Sets the maximum allowable discharge air heating setpoint determined by the discharge air temperature reset function. It is changeable via the unit controller keypad/display. The controller uses the last valid value it last received from ei",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 19,
     "name": "SpaceRHNetIn",
     "unit": null,
     "unitRaw": null,
     "note": "Sets the relative humidity from the network. If the network value becomes unreliable, the humidity reverts to the value provided by the attached relative humidity sensor. · 범위 0-100% Default: 163. 835% (Null)",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 20,
     "name": "SpaceDewPt",
     "unit": null,
     "unitRaw": null,
     "note": "The current Dew Point Temperature value is calculated from the optional relative humidity sensor. · 범위 -50°-150°F -45. 56°-65. 56°C",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 21,
     "name": "SupFanCapNetIn",
     "unit": null,
     "unitRaw": null,
     "note": "Sets the discharge air VFD speed when the Supply Fan Capacity Control Flag is set to Speed (MSV:11=2) using maximum and minimum limits. If the Present Value is set beyond these limits from the network, the value is ignored and the controlle",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AV",
     "instance": 22,
     "name": "RetFanCapNetIn",
     "unit": null,
     "unitRaw": null,
     "note": "Sets the return/exhaust air VFD speed when Return/ Exhaust Fan Control (MSV:12) = Speed (4). Applies only to units configured for a modulating return fan. Uses maximum and minimum limits, so if the Present Value is set beyond these limits f",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 23,
     "name": "ExhFanCapNetIn",
     "unit": null,
     "unitRaw": null,
     "note": "Overrides the local exhaust fan capacity control. Remote Return/Exhaust Fan Capacity Control Flag (MSV:12) must be set to Speed (4) for the unit controller to use this remote capacity for control. Applies only to units that are configured f",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AV",
     "instance": 24,
     "name": "ActiveWarning",
     "unit": null,
     "unitRaw": "NA",
     "note": "Allows individual notification of the highest priority active warning alarm. The value in Table 41 is the largest number in its enumeration that corresponds to an active alarm. 1 · 범위 NA",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 25,
     "name": "ActiveProblem",
     "unit": null,
     "unitRaw": "NA",
     "note": "Allows individual notification of the highest priority active problem alarm. The value in Table 42 is the largest number in its enumeration that corresponds to an active alarm. 1 · 범위 NA",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 26,
     "name": "ActiveFault",
     "unit": null,
     "unitRaw": "NA",
     "note": "Allows individual notification of the highest priority active fault alarm. The value in Table 43 is the largest number in its enumeration that corresponds to an active alarm. 1 · 범위 NA",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 27,
     "name": "AlarmValue",
     "unit": null,
     "unitRaw": "NA",
     "note": "Allows individual notification of the highest priority active alarm. The value in Table 40 is the largest number in its enumeration that corresponds to an active alarm. 1 · 범위 NA",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 28,
     "name": "SpaceTempInput",
     "unit": null,
     "unitRaw": null,
     "note": "The current space or zone temperature network value. If this network value becomes unreliable, the temperature reverts to the space temperature sensor value. Applies only if the unit is configured for a space temperature sensor. · 범위 0°-150",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 29,
     "name": "OutdoorTempInput",
     "unit": null,
     "unitRaw": null,
     "note": "Enables the outdoor air temperature to be configured from the network. Write the temperature to this property when using a single temperature sensor to determine the outdoor air temperature for the entire network. Applies only if the unit i",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 31,
     "name": "SpaceIAQNetIn",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the current space CO level from the network. 2 This value takes priority over a locally wired sensor. It is used for minimum OA damper control and only applies if Min OA Type is set to IAQ VDC or IAQ mA. · 범위 0-5000 ppm Default: 3",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 32,
     "name": "EconEnable",
     "unit": null,
     "unitRaw": null,
     "note": "Enables or disables the economizer. Applies only if 1) if the unit is configured for a waterside or airside economizer and 2) when Ctrl Mode = Auto. • If EconEnable = 0, then the economizer is disabled. • If it is 1 and EconEnaPercent is 0,",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 33,
     "name": "EconEnablePct",
     "unit": null,
     "unitRaw": null,
     "note": "범위 0-100% Default: 100%",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 34,
     "name": "CoolEnable",
     "unit": null,
     "unitRaw": null,
     "note": "Enables or disables the primary cooling. Applies only if 1) the unit is configured for mechanical cooling and 2) when Ctrl Mode = Auto. • If CoolEnable is 0, then the primary cooling is disabled. If it is 1 and CoolEnablePct is 0, the prima",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 35,
     "name": "CoolEnablePct",
     "unit": null,
     "unitRaw": null,
     "note": "범위 0-100% Default: 100%",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 36,
     "name": "HeatEnable",
     "unit": null,
     "unitRaw": null,
     "note": "Enables or disables the primary heating. Applies only if 1) the unit is configured for heating and 2) when Ctrl Mode = Auto. • If HeatEnable = 0, then the primary heating is disabled. • If HeatEnable = 1 and HeatEnablePct = 0, the primary h",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 37,
     "name": "HeatEnablePct",
     "unit": null,
     "unitRaw": null,
     "note": "범위 0-100% Default: 100%",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 38,
     "name": "WaterflowSwitch",
     "unit": null,
     "unitRaw": null,
     "note": "Allows the network to set the waterflow status. Applies only to units that are configured for mechanical cooling. The cooling configuration is either individual circuits or dual circuit water condenser, and no head pressure control. · 범위 -1",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 39,
     "name": "EffDATempSP",
     "unit": null,
     "unitRaw": null,
     "note": "Reflects the Effective Heating Discharge Temperature Setpoint if the unit is in the heating state. If not, it reflects the Discharge Air Cooling Setpoint when the unit is in any other operating state. · 범위 -83. 2°.. 147. 2°F -64°.. 64°C Def",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AV",
     "instance": 40,
     "name": "HumiditySP",
     "unit": null,
     "unitRaw": null,
     "note": "Defines the Relative Humidity Setpoint via the network. · 범위 0-100% Default: NA",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 41,
     "name": "DewpointSP",
     "unit": null,
     "unitRaw": null,
     "note": "Defines the Dew Point Setpoint via the network. The “Dehum Method = item” on the keypad/display can be changed to DewPt as desired. · 범위 0-100°F -17. 78° - +37. 78°C Default: NA",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 42,
     "name": "OAFlow",
     "unit": null,
     "unitRaw": null,
     "note": "The amount of outdoor airflow entering the unit. Applies only to units configured for design flow. · 범위 0-60007. 25 CFM 0-28320 l/s",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AV",
     "instance": 43,
     "name": "ReceiveHeartbeat",
     "unit": null,
     "unitRaw": null,
     "note": "Defines the maximum period of time that elapses after the last update to specified network parameters before the unit controller starts to use its default values. Receive Heartbeat is not supported on unit controller application versions 25",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 44,
     "name": "ReheatCapacity",
     "unit": null,
     "unitRaw": "0-100%",
     "note": "Indicates the current percentage of the unit’s reheat capacity. Applies only to units configured with cooling. · 범위 0-100%",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 45,
     "name": "HiRAT",
     "unit": null,
     "unitRaw": null,
     "note": "The current reading of the return air sensor. The Present Value of this object is the same as it is for AI:2. This object is only present for intrinsic reporting of the High Return Air Temperature alarm. The unit controller commands this ob",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 53,
     "name": "MinOAFlowSpt",
     "unit": null,
     "unitRaw": null,
     "note": "The Outdoor Air Setpoint applies only to units configured for design flow. · 범위 0-60007. 25 CFM 0-28320 l/s Default: 2000 CFM 943. 9 I/s",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 54,
     "name": "SuplHtgCap",
     "unit": null,
     "unitRaw": "0-100%",
     "note": "The current percentage of supplemental heating capacity. Applies only if 1) it is a Rebel unit (DPS, DPH) with heat pump and 2) is configured with heat. If so, the heating capacity comes from the heat pump compressor heat, and the supplemen",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 55,
     "name": "DACMWUSpt",
     "unit": null,
     "unitRaw": null,
     "note": "Defines the morning warm-up heating setpoint when the unit is configured for discharge air temperature control. It does not apply to zone temperature control units (the Occupied Heating Setpoint is used for morning warm-up purposes in zone ",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 56,
     "name": "MinDehumLCTSpt",
     "unit": null,
     "unitRaw": null,
     "note": "Determines the point where cooling is staged up during dehumidification operation. If the unit is equipped with modulating cooling (such as chilled water or variable speed compressor) this is the point the leaving coil temperature is contro",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 57,
     "name": "MaxDehumLCTSpt",
     "unit": null,
     "unitRaw": null,
     "note": "Determines the point where cooling is staged down during dehumidification operation. · 범위 -39. 99°-100°F 4. 44°-37. 78°C Default: 51. 99°F / 11. 11°C",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 58,
     "name": "MaxPurgeTime",
     "unit": null,
     "unitRaw": null,
     "note": "Activates a preoccupancy purge function period that uses unoccupied economizer operation to pre-cool the space. Setting this to 0 minutes deactivates the function. · 범위 0-300 Min Default: 0 Min",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 100,
     "name": "SupplyFanHrs",
     "unit": null,
     "unitRaw": "0-50000 Hours",
     "note": "The accumulated supply fan hours of operation. · 범위 0-50000 Hours",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 101,
     "name": "RF EFHrs _",
     "unit": null,
     "unitRaw": "0-50000 Hours",
     "note": "The accumulated return or exhaust fan hours of operation. · 범위 0-50000 Hours",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 102,
     "name": "StgExh1Hrs",
     "unit": null,
     "unitRaw": "0-50000 Hours",
     "note": "The second stage exhaust fan accumulated run hours. · 범위 0-50000 Hours",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
