     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 103,
     "name": "StgExh2Hrs",
     "unit": null,
     "unitRaw": "0-50000 Hours",
     "note": "The first stage exhaust fan accumulated run hours. · 범위 0-50000 Hours",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 104,
     "name": "MechClgHrs",
     "unit": null,
     "unitRaw": "0-50000 Hours",
     "note": "The accumulated mechanical cooling hours of operation. · 범위 0-50000 Hours",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 105,
     "name": "Comp1Hrs",
     "unit": null,
     "unitRaw": "0-50000 Hours",
     "note": "The accumulated compressor 1 hours of operation. · 범위 0-50000 Hours",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 106,
     "name": "Comp2Hrs",
     "unit": null,
     "unitRaw": "0-50000 Hours",
     "note": "The accumulated compressor 2 hours of operation. · 범위 0-50000 Hours",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 107,
     "name": "Comp3Hrs",
     "unit": null,
     "unitRaw": "0-50000 Hours",
     "note": "The accumulated compressor 3 hours of operation. · 범위 0-50000 Hours",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 108,
     "name": "Comp4Hrs",
     "unit": null,
     "unitRaw": "0-50000 Hours",
     "note": "The accumulated compressor 4 hours of operation. · 범위 0-50000 Hours",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 109,
     "name": "Comp5Hrs",
     "unit": null,
     "unitRaw": "0-50000 Hours",
     "note": "The accumulated compressor 5 hours of operation. · 범위 0-50000 Hours",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 110,
     "name": "Comp6Hrs",
     "unit": null,
     "unitRaw": "0-50000 Hours",
     "note": "The accumulated compressor 6 hours of operation. · 범위 0-50000 Hours",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 111,
     "name": "Comp7Hrs",
     "unit": null,
     "unitRaw": "0-50000 Hours",
     "note": "The accumulated compressor 7 hours of operation. · 범위 0-50000 Hours",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 112,
     "name": "Comp8Hrs",
     "unit": null,
     "unitRaw": "0-50000 Hours",
     "note": "The accumulated compressor 8 hours of operation. · 범위 0-50000 Hours",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 113,
     "name": "CmpClgHrs",
     "unit": null,
     "unitRaw": "0-50000 Hours",
     "note": "The compressor cooling accumulated run hours. Applies only to Rebel (DPS, DPH) units. · 범위 0-50000 Hours",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 114,
     "name": "CmpHtgHrs",
     "unit": null,
     "unitRaw": "0-50000 Hours",
     "note": "The compressor heating accumulated run hours. Applies only to Rebel (DPS, DPH) units. · 범위 0-50000 Hours",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 115,
     "name": "INVCmpHrs",
     "unit": null,
     "unitRaw": "0-50000 Hours",
     "note": "The accumulated inverter compressor hours of operation. Applies only to Rebel (DPS, DPH) units. · 범위 0-50000 Hours",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 116,
     "name": "HeatingHrs",
     "unit": null,
     "unitRaw": "0-50000 Hours",
     "note": "The accumulated heating hours of operation. · 범위 0-50000 Hours",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 117,
     "name": "EconoHrs",
     "unit": null,
     "unitRaw": "0-50000 Hours",
     "note": "The accumulated economizer hours of operation. · 범위 0-50000 Hours",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 118,
     "name": "TenantORHrs",
     "unit": null,
     "unitRaw": "0-50000 Hours",
     "note": "The accumulated tenant override hours of operation. · 범위 0-50000 Hours",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 119,
     "name": "DehumHrs",
     "unit": null,
     "unitRaw": "0-50000 Hours",
     "note": "The accumulated dehumidification hours of operation. · 범위 0-50000 Hours",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 120,
     "name": "ERWhlHrs",
     "unit": null,
     "unitRaw": "0-50000 Hours",
     "note": "The accumulated energy recovery wheel hours of operation. · 범위 0-50000 Hours",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 121,
     "name": "VarCmpHrs",
     "unit": null,
     "unitRaw": "0-50000 Hours",
     "note": "The accumulated Variable Compressor hours of operation. · 범위 0-50000 Hours",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 122,
     "name": "ReheatHrs",
     "unit": null,
     "unitRaw": "0-50000 Hours",
     "note": "The accumulated hours of continuous reheat operation. · 범위 0-50000 Hours",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 163,
     "name": "GenCondStages",
     "unit": null,
     "unitRaw": null,
     "note": "The number of generic cooling stages. Applies only if the compressor configuration is set to Generic Condenser (2) and is used for remote condenser operation. Does not apply to DPS H _ and SCU unit types. · 범위 0-8 Default: 8",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 164,
     "name": "MaxHtgStages",
     "unit": null,
     "unitRaw": null,
     "note": "The number of heating stages in the unit. · 범위 1-8 Default: 1",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AV",
     "instance": 165,
     "name": "MaximumHeatRise",
     "unit": null,
     "unitRaw": null,
     "note": "The maximum heat rise in the unit. Based on a three digit input. · 범위 0-100 Default: 100",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 166,
     "name": "UnitSize",
     "unit": null,
     "unitRaw": null,
     "note": "The unit size in tons of cooling. · 범위 0-999 Default: 050",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 1,
     "name": "AirFlwSw",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the airflow switch (Closed (1) or Open (0)). It is the object that generates the alarm. The OffNormal state of this object indicates an Airflow Fault alarm is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 2,
     "name": "AirFlwWrSw",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the airflow status (Closed (1) or Open (0)). The OffNormal state of this object indicates the Airflow Switch Warning alarm is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 3,
     "name": "DirtyFilterSw",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the dirty filter switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the Dirty Filter Warning alarm is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "BI",
     "instance": 4,
     "name": "HiPress1Sw",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the High Pressure Circuit 1 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the High Pressure Circuit 1 Problem alarm is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 5,
     "name": "HiPress2Sw",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the High Pressure Circuit 2 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the High Pressure Circuit 2 Problem alarm is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 6,
     "name": "HiPress3Sw",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the High Pressure Circuit 3 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the High Pressure Circuit 3 Problem alarm is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 7,
     "name": "HiPress4Sw",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the High Pressure Circuit 4 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the High Pressure Circuit 4 Problem alarm is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 8,
     "name": "HiPress5Sw",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the High Pressure Circuit 5 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the High Pressure Circuit 5 Problem alarm is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 9,
     "name": "HiPress6Sw",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the High Pressure Circuit 6 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the High Pressure Circuit 6 Problem alarm is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10,
     "name": "LoPress1Sw",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Low Pressure Circuit 1 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the Low Pressure Circuit 1 Problem alarm is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11,
     "name": "LoPress2Sw",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Low Pressure Circuit 2 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the Low Pressure Circuit 2 Problem alarm is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 12,
     "name": "LoPress3Sw",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Low Pressure Circuit 3 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the Low Pressure Circuit 3 Problem alarm is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 13,
     "name": "LoPress4Sw",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Low Pressure Circuit 4 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the Low Pressure Circuit 4 Problem alarm is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 14,
     "name": "LoPress5Sw",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Low Pressure Circuit 5 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the Low Pressure Circuit 5 Problem alarm is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 15,
     "name": "LoPress6Sw",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Low Pressure Circuit 6 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the Low Pressure Circuit 6 Problem alarm is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 16,
     "name": "SmpWtrLvlSw",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the sump pump water level switch (Closed (1) or Open (0)). It is the object that generates the alarm. The OffNormal state of this object indicates the Sump Water Level Problem alarm is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 17,
     "name": "WtrFlwSw",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the water flow switch (Closed (1) or Open (0)). It is the object that generates the alarm. The OffNormal state of this object indicates the Water Flow Switch Problem alarm is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 18,
     "name": "WtrRegVlv",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the water regulating valve ((Closed (1) or Open (0)). It is the object that generates the alarm. The OffNormal state of this object indicates the Water Regulating Valve Problem alarm is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 19,
     "name": "FreezeFltSw",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the freeze fault switch (Closed (1) or Open (0)). It is the object that generates the alarm. The OffNormal state of this object indicates the Freeze Fault alarm is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "BI",
     "instance": 21,
     "name": "DuctHiLmtSw",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the duct high limit switch (Closed (1) or Open (0)). It is the object that generates the alarm. The OffNormal state of this object indicates the Duct High Limit Fault alarm is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 22,
     "name": "EmergencyOffSw",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the emergency off switch (Closed (1) or Open (0)). It is the object that generates the alarm. The OffNormal state of this object indicates the Emergency Off Fault alarm is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 24,
     "name": "LoPress7Sw",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Low Pressure Circuit 7 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the Low Pressure Circuit 7 Problem alarm is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 25,
     "name": "LoPress8Sw",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Low Pressure Circuit 8 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the Low Pressure Circuit 8 Problem alarm is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 26,
     "name": "HiPress7Sw",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the High Pressure Circuit 7 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the High Pressure Circuit 7 Problem alarm is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 27,
     "name": "HiPress8Sw",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the High Pressure Circuit 8 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the High Pressure Circuit 8 Problem alarm is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 32,
     "name": "HiPress1Prb",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the High Pressure Problem alarm (0 = Normal, 1 = Alarm). The OffNormal state of this object indicates a High Pressure Problem alarm is active and the inverter compressor refrigerant circuit high limits have been exce",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 33,
     "name": "LoPress1Prb",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the Low Pressure Problem alarm (0 = Normal, 1 = Alarm). The OffNormal state of this object indicates a Low Pressure Problem alarm is active and the inverter compressor refrigerant circuit low limits have been exceede",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 34,
     "name": "INVCompPrb",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the Inverter Compressor Problem alarm (0 = Normal, 1 = Alarm). The OffNormal state of this object indicates the Inverter Compressor Problem alarm is active and that the inverter compressor body temperature limit has ",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 35,
     "name": "HiDLTempPrb",
     "unit": null,
     "unitRaw": null,
     "note": "Current binary status of the High Discharge Line Temperature Problem alarm for VFD compressor units. The OffNormal state of this object indicates that the High Discharge Line Temperature Problem alarm is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 36,
     "name": "OAFanPrb",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the Outdoor Fan Problem alarm (0 = Normal, 1 = Alarm). The OffNormal state of this object indicates that the Outdoor Fan Problem alarm is active. Applies only to Rebel units.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 37,
     "name": "LoChargePrb",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the Low Refrigerant Charge Problem alarm (0 = Normal, 1 = Alarm). The OffNormal state of this object indicates that the Low Refrigerant Charge Problem alarm is active. Applies only to Rebel units.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 38,
     "name": "IFBCommPrb",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the IFB Comm Problem alarm (0 = Normal, 1 = Alarm). The OffNormal state of this object indicates that the IFB Comm Problem alarm is active and that an interruption has occurred between the unit controller and the inv",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 39,
     "name": "LoPressDiffPrb",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the Low Pressure Differential Problem alarm (0 = Normal, 1 = Alarm). The OffNormal state of this object indicates the Low Pressure Differential Problem alarm is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 40,
     "name": "ExpValvePrb",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the Expansion Valve Problem alarm (0 = Normal, 1 = Alarm). The OffNormal state of this object indicates that the Expansion Valve Problem alarm is active. Applies only to Rebel units.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 41,
     "name": "ChargeLossPrb",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the Charge Loss Problem alarm (0 = Normal, 1 = Alarm). The OffNormal state of this object indicates that the Charge Loss Problem alarm is active and the refrigerant system charge has been lost. Applies only to Rebel ",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 42,
     "name": "Ret/ExhFanWrn",
     "unit": null,
     "unitRaw": null,
     "note": "An active alarm indicates that there is a problem with the return or exhaust fan operation. The OffNormal state of this object indicates a Return / Exhaust Fan Warning. Applies to units with a VFD or EBM return/ exhaust fan.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 43,
     "name": "HiINVTmpPrb",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the High Inverter Compressor Body Temperature Problem alarm (0 = Normal, 1 = Alarm). The OffNormal state of this object indicates the High Inverter Compressor Body Temperature Problem alarm is active. Alarm applies o",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 46,
     "name": "LoSuperHtWrn",
     "unit": null,
     "unitRaw": null,
     "note": "An active alarm indicates that the suction and discharge superheat values are low. The OffNormal state of this object indicates the Low Superheat Warning alarm is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 47,
     "name": "VarCompPrb",
     "unit": null,
     "unitRaw": null,
     "note": "Current binary status of the Variable Compressor Problem alarm for VFD compressor units. The OffNormal state of this object indicates a Variable Compressor Problem alarm is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 48,
     "name": "LoDischPPrb",
     "unit": null,
     "unitRaw": null,
     "note": "Current binary status of the Low Discharge Pressure Problem alarm for VFD compressor units. The OffNormal state of this object indicates that the Low Discharge Pressure Problem alarm is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 49,
     "name": "LoDischSHPrb",
     "unit": null,
     "unitRaw": null,
     "note": "Current binary status of the Low Discharge Superheat Problem alarm for VFD compressor units. The OffNormal state of this object indicates that the Low Discharge Superheat Problem alarm is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 50,
     "name": "HiDischSHPrb",
     "unit": null,
     "unitRaw": null,
     "note": "Current binary status of the High Discharge Superheat Problem alarm for VFD compressor units. The OffNormal state of this object indicates the High Discharge Superheat Problem alarm is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 51,
     "name": "VcmpOiStatus",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the Oil Status Switch. Also, the OffNormal state of this object indicates the Variable Compressor Low Oil Problem alarm is active and that the VFD oil boost alarm count has been exceeded.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 52,
     "name": "ClgHPUnldEvnt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Cooling High Discharge Pressure Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Cooling High Discharge Pressure Unload Event is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 53,
     "name": "LoDschPUnldEvnt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Low Discharge Pressure Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Low Discharge Pressure Unload Event is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 54,
     "name": "VarCmpEmrgStopEvnt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Variable Compressor Emergency Stop Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Variable Compressor Emergency Stop Event is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 55,
     "name": "HiDLTmpUnldEvnt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the High Discharge Line Temperature Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the High Discharge Line Temperature Unload Event is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 56,
     "name": "LoDschSHUnldEvnt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Low Discharge Superheat Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Low Discharge Superheat Unload Event is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 57,
     "name": "HiDschSHUnldEvnt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the High Discharge Superheat Unload Event (0 = Inactive, 1 = Active).The OffNormal state of this object indicates the High Discharge Superheat Unload Event is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 58,
     "name": "RhtStgLmtEvnt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Reheat Stage Limiting Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Reheat Stage Limiting Event is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 59,
     "name": "OilBoostEvnt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Variable Compressor Oil Boost Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Variable Compressor Oil Boost Event is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 60,
     "name": "DemandShedEvnt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Network Demand Shed Event (0 = Inactive, 1 = Active).The OffNormal state of this object indicates the Network Demand Shed Event is active. It is only available in application versions 2506017501 and 2506018201",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 61,
     "name": "OverEconoWrn",
     "unit": null,
     "unitRaw": null,
     "note": "An active alarm indicates that the unit is economizing when it should not be economizing. The OffNormal state of this object indicates the Over Economizing Warning alarm is active. It is only available in application versions 2506017501 and",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 62,
     "name": "UnderEconoWrn",
     "unit": null,
     "unitRaw": null,
     "note": "An active alarm indicates that the unit is not economizing when it should be economizing. The OffNormal state of this object indicates the Under Economizing Warning alarm is active. It is only available in application versions 2506017501 an",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 63,
     "name": "ExcessOAWrn",
     "unit": null,
     "unitRaw": null,
     "note": "An active alarm indicates that the unit is delivering excess outdoor air. The OffNormal state of this object indicates the Excess Outdoor Air Warning alarm is active. It is only available in application versions 2506017501 and 2506018201 or",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 64,
     "name": "OADStuckWrn",
     "unit": null,
     "unitRaw": null,
     "note": "An active alarm indicates that the air dampers may be stuck. The OffNormal state of this object indicates the Outdoor Air Damper Stuck Warning alarm is active. It is only available in application versions 2506017501 and 2506018201 or greate",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 65,
     "name": "INVReqSBEvnt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Inverter Compressor Request for Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Inverter Compressor Request for Standby Event is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 66,
     "name": "HtgLPUnldEvnt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Heating Low Suction Pressure Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Heating Low Suction Pressure Unload Event is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 67,
     "name": "ClgLPUnldEvnt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Cooling Low Suction Pressure Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Cooling Low Suction Pressure Unload Event is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 68,
     "name": "HtgHPUnldEvnt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Heating High Discharge Pressure Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Heating High Discharge Pressure Unload Event is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 69,
     "name": "HtgHPProtEvnt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Heating High Discharge Pressure Protection Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Heating High Discharge Pressure Protection Event is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 70,
     "name": "CmpRatioULEvnt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the High Compression Ratio Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the High Compression Ratio Unload Event is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 71,
     "name": "INVFinTUnldEvnt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Inverter Compressor Board High Fin Temperature Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Inverter Compressor Board High Fin Temperature Unload Event is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 72,
     "name": "INVUnldReqEvnt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Inverter Compressor Board Unload Request Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Inverter Compressor Board Unload Request Event is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 73,
     "name": "CmpDsblSBEvnt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Compressor Disable Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Compressor Disable Standby Event is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 74,
     "name": "Comp3DLTULEvnt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Fixed Compressor High Discharge Line Temperature Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Fixed Compressor High Discharge Line Temperature Unload Event is activ",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 75,
     "name": "INVAmpUnldEvnt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Inverter Compressor High Current Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Inverter Compressor High Current Unload Event is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 76,
     "name": "ClgDPUnldEvnt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Cooling Low Differential Pressure Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Cooling Low Differential Pressure Unload Event is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 77,
     "name": "HtgDPUnldEvnt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Heating Low Differential Pressure Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Heating Low Differential Pressure Unload Event is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 78,
     "name": "ClgHPSBEvnt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Cooling High Discharge Pressure Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Cooling High Discharge Pressure Standby Event is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 79,
     "name": "HtgLPSBEvnt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Heating Low Suction Pressure Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Heating Low Suction Pressure Standby Event is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 80,
     "name": "ClgLPSBEvnt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Cooling Low Suction Pressure Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Cooling Low Suction Pressure Standby Event is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 81,
     "name": "HtgHPSBEvnt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Heating High Discharge Pressure Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Heating High Discharge Pressure Standby Event is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 82,
     "name": "INVDLTSBEvnt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Inverter Compressor High Discharge Line Temperature Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Inverter Compressor High Discharge Line Temperature Standby Event ",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 83,
     "name": "ClgDPSBEvnt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Cooling Low Differential Pressure Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Cooling Low Differential Pressure Standby Event is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 84,
     "name": "HtgDPSBEvnt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Heating Low Differential Pressure Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Heating Low Differential Pressure Standby Event is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 85,
     "name": "OAFanSBEvnt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Outdoor Fan Problem Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Outdoor Fan Problem Standby Event is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 86,
     "name": "INVCmpTSBEvnt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the High Compressor Body Temperature Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the High Compressor Body Temperature Standby Event is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 87,
     "name": "OFReqSBEvnt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Outdoor Fan Board Request for Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Outdoor Fan Board Request for Standby Event is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 88,
     "name": "OilBalanceEvnt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Variable Compressor Oil Boost Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Variable Compressor Oil Boost Event is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 89,
     "name": "INVCmpSBEvnt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Inverter Compressor Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Inverter Compressor Standby Event is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 90,
     "name": "LoOilBoostEvnt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Variable Compressor Low Oil Boost Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Variable Compressor Low Oil Boost Event is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 91,
     "name": "HiOilBoostEvnt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Variable Compressor High Oil Boost Event (0 = Inactive, 1 = Active).The OffNormal state of this object indicates the Variable Compressor High Oil Boost Event is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 92,
     "name": "EVSyncSBEvnt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Event Sync Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Event Synch Standby Event is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 94,
     "name": "ClgHiTeULEvnt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the current binary status of the Cooling High Suction Pressure Unloading control event (0 = Inactive, 1 = Active). Applies to DPS units. The OffNormal state of this object indicates the Cooling High Suction Pressure Unloading Even",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 95,
     "name": "OilInjectionEvnt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Oil Injection control event (0 = Inactive, 1 = Active). Applies to MPS and RTU units with variable-speed compressors. The OffNormal state of this object indicates the Oil Injection Event is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 96,
     "name": "MOPEvnt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the Maximum Over-Current Protection Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates that MOP is active.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 97,
     "name": "MOPPrb",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the condition of the maximum over-current protection alarm.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1,
     "name": "ExhFanState",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if the unit controller is commanding the return or exhaust fan to “On.” Applies only to units configured for a return/exhaust fan. · 범위 1 = Of f 2 = On",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BV",
     "instance": 2,
     "name": "AFSwWrn",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the Airflow Switch Warning alarm (0 = Normal, 1 = Alarm).",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 3,
     "name": "ConductivityWrn",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the Conductivity alarm (0 = Normal, 1 = Alarm). Applies only to units configured for evaporative condensing.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BV",
     "instance": 4,
     "name": "DrtyFltrWrn",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the Dirty Filter Warning alarm (0 = Normal, 1 = Alarm).",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 5,
     "name": "EFT LCTPrb _",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the Entering Fan Temperature/ Leaving Coil Temperature Sensor Problem alarm (0 = Normal, 1 = Alarm).",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 6,
     "name": "EntWtrTmpPrb",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the Entering Fan Temperature/ Leaving Coil Temperature Sensor Problem alarm (0 = Normal, 1 = Alarm).",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 7,
     "name": "FreezePrb",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the Freeze Problem alarm (0 = Normal, 1 = Alarm).",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 8,
     "name": "HiPressCkt1Prb",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the High Pressure Circuit 1 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for two or more mechanical cooling circuits.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BV",
     "instance": 9,
     "name": "HiPressCkt2Prb",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the High Pressure Circuit 2 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for two or more mechanical cooling circuits.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BV",
     "instance": 10,
     "name": "HiPressCkt3Prb",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the High Pressure Circuit 3 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for three or more mechanical cooling circuits.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BV",
     "instance": 11,
     "name": "HiPressCkt4Prb",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the High Pressure Circuit 4 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for four or more mechanical cooling circuits.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BV",
     "instance": 12,
     "name": "HiPressCkt5Prb",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the High Pressure Circuit 5 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for five or more mechanical cooling circuits.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BV",
     "instance": 13,
     "name": "HiPressCkt6Prb",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the High Pressure Circuit 6 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for six or more mechanical cooling circuits.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BV",
     "instance": 14,
     "name": "LoPressCkt1Prb",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the Low Pressure Circuit 1 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for two or more mechanical cooling circuits.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BV",
     "instance": 15,
     "name": "LoPressCkt2Prb",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the Low Pressure Circuit 2 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for two or more mechanical cooling circuits.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BV",
     "instance": 16,
     "name": "LoPressCkt3Prb",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the Low Pressure Circuit 3 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for three or more mechanical cooling circuits.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BV",
     "instance": 17,
     "name": "LoPressCkt4Prb",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the Low Pressure Circuit 4 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for four or more mechanical cooling circuits.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BV",
     "instance": 18,
     "name": "LoPressCkt5Prb",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the Low Pressure Circuit 5 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for five or more mechanical cooling circuits.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BV",
     "instance": 19,
     "name": "LoPressCkt6Prb",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the Low Pressure Circuit 6 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for six or more mechanical cooling circuits.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BV",
     "instance": 20,
     "name": "MixAirTmpPrb",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the Mixed Air Temperature Sensor Problem alarm (0 = Normal, 1 = Alarm).",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 21,
     "name": "OutdoorTmpPrb",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the Outdoor Air Temperature Sensor Problem alarm (0 = Normal, 1 = Alarm).",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 22,
     "name": "ReturnTmpPrb",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the Return Air Temperature Sensor Problem alarm (0 = Normal, 1 = Alarm).",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 23,
     "name": "SpaceTmpPrb",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the Space Temperature Sensor Problem alarm (0 = Normal, 1 = Alarm).",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 24,
     "name": "SmpWtrLvlPrb",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the Sump Water Level Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured with an evaporative condenser.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BV",
     "instance": 25,
     "name": "WtrFlowSwPrb",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the Waterflow Switch Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured with a waterside condenser and when a lack of water flow is indicated by an open water flow switch or a network signal.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BV",
     "instance": 26,
     "name": "WtrRegVlvPrb",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the Water Regulating Valve Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for head pressure control.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BV",
     "instance": 27,
     "name": "AirflowFlt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the Air Flow Fault alarm (0 = Normal, 1 = Alarm).",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 28,
     "name": "ControlTempFlt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the Control Temperature Fault alarm (0 = Normal, 1 = Alarm). It is active when the respective sensor is not reliable or when a valid temperature value is not provided via the network.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 29,
     "name": "DischSensorFlt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the Discharge Air Temperature (DAT) Sensor Fault alarm (0 = Normal, 1 = Alarm). An active alarm indicates that the DAT sensor is not reliable.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 30,
     "name": "DuctHiLmtFlt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the Duct High Limit Fault alarm (0 = Normal, 1 = Alarm). Applies only to Variable Air Volume (VAV) units configured for supply fan VFDs.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BV",
     "instance": 31,
     "name": "EmergencyOffFlt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the Emergency Off Fault alarm (0 = Normal, 1 = Alarm).",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 32,
     "name": "FreezeFault",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the Freeze Fault alarm (0 = Normal, 1 = Alarm). Applies only to units installed with a waterside economizer, chilled water coil, hot water coil or steam coil and when the freezestat is in the Open position.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 33,
     "name": "HiDischTmpFlt",
     "unit": null,
     "unitRaw": null,
     "note": "An active alarm indicates that the discharge air temperature exceeds the High Discharge Temperature setting.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 34,
     "name": "HiReturnTmpFlt",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the High Return Temperature Fault alarm (0 = Normal, 1 = Alarm). Applies only to units configured for a return air (RAT) sensor and when the RAT has exceeded the High Return Temperature limit.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BV",
     "instance": 35,
     "name": "LoDischTmpFlt",
     "unit": null,
     "unitRaw": null,
     "note": "An active alarm indicates that the discharge air temperature is below the Low Discharge Temperature setting.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 38,
     "name": "HeatFailPrb",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the Heat Fail Problem alarm (0 = Normal, 1 = Alarm).",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 50,
     "name": "LoPressCkt7Prb",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the Low Pressure Circuit 7 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for seven or more mechanical cooling circuits.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BV",
     "instance": 51,
     "name": "LoPressCkt8Prb",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the Low Pressure Circuit 8 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for eight or more mechanical cooling circuits.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BV",
     "instance": 52,
     "name": "HiPressCkt7Prb",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the High Pressure Circuit 7 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for seven or more mechanical cooling circuits.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BV",
     "instance": 53,
     "name": "HiPressCkt8Prb",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the High Pressure Circuit 8 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for eight or more mechanical cooling circuits.",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MSV",
     "instance": 1,
     "name": "Daikin AppliedStatus",
     "unit": null,
     "unitRaw": null,
     "note": "The operating status (i. e. Mode) of the unit controller. · 범위 1 = Enabled 2 = Off Man 3 = Off ManCtrl 4 = Off Net 5 = Off Alarm 6 = Off Fan Retry",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 2,
     "name": "ClgStatus",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if cooling is currently enabled. If cooling is disabled, the reason is indicated. · 범위 1 = Enabled 2 = None 3 = Off Amb 4 = Off Alarm 5 = Off Net 6 = Off Man",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 3,
     "name": "EconoStatus",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if the economizer is currently enabled. If the economizer is disabled, the reason is indicated. · 범위 1 = Enabled 2 = None 3 = Off Amb 4 = Off Alarm3 5 = Off Net 6 = Off Man 7 = Off Dehum",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 4,
     "name": "HtgStatus",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if heating is currently enabled. If heating is disabled, the reason is indicated. · 범위 1 = Enabled 2 = None 3 = Off Amb 4 = Off Alarm3 5 = Off Net 6 = Off Man",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 5,
     "name": "ApplicCmd",
     "unit": null,
     "unitRaw": null,
     "note": "Sets the unit in an application mode. While it does not “force” the unit into any state, it does disable certain unit operations. For example, an Application Mode of “Cool Only” disables heating, “Heat Only” disables cooling, and “Fan Only”",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MSV",
     "instance": 6,
     "name": "EffectOccup",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if the unit is currently in an occupied, unoccupied, or tenant override mode of operation. · 범위 1 = Occ 2 = Unocc 3 = TntOvrd",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 7,
     "name": "OccManCmd",
     "unit": null,
     "unitRaw": null,
     "note": "Sets the unit into a different occupancy mode. The request is typically sent by a wall-mounted occupant-interface module or a supervisory device used to manually control occupancy modes or to override the scheduled occupancy. · 범위 1 = Occ 2",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 8,
     "name": "CurrentState",
     "unit": null,
     "unitRaw": null,
     "note": "Commands the occupancy function of the unit controller when Occupancy Mode is set to Auto. A scheduler or a supervisory node typically sends the request. Occupancy Scheduler Input contains three parts: Current state, (required) _ Next state",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 9,
     "name": "NextState",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 10,
     "name": "EmergOverride",
     "unit": null,
     "unitRaw": null,
     "note": "Shuts off the unit controller. If it is set to Off, the unit controller cannot start based on a time clock or any other means. Doing so also shuts off a network signal and puts Unit Status = OffNet. The only way to start the unit controller",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 11,
     "name": "SupFanCtrl",
     "unit": null,
     "unitRaw": null,
     "note": "Selects the supply fan airflow control used on a unit equipped with a variable volume supply air fan. Option Descriptions/Notes 1 = DSP (The supply fan airflow maintains the duct static pressure at the duct static pressure set point. Applie",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 12,
     "name": "ExhRetFanCtrl",
     "unit": null,
     "unitRaw": null,
     "note": "Selects the return or exhaust fan airflow control. Option Descriptions/Notes 1 = None (No method selected) 2 = Tracking (If the unit is equipped with return fan VFD, the return fan airflow is controlled based on an adjustable tracking relat",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 13,
     "name": "ClearAlarms",
     "unit": null,
     "unitRaw": null,
     "note": "Clears all active alarms or all active alarms in a particular alarm class. See Alarms and Events section for more information on clearing BACnet alarms. If you choose to clear an alarm using MSV:13, it should be done with intention and prec",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 14,
     "name": "VAVBoxOutput",
     "unit": null,
     "unitRaw": null,
     "note": "The VAV box output is provided for interlocking field VAV box operation with the unit heating or cooling. The value = 0 when the unit is in any heating state, Start, or Recirc. The value = 1 when the unit is in any other state. Applies only",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 15,
     "name": "UnitState",
     "unit": null,
     "unitRaw": null,
     "note": "The current operating mode of the unit. · 범위 1 = Off 2 = Start 3 = Recirc 4 = FanOnly 5 = MinDAT 6 = Htg 7 = Econo 8 = Clg",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 16,
     "name": "UnitSupport",
     "unit": null,
     "unitRaw": null,
     "note": "Sets the type of units that are passed from the controller to the BACnet network. If the value is Off, then Metric units are passed. If the value is On, the type of units that are passed depend on how the keypad/display is configured. If th",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MSV",
     "instance": 37,
     "name": "ERWhlOnOff",
     "unit": null,
     "unitRaw": null,
     "note": "The command status (On or Off) of the energy recovery wheel. · 범위 1 = Of f 2 = On Default: NA",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MSV",
     "instance": 38,
     "name": "AHULoc/Net",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if the unit controller is set to use local or network inputs. AHU Loc/Net can only be changed from the keypad/ display (applicable parameters in this table denoted with a “1”). It must be set to Network (1) for most of the writeab",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 39,
     "name": "CtlrTempSrc",
     "unit": null,
     "unitRaw": null,
     "note": "Selects the temperature sensor input to be used for the unit heating/cooling changeover or zone cooling and heating capacity change decisions. For example, if CtrlTempSrc is set to “Return,” then the Control Temp parameter reads the same va",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 45,
     "name": "SuplHtgStatus",
     "unit": null,
     "unitRaw": null,
     "note": "The current status of supplemental heating. Applies only if 1) it is a Rebel unit (DPS, DPH) with heat pump, and 2) the unit is configured with heat. If so, the heating status is determined by the heat pump compressor and the supplemental h",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MSV",
     "instance": 46,
     "name": "DehumStatus",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if the dehumidification operation is currently active. · 범위 1 = Inactive 2 = Active",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 47,
     "name": "DefrostState",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the unit’s current defrost state. 1 = Of f 2 = Init (Defrost Initialization) 3 = Exec (Execute Defrost) 4 = Term (Terminate Defrost) · 범위 1 = Of f 2 = Init 3 = Exec 4 = Term Default: NA",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 48,
     "name": "DemandShed",
     "unit": null,
     "unitRaw": null,
     "note": "Enables the demand shed functionality. For this feature to be active, 1) the DemandShed object in the HtgClg ChgOvr Set-Up keypad/display menu must be set to Enable, and 2) Network Demand Shed Enable must be set to Active. It is only availa",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 49,
     "name": "MWUStatus",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if Morning Warmup is active. It is only available in application versions 2506017501 and 2506018201 or newer. · 범위 1 = Unavail 2 = Avail",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MSV",
     "instance": 50,
     "name": "FreeClgStatus",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if free cooling is available. It is only available in application versions 2506017501 and 2506018201 or newer. · 범위 1 = Unavail 2 = Avail",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MSV",
     "instance": 51,
     "name": "UseTStatSpts",
     "unit": null,
     "unitRaw": null,
     "note": "When MSV:51 = 2 (Yes), the temperature setpoint can be adjusted via the locally wired wall sensor and the unit ignores BACnet inputs to Occ Htg and Occ Clg setpoints. When MSV:51 = 1 (No), the Occ Htg and Occ Clg setpoints can be adjusted v",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 111,
     "name": "UnitType",
     "unit": null,
     "unitRaw": null,
     "note": "Defines the AHU model associated with the unit controller. Not all unit types are available in every application. Unit Type is determined based on the construction of the unit and should not be changed. 1=Applied Rooftop (RTU) 2=Self-Contai",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 112,
     "name": "CtrlType",
     "unit": null,
     "unitRaw": null,
     "note": "Defines the control logic for the unit. Description/Notes DAT = Discharge air temperature control 1ZnVAV = Single-zone VAV control · 범위 1 = Zone control 2 = DAT control 3 = 1ZnVAV 4 = RefOnly Default: 2 (DAT)",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 113,
     "name": "ClgType",
     "unit": null,
     "unitRaw": null,
     "note": "The type of cooling in the unit. Not all options are available in all applications. Description/Notes VCSV1 = Variable compressor-circuit 1 with SV1 valve VCSV2 = Variable compressor-circuit 2 with SV1 valve · 범위 1 = None 2 = Standard Compr",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 114,
     "name": "CompCfg",
     "unit": null,
     "unitRaw": null,
     "note": "The compressor configuration and compressor staging for the unit. Not all options are available in all application versions or unit types. · 범위 1 = None 2 = Generic Condenser 3 = 2Cmp/2Circ/3Stg 4 = 3Cmp/2Circ/4StgorVar 5 = 3Cmp/3Circ/3Stg ",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MSV",
     "instance": 115,
     "name": "LoAmb",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if Low Ambient control is available. This position has no effect on unit operation. · 범위 1 = No 2 = Yes Default: 1 (No)",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 116,
     "name": "EvapCondCtrl",
     "unit": null,
     "unitRaw": null,
     "note": "The type of evaporator condenser control configured for the unit. This parameter does not apply to SCU (Self-Contained Unit) models. · 범위 1 = Std Method 1 2 = Std Method 2 3 = Evap ABB 4 = Evap MD2 5 = Evap MD3 6 = Evap DF 7 = Not Used 8 = ",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MSV",
     "instance": 117,
     "name": "DamperType",
     "unit": null,
     "unitRaw": null,
     "note": "The style of damper installed in the unit. Option Descriptions/Notes 6 = 100% OA damper, D3 gateway 7 = Airside economizer, D3 gateway 8 = 30% OA damper, D3 gateway 9 = Economizer airside fault detection 10 = Economizer fault detection and ",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 118,
     "name": "OAFlowStation",
     "unit": null,
     "unitRaw": null,
     "note": "The type of outdoor air flow station installed in the unit. Option Descriptions/Notes DF = DesignFlow Generic Flow Station = Field-provided flow station · 범위 2 = DF 015-030 (800) _ 3 = DF 036-042 (802) _ 4 = DF 045-075 (047) _ 5 = DF 080-13",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 119,
     "name": "HtgType",
     "unit": null,
     "unitRaw": null,
     "note": "The type of heating in the unit. · 범위 1 = None 2 = F BP (face and bypass) _ 3 = Staged (gas or electric) 4 = Gas3-1 turndown 5 = Gas20-1 turndown 6 = SteamWtr 7 = SCR electric heat 8 = MPSLoGas 9 = MPSHiGas 10=SC30LoG 11=SC30HiG Default: 1 ",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 120,
     "name": "SAFType",
     "unit": null,
     "unitRaw": null,
     "note": "The model of supply fan installed in the unit. Not all fan options are available for each unit type. · 범위 1 = Constant Volume (CAV) 2 = VFD/ABB BD _ 3 = VFD/DF BD _ 4 = VFD/MD2 BD _ 5 = VFD/MD3 BD _ 6 = VFD/MD6 BD _ 7 = EBMVAV DD _ 8 = EBMC",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 121,
     "name": "RAFType",
     "unit": null,
     "unitRaw": null,
     "note": "The model of return air fan installed in the unit. Not all fan options are available for each unit. Does not apply to SCU unit types. · 범위 1 = CAV 2 = RF EF VFD/ABB _ 3 = RF EF VFD/DF _ 4 = RF EF VFD/MD2 _ 5 = RF EF VFD/MD3 _ 6 = RF EF VFD/",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 122,
     "name": "2ndDSPSensor",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if a second duct static pressure sensor installed in the unit. It is determined based on the construction of the unit and should not be changed. · 범위 1 = No 2 = Yes Default: 1 (No)",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 123,
     "name": "EFTLCTSnsr",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if there is an entering fan or leaving coil temperature sensor installed in the unit. It is determined based on the construction of the unit and should not be changed. · 범위 1 = No 2 = Yes Default: 1 (No)",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 124,
     "name": "EnergyRec",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if there is energy recovery in the unit and what type. It is determined based on the construction of the unit and should not be changed. · 범위 1 = None 2 = CnstSpd 3 = DFVFD 4 = MD2VFD 5 = MD3VFD 6 = ABBVFD 7 = CnstSpdHum Default: ",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 125,
     "name": "ClgCirType",
     "unit": null,
     "unitRaw": null,
     "note": "The type of cooling circuit for the unit. Not all options are available in all applications. It is determined based on the construction of the unit and should not be changed. · 범위 1 = Individ 2 = 2CircWtr 3 = 2CircAir or 1CircAir Default: 3",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 126,
     "name": "HdPressCtrl",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if Head Pressure Control is enabled or not. It is determined based on the construction of the unit and should not be changed. · 범위 1 = No 2 = Yes Default: 1 (No)",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 127,
     "name": "BypassCtrl",
     "unit": null,
     "unitRaw": null,
     "note": "The bypass control logic for a self-contained unit. · 범위 1 = Slave 2 = Bypass Default: 1 (Slave)",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 128,
     "name": "RefrigType",
     "unit": null,
     "unitRaw": null,
     "note": "The type of refrigerant in the unit. · 범위 1 = R22 2 = R407C 3 = 410A 4 = R32 Default: 1 (R22)",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 129,
     "name": "ReheatType",
     "unit": null,
     "unitRaw": null,
     "note": "The type of reheat in the unit. Not all methods of reheat are available for all unit types. · 범위 1 = None 2 = StgHG (staged) 3 = ModHG (modulating) 4 = StdHt (standard unit heat) 5 = ModLSC 6 = HG LSC _ Default: 1 (None)",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 130,
     "name": "UnitVoltage",
     "unit": null,
     "unitRaw": null,
     "note": "The voltage configured for the unit. · 범위 1 = 208 60Hz _ 2 = 230 60Hz _ 3 = 460 60Hz _ 4 = 575 60Hz _ 5 = 208 50Hz _ 6 = 230 50Hz _ 7 = 460 50Hz _ 8 = 575 50Hz _ Default: 3 (460 60Hz) _",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MSV",
     "instance": 131,
     "name": "EVType",
     "unit": null,
     "unitRaw": null,
     "note": "The expansion valve controller configured for the unit. Applies to Rebel DPS and DPS H unit types. _ · 범위 1 = None 2 = EVBSg 3 = EVBDF 4 = MTSag 5 = MTDF 6 = MTSgDF 7 = MTDFSg 8 = MTDFC Default: 1 (None)",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NC",
     "instance": 1,
     "name": "NC1-Faults",
     "unit": null,
     "unitRaw": "NA",
     "note": "Generates notifications for fault alarms. The Recipient List _ Generates notifications for event alarms. The Recipient List1,2 property conveys a list of one or more _ recipients to which notifications will be sent. The Ack _ Required prope",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "NC",
     "instance": 2,
     "name": "NC2-Problems",
     "unit": null,
     "unitRaw": "NA",
     "note": "Generates notifications for event alarms. The Recipient List1,2 property conveys a list of one or more _ recipients to which notifications will be sent. The Ack _ Required property defines whether or not acknowledgment is required for notif",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "NC",
     "instance": 3,
     "name": "NC3-Warnings",
     "unit": null,
     "unitRaw": "NA",
     "note": "Generates notifications for event alarms. The Recipient List1,2 property conveys a list of one or more _ recipients to which notifications will be sent. The Ack _ Required property defines whether or not acknowledgment is required for notif",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "NC",
     "instance": 4,
     "name": "NC4-Events",
     "unit": null,
     "unitRaw": "NA",
     "note": "Generates notifications for event alarms. The Recipient List1,2 property conveys a list of one or more _ recipients to which notifications will be sent. The Ack _ Required property defines whether or not acknowledgment is required for notif",
     "sourceFile": "Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    }
   ],
   "referenceTables": [
    {
     "title": "1. Includes standard cooling coil",
     "kind": "dim",
     "page": 3,
     "source": "Daikin_ED-19116_Rebel_Physical_Data.pdf",
     "rows": 8,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 5: Temperature and altitude conversion factors",
     "kind": "etc",
     "page": 34,
     "source": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf",
     "rows": 11,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 8: Steam valve selection chart",
     "kind": "etc",
     "page": 40,
     "source": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf",
     "rows": 7,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "0–100% economizer, with RAF = 0.54-in wg 65% cartridge filter, med. flow = 0.63-in wg Gas ",
     "kind": "etc",
     "page": 40,
     "source": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf",
     "rows": 5,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 16: Additional chilled water header pressure drop (feet of water)",
     "kind": "perf",
     "page": 49,
     "source": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf",
     "rows": 8,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 18: Gas furnace inlet pressure range in psig",
     "kind": "etc",
     "page": 51,
     "source": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf",
     "rows": 4,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 20: Gas furnace air temperature rise (°F)",
     "kind": "perf",
     "page": 52,
     "source": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf",
     "rows": 18,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 21: Gas furnace design maximum air temperature rise (°F) and minimum airflow (cfm)",
     "kind": "perf",
     "page": 52,
     "source": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 22: Gas furnace design maximum air temperature rise (°F) and minimum airflow (cfm)",
     "kind": "perf",
     "page": 52,
     "source": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf",
     "rows": 9,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 23: 208 V electric heat air temperature rise (°F)*",
     "kind": "perf",
     "page": 53,
     "source": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf",
     "rows": 14,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 24: 230 V, 460 V, 575 V electric heat air temperature rise (°F)*",
     "kind": "perf",
     "page": 53,
     "source": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf",
     "rows": 14,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 25: RAH 047, 208 V electric heat air temperature rise (°F)",
     "kind": "perf",
     "page": 54,
     "source": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf",
     "rows": 20,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 26: RAH 077, 208 V electric heat air temperature rise (°F)",
     "kind": "perf",
     "page": 54,
     "source": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf",
     "rows": 18,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 27: RAH 047C, 230, 460, 575 V—electric heat air temperature rise (°F)",
     "kind": "perf",
     "page": 55,
     "source": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf",
     "rows": 20,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 28: RAH O77C, 230,460,575 V—electric heat air temperature rise (°F)",
     "kind": "perf",
     "page": 55,
     "source": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf",
     "rows": 18,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 29: Component air pressure drops—RDS 708B (in wg)",
     "kind": "perf",
     "page": 57,
     "source": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf",
     "rows": 30,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 31: RDS 800C and 802C—furnace pressure drops (in wg)",
     "kind": "perf",
     "page": 58,
     "source": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf",
     "rows": 16,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 32: Component air pressure drops (in wg)—RAH 047C",
     "kind": "perf",
     "page": 59,
     "source": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf",
     "rows": 31,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 33: Component air pressure drops (in wg)—RAH 077C",
     "kind": "perf",
     "page": 60,
     "source": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf",
     "rows": 34,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 34: Furnace pressure drops (in wg)—RAH 047C and 077C",
     "kind": "perf",
     "page": 61,
     "source": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf",
     "rows": 24,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Figure 82: Typical basic unit",
     "kind": "dim",
     "page": 80,
     "source": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf",
     "rows": 4,
     "use": "설치·반입 참고"
    },
    {
     "title": "Figure 93: Roof curb without blank compartment (out of airstream)",
     "kind": "dim",
     "page": 86,
     "source": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf",
     "rows": 4,
     "use": "설치·반입 참고"
    },
    {
     "title": "치수·중량 — Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf p93",
     "kind": "dim",
     "page": 93,
     "source": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf",
     "rows": 2,
     "use": "설치·반입 참고"
    },
    {
     "title": "Direct Expansion",
     "kind": "dim",
     "page": 94,
     "source": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf",
     "rows": 2,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 38: Electric heat, RAH 047C",
     "kind": "perf",
     "page": 100,
     "source": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf",
     "rows": 8,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 39: Electric heat, RAH 077C",
     "kind": "perf",
     "page": 100,
     "source": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf",
     "rows": 8,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 42: RDS 708B coil weights (lbs)",
     "kind": "dim",
     "page": 104,
     "source": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf",
     "rows": 11,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 43: RDS 800C and 802C coil weights (lbs)",
     "kind": "dim",
     "page": 104,
     "source": "Daikin_CAT218-4_RoofPak_AirHandler_Catalog.pdf",
     "rows": 7,
     "use": "설치·반입 참고"
    }
   ],
   "counts": {
    "templateCandidates": 23,
    "templatePointMappings": 32,
    "unitModels": 15,
    "electricalRows": 0,
    "simulatorInputs": 141,
    "simulatorRequirementMappings": 16,
    "l3MappingPoints": 285,
    "referenceTables": 28
   }
  },
  "daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co": {
   "id": "daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co",
   "equipmentId": "e9",
   "templateProfileId": null,
   "vendor": "Daikin",
   "model": "MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co",
   "name": "MicroTech WME-C/D Magnitude Chiller · Co",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "냉수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`chilled-water`✓ `temp`✓ `leaving`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`chilled-water`✓ `temp`✓ `entering`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 출구온도 설정값",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`chilled-water`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉각수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `leaving`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉각수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `entering`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "부하율",
     "objectType": "AI",
     "unit": "%",
     "grade": "필수",
     "role": "sensor",
     "tags": "`load`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "소비전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "grade": "권장",
     "role": "sensor",
     "tags": "`elec-energy`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "압축기 전류",
     "objectType": "AI",
     "unit": "A",
     "grade": "권장",
     "role": "sensor",
     "tags": "`compressor`✓ `elec-current`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "증발 압력·온도",
     "objectType": "AI",
     "unit": "kPa / ℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`evaporator`✓ `refrig`✓ `pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "응축 압력·온도",
     "objectType": "AI",
     "unit": "kPa / ℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`condenser`✓ `refrig`✓ `pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 유량",
     "objectType": "AI",
     "unit": "㎥/h",
     "grade": "권장",
     "role": "sensor",
     "tags": "`chilled-water`✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "알람 코드",
     "objectType": "AI/MSO",
     "unit": "—",
     "grade": "필수",
     "role": "sensor",
     "tags": "`fault`✓ `alarm-text`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "대수제어 순위",
     "objectType": "AV",
     "unit": "—",
     "grade": "권장",
     "role": "sp",
     "tags": "`stage`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "원격 기동 허용",
     "objectType": "BO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`enable`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "Voltage",
     "label": "전압",
     "valueRange": "380 – 575",
     "unit": "",
     "condition": "Table 3: Short Circuit Current Ratings",
     "evidence": "Daikin_CAT632-5_Magnitude_WME-C_Catalog.pdf p11",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Voltage",
     "label": "전압",
     "valueRange": "460 – 575",
     "unit": "",
     "condition": "Table 1: Short Circuit Current Ratings",
     "evidence": "Daikin_ED-19135_Magnitude_WME-D_EngData.pdf p5",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "냉동능력",
     "unit": "RT 또는 kW",
     "condition": "**조건 필수**: 냉수 12/7℃, 냉각수 32/37℃",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "압축기 형식",
     "unit": "—",
     "condition": "터보(원심)·스크류·스크롤·왕복동·흡수식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "COP / IPLV",
     "unit": "—",
     "condition": "부분부하 효율",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수 입·출구온도",
     "unit": "℃",
     "condition": "설계치",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수 유량",
     "unit": "LPM 또는 ㎥/h",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각수 입·출구온도",
     "unit": "℃",
     "condition": "수냉식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "증발기·응축기 압력손실",
     "unit": "kPa",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 전압·전류·소비전력",
     "unit": "V / A / kW",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "기동 방식",
     "unit": "—",
     "condition": "Y-Δ·리액터·인버터",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉매 종류·충전량",
     "unit": "— / kg",
     "condition": "R134a·R1234ze·R513A",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "최소 부하율",
     "unit": "%",
     "condition": "언로딩 한계",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "(흡수식) 열원·소비량",
     "unit": "— / N㎥/h·kg/h",
     "condition": "가스·중온수·증기",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "소음",
     "unit": "dB(A)",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "AI",
     "instance": 1,
     "name": "EntEvapWaterTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The temperature of the fluid entering the evaporator. · 범위 -40 – 230°F -40 – 110°C Default: NA",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 2,
     "name": "LvgEvapWaterTempUnit",
     "unit": null,
     "unitRaw": null,
     "note": "The current temperature of the fluid leaving the evapo­ rator. · 범위 -40 – 230°F -40 – 110°C Default: NA",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 3,
     "name": "EntCondWaterTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current temperature of the fluid entering the con­ denser. · 범위 -40 – 230°F -40 – 110°C Default: NA",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 4,
     "name": "LvgCondWaterTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current temperature of the fluid leaving the con­ denser. · 범위 -40 – 230°F -40 – 110°C Default: NA",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 9,
     "name": "C1Comp1Current",
     "unit": null,
     "unitRaw": null,
     "note": "The average current of the compressor motor. · 범위 Amp range varies by chiller model Default: NA",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 10,
     "name": "C1Comp2Current",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 27,
     "name": "C1Comp1Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "The average voltage of the compressor motor. · 범위 0 – 15000 VAC Default: NA",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 28,
     "name": "C1Comp2Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 45,
     "name": "C1Comp1Kilowatts",
     "unit": null,
     "unitRaw": null,
     "note": "The current power of the compressor motor. · 범위 0 – 3500 kilowatts Default: NA",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 46,
     "name": "C1Comp2Kilowatts",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 63,
     "name": "C1Comp1Discharge­ Temp",
     "unit": null,
     "unitRaw": null,
     "note": "The current refrigerant tem­ perature discharged from the compressor. · 범위 -40 – 249.8°F -40 – 121°C Default: NA",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 64,
     "name": "C1Comp2Discharge­ Temp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 81,
     "name": "C1Comp1DischRefPres­ sure",
     "unit": null,
     "unitRaw": null,
     "note": "The current discharge refrigerant pressure for the compressor. · 범위 0-410 Psi; 0-2827 kPa, Default: NA",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 82,
     "name": "C1Comp2DischRefPres­ sure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 99,
     "name": "Cond1RefPressure",
     "unit": null,
     "unitRaw": null,
     "note": "The current condenser refrig­ erant pressure. · 범위 0-410 Psi (700 Psi for R410A) 0-2827 kPa, (4826 kPa for R410A) Default: NA",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 105,
     "name": "C1Comp1SuctionTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current suction refrig­ erant temperature for the compressor. · 범위 -40 – 230°F -40 – 110°C Default: NA",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 106,
     "name": "C1Comp2SuctionTemp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 123,
     "name": "C1Comp1SuctionPres­ sure",
     "unit": null,
     "unitRaw": null,
     "note": "The current suction refriger­ ant pressure for the compres­ sor. · 범위 -350–350 Psi, -2413 kPa – 2413 kPa Default: NA",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 124,
     "name": "C1Comp2SuctionPres­ sure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 141,
     "name": "C1EvapRefPressure",
     "unit": null,
     "unitRaw": null,
     "note": "The current evaporator refrig­ erant pressure. · 범위 -350–350 Psi, -2413 kPa – 2413 kPa Default: NA",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 147,
     "name": "CondWaterFlowRate",
     "unit": null,
     "unitRaw": null,
     "note": "The current fluid flow rate for the condenser (Field-Sup­ plied Flow Meter). · 범위 0-65,535 GPM 0-4134.6 L/S Default: NA",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 148,
     "name": "EvapWaterFlowRate",
     "unit": null,
     "unitRaw": null,
     "note": "The current fluid flow rate for the evaporator (Field-Sup­ plied Flow Meter). · 범위 0-65,535 GPM 0-4134.6 L/S Default: NA",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 218,
     "name": "C1LiqLineRefTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current liquid line refrig­ erant temperature. · 범위 -40°–230°F -40°–110°C Default: NA",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 1,
     "name": "ActiveCapacityLimit",
     "unit": null,
     "unitRaw": null,
     "note": "Measures of the ratio of operating ca­ pacity limit to full capacity expressed as a percentage. This value is the lowest of all limits specified by the operator, analog Demand Limit input, or Network Capacity Limit Setpoint. · 범위 0 – 100% D",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2,
     "name": "ChillerCapacity",
     "unit": null,
     "unitRaw": null,
     "note": "The percent of maximum capacity the chiller is producing under the present operating conditions. At 100%, the chiller may be producing more or less than its nominal rating due to varia­ tions in operating conditions. · 범위 0 – 100% Default: ",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 3,
     "name": "NetworkCapacityLimitPct",
     "unit": null,
     "unitRaw": null,
     "note": "Sets the maximum capacity level of the chiller. This level may be adjusted, but not above the factory-specified limit. The unit controller only uses this variable if Remote Enable is set to Enable. Remote Enable can only be changed using th",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 4,
     "name": "NetworkCoolTempSetpoint",
     "unit": null,
     "unitRaw": null,
     "note": "Changes the cooling setpoint from the network. It sets the temperature of the leaving Chilled Fluid when the chiller is operating in the Cooling Mode. It cannot be set below the local Cool Setpoint. The unit controller only uses this variab",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 5,
     "name": "ActiveLvgWaterTarget",
     "unit": null,
     "unitRaw": null,
     "note": "The current setpoint used to control the chiller. The setpoint that is used is based on the operating mode (Ice, Cool or Heat) of the chiller and any “LWT reset” functions that are in effect. See Chiller Mode Output and Chiller Mode Setpoin",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 8,
     "name": "C1Comp1MotorCurrentPercent",
     "unit": null,
     "unitRaw": null,
     "note": "The current percent RLA for the com­ pressor motor of the compressor. · 범위 0-115% Default: 0",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 9,
     "name": "C1Comp2MotorCurrentPercent",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 26,
     "name": "C1Comp1DischSatRefTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current discharge saturated refrig­ erant temperature for the compressor. · 범위 -40 – 230°F -40 – 110°C Default: NA",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 27,
     "name": "C1Comp2DischSatRefTemp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 44,
     "name": "Cond1SatRefTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current saturated refrigerant temperature of the condenser. · 범위 -40 – 230°F -40 – 110°C Default: NA",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 50,
     "name": "C1Comp1SuctSatTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current suction saturated refriger­ ant temperature for the compressor. · 범위 -40 – 230°F -40 – 110°C Default: NA",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 51,
     "name": "C1Comp2SuctSatTemp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 68,
     "name": "C1EvapSatRefTemp",
     "unit": null,
     "unitRaw": null,
     "note": "The current saturated refrigerant temperature of the evaporator. · 범위 -40 – 230°F -40 – 110°C Default: NA",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 74,
     "name": "C1Comp1Hours",
     "unit": null,
     "unitRaw": null,
     "note": "The number of hours that the com­ pressor motor has been turned on. · 범위 0 –999,999 Default: NA",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 75,
     "name": "C1Comp2Hours",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 92,
     "name": "C1Comp1Starts",
     "unit": null,
     "unitRaw": null,
     "note": "The number of times the compressor motor has been started. · 범위 0 –65,535 Default: NA",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 93,
     "name": "C1Comp2Starts",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 110,
     "name": "CondPump1RunHours",
     "unit": null,
     "unitRaw": null,
     "note": "The number of hours that the pump motor has been turned on. · 범위 0 –999,999 Default: NA",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 111,
     "name": "CondPump2RunHours",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 112,
     "name": "EvapPump1OperHours",
     "unit": null,
     "unitRaw": null,
     "note": "The number of hours that the pump motor has been turned on. · 범위 0 –999,999 Default: NA",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 113,
     "name": "EvapPump2OperHours",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 901,
     "name": "AVFaultAlarm",
     "unit": null,
     "unitRaw": null,
     "note": "See BACnet Alarm Indices section for additional information. See BAC­ net Fault Alarm Index for additional information.",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 902,
     "name": "AVWarningAlarm",
     "unit": null,
     "unitRaw": null,
     "note": "See BACnet Warning Alarm Index for additional information.",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 903,
     "name": "AVWarningAlarmCode",
     "unit": null,
     "unitRaw": null,
     "note": "See Warning Alarms for additional information.",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 905,
     "name": "AVFaultAlarmCode",
     "unit": null,
     "unitRaw": null,
     "note": "See BACnet Alarm Codes section for additional information. See Fault Alarms for additional information.",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 1,
     "name": "CondWaterFlowStatus",
     "unit": null,
     "unitRaw": null,
     "note": "The status of the fluid flowing through the condenser. · 범위 0 = No Flow 1 = Flow",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 2,
     "name": "EvapWaterFlowStatus",
     "unit": null,
     "unitRaw": null,
     "note": "The status of the fluid flowing through the evaporator. · 범위 0 = No Flow 1 = Flow",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 3,
     "name": "ChillerLocalRemote",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the chiller is in local control or allowed to be controlled remotely over the network. The value can only be changed locally from the unit controller keypad/display. The values from the following variables are ignored in t",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 4,
     "name": "UnitOnOff",
     "unit": null,
     "unitRaw": null,
     "note": "The current state of the chiller. · 범위 0 = Chiller Off 1 = Chiller On",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 5,
     "name": "RunEnabled",
     "unit": null,
     "unitRaw": null,
     "note": "The running mode of the chiller. Run Enabled indicates that the chiller can start if operating conditions are met. · 범위 0 = Off 1 = Run Al­ lowed Default: NA",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 6,
     "name": "ChillerLimited",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether conditions may exist that prevent the chiller from reaching full capacity. · 범위 0 = Not Limited 1 = Limited",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 7,
     "name": "ChillerEnableOutput",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if operation of the chiller is disabled or en­ abled. The chiller is allowed to run if enabled and not allowed to run if disabled. · 범위 0 = Disable 1 = Enable",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 8,
     "name": "EvapPump1State",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if the pump has been commanded ON or OFF. · 범위 0 = Pump Off Request 1 = Pump On Request",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 9,
     "name": "EvapPump2State",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if the pump has been commanded ON or OFF. · 범위 0 = Pump Off Request 1 = Pump On Request",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 10,
     "name": "AlarmDigitalOutput",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether an alarm condition has occurred. This object must be polled for alarm indication. · 범위 0 = No Alarm 1 = Alarm",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11,
     "name": "CondPump1State",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if the pump has been commanded ON or OFF.- · 범위 0 = Pump Off Request 1 = Pump On Request",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 12,
     "name": "CondPump2State",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if the pump has been commanded ON or OFF. · 범위 0 = Pump Off Request 1 = Pump On Request",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 163,
     "name": "C1Cmp1Unavailable",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the compressor is available to run. · 범위 0 = Available 1 = Unavailable Default: NA",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 164,
     "name": "C1Cmp2Unavailable",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BV",
     "instance": 2,
     "name": "ChillerEnableStp",
     "unit": null,
     "unitRaw": null,
     "note": "Disables or enables chiller operation over the net­ work. Setting this variable to Enable does not start the chiller. It only allows the chiller to start if other operating conditions are satisfied. The unit controller only uses this variab",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 8,
     "name": "ClearAlarm",
     "unit": null,
     "unitRaw": null,
     "note": "Clears all active alarms. Many alarms are automati­ cally clearing alarms. Of the alarms that need to be manually cleared, the alarms listed below cannot be cleared from the network: • COMPRESSOR SHUTDOWN – Evaporator Pressure Low Circuit #",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 28,
     "name": "Warning",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30,
     "name": "Fault",
     "unit": null,
     "unitRaw": null,
     "note": "See Alarm Data Point Details section for additional infor­ mation.",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31,
     "name": "Warning",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33,
     "name": "Fault",
     "unit": null,
     "unitRaw": null,
     "note": "See Alarm Data Point Details section for additional infor­ mation.",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 39,
     "name": "Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the current condenser pressure. · 범위 0 – 410 psi × 10 (700 psi for R410A) 0 – 2827 kPa × 10 (4826 kPa for R410A) Default: NA",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40,
     "name": "Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the current satu­ rated refrigerant tempera­ ture of the condenser. · 범위 -14.98 – 185°F × 10 -26.1 – 85°C × 10 Default: NA",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 41,
     "name": "Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the current evaporator pressure. · 범위 0 – 410 psi × 10 (700 psi for R410A) 0 – 2827 kPa × 10 (4826 kPa for R410A) Default: NA",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 42,
     "name": "Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the current satu­ rated refrigerant tempera­ ture of the evaporator. · 범위 -14.98 – 185°F × 10 -26.1 – 85°C × 10 Default: NA",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 1984,
     "name": "Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the liquid line refrigerant temperature for the circuit. · 범위 -40 – 230°F × 10 -40 – 110°C × 10 Default: NA",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 1,
     "name": "UnitStatus",
     "unit": null,
     "unitRaw": null,
     "note": "The unit status of the chiller. · 범위 1 = OFF 2 = START 3 = RUN 4 = PRESHUT­ DOWN 5 = SERVICE",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 2,
     "name": "ActiveMode",
     "unit": null,
     "unitRaw": null,
     "note": "The current operating mode of the chiller. Only Cool Mode applies to models WME-C and WME-D. · 범위 1 = ICE 2 = COOL 3 = HEAT 4= COOL/HEAT RECOVERY Default: 2 = COOL",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 3,
     "name": "ChillerOpera­ tionMode",
     "unit": null,
     "unitRaw": null,
     "note": "Changes the operating mode of the chiller and provides the ability for another node on the network to place a chiller in another mode. The unit controller only uses this variable if Remote Enable is set to Enable. Remote Enable can only be ",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 100,
     "name": "C1Comp1OffAuto",
     "unit": null,
     "unitRaw": null,
     "note": "Enables (default) or disables the compressor. When power is cycled to the controller, the object returns to the default value (Auto). Note: Must have chiller appli­ cation code 1.2.4 or newer for these objects to be available. · 범위 1 = OFF ",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 101,
     "name": "C1Comp2OffAuto",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [
    {
     "title": "Table 2: WME Overall Dimensions",
     "kind": "perf",
     "page": 8,
     "source": "Daikin_CAT632-5_Magnitude_WME-C_Catalog.pdf",
     "rows": 10,
     "use": "조건별 성능 조회"
    }
   ],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 15,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 2,
    "simulatorRequirementMappings": 14,
    "l3MappingPoints": 78,
    "referenceTables": 1
   }
  },
  "danfoss-fc-101": {
   "id": "danfoss-fc-101",
   "equipmentId": "e15",
   "templateProfileId": null,
   "vendor": "Danfoss",
   "model": "FC-101",
   "name": "VLT® HVAC Basic Drive FC 101",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "grade": "필수",
     "role": "cmd",
     "tags": "`vfd`✓ `vfd-freq`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "현재 주파수",
     "objectType": "AI",
     "unit": "Hz",
     "grade": "필수",
     "role": "sensor",
     "tags": "`vfd`✓ `vfd-freq`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "출력 전류",
     "objectType": "AI",
     "unit": "A",
     "grade": "필수",
     "role": "sensor",
     "tags": "`vfd`✓ `elec-current`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "출력 전압",
     "objectType": "AI",
     "unit": "V",
     "grade": "권장",
     "role": "sensor",
     "tags": "`vfd`✓ `volt`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "출력 전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`vfd`✓ `elec-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "grade": "권장",
     "role": "sensor",
     "tags": "`vfd`✓ `elec-energy`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "DC 링크 전압",
     "objectType": "AI",
     "unit": "V",
     "grade": "권장",
     "role": "sensor",
     "tags": "`vfd`✓ `dc-elec`✓ `volt`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "방열판 온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`vfd`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "누적 운전시간",
     "objectType": "AI",
     "unit": "h",
     "grade": "권장",
     "role": "sensor",
     "tags": "`vfd`✓ `runtime`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "트립·고장",
     "objectType": "BI",
     "unit": "—",
     "grade": "필수",
     "role": "sensor",
     "tags": "`vfd`✓ `fault`✓ `alarm`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "트립 코드",
     "objectType": "AI/MSO",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`vfd`✓ `fault`✓ `alarm-text`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "정·역 지령",
     "objectType": "BO",
     "unit": "—",
     "grade": "선택",
     "role": "cmd",
     "tags": "`vfd`✓ `cmd`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "Efficiency [%], best case/typi- cal(2)",
     "label": "효율",
     "valueRange": "96.3 – 98.5",
     "unit": "",
     "condition": "Table 10: Mains Supply 3x200–240 V AC and 3x200Y/115–240Y/139 V AC, 0.25–7.5 kW (0.33–10 h",
     "evidence": "AJ275648114271en-001201.pdf p27",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Drive Output current 40 °C (104 °F) ambient temperature",
     "label": "전류",
     "valueRange": "1 – 240",
     "unit": "",
     "condition": "Table 11: Mains Supply 3x200–240 V AC and 3x200Y/115–240Y/139 V AC, 11–45 kW (15–60 hp), E",
     "evidence": "AJ275648114271en-001201.pdf p28",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Efficiency [%], best case/ typical(2)",
     "label": "효율",
     "valueRange": "2 – 98.4",
     "unit": "",
     "condition": "Table 12: Mains Supply 3x380–480 V AC and 3x380Y/220–480Y/277 V AC, 0.37–15 kW (0.5–20 hp)",
     "evidence": "AJ275648114271en-001201.pdf p29",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Efficiency [%], best case/typi- cal(2)",
     "label": "효율",
     "valueRange": "97.7 – 98.2",
     "unit": "",
     "condition": "Table 13: Mains Supply 3x380–480 V AC and 3x380Y/220–480Y/277 V AC, 18.5–90 kW (25–125 hp)",
     "evidence": "AJ275648114271en-001201.pdf p30",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Efficiency [%], best case/ typical(2)",
     "label": "효율",
     "valueRange": "2 – 98.4",
     "unit": "",
     "condition": "Table 14: Mains Supply 3x380–480 V AC, 0.75–18.5 kW (1.0–25 hp), Enclosure Sizes I2–I4 - (",
     "evidence": "AJ275648114271en-001201.pdf p31",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Efficiency [%], best case/typical(2)",
     "label": "효율",
     "valueRange": "97.6 – 98.3",
     "unit": "",
     "condition": "Table 15: Mains Supply 3x380–480 V AC, 22–90 kW (30–125 hp), Enclosure Sizes I6–I8 - (cont",
     "evidence": "AJ275648114271en-001201.pdf p32",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Efficiency [%], best case/typical(2)",
     "label": "효율",
     "valueRange": "97 – 98.4",
     "unit": "",
     "condition": "Table 16: Mains Supply 3x525–600 V AC, 2.2–15 kW (3.0–20 hp), Enclosure Sizes H9–H10 - (co",
     "evidence": "AJ275648114271en-001201.pdf p33",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Efficiency [%], best case/typical(2)",
     "label": "효율",
     "valueRange": "98.4 – 98.7",
     "unit": "",
     "condition": "Table 17: Mains Supply 3x525–600 V AC, 18.5–90 kW (25–125 hp), Enclosure Sizes H6–H8 - (co",
     "evidence": "AJ275648114271en-001201.pdf p34",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Torque [Nm (in-lb)] Mains",
     "label": "토크",
     "valueRange": "0.8 – 212",
     "unit": "",
     "condition": "Table 20: Tightening Torques for Enclosure Sizes H1–H8, 3x200–240 V and 3x380–480 V",
     "evidence": "AJ275648114271en-001201.pdf p51",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "rating"
    },
    {
     "name": "Torque [Nm (in-lb)] Mains",
     "label": "토크",
     "valueRange": "0.8 – 212",
     "unit": "",
     "condition": "Table 21: Tightening Torques for Enclosure Sizes I2–I8",
     "evidence": "AJ275648114271en-001201.pdf p51",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "rating"
    },
    {
     "name": "Torque [Nm (in-lb)] Mains",
     "label": "토크",
     "valueRange": "1 – 212",
     "unit": "",
     "condition": "Table 22: Tightening Torques for Enclosure Sizes H6–H10, 3x525–600 V",
     "evidence": "AJ275648114271en-001201.pdf p52",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "rating"
    },
    {
     "name": "Drive input current continuous [A]",
     "label": "입력 전류",
     "valueRange": "41.5 – 176",
     "unit": "",
     "condition": "Table 85: AHF Filters (10% Current Distortion), 3x380–480 V 50 Hz",
     "evidence": "AJ275648114271en-001201.pdf p141",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "정격 용량",
     "unit": "kW",
     "condition": "적용 모터 기준",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 입력 전압·상",
     "unit": "V / φ",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 출력 전류",
     "unit": "A",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "과부하 내량",
     "unit": "% / s",
     "condition": "예 110%/60s (HVAC용), 150%/60s (일반)",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "제어 방식",
     "unit": "—",
     "condition": "V/f·센서리스 벡터·벡터",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "통신 프로토콜",
     "unit": "—",
     "condition": "Modbus RTU·BACnet MSTP·Profibus·EtherNet/IP",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "내장 필터·리액터",
     "unit": "—",
     "condition": "EMC 필터·DC 리액터",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각 방식",
     "unit": "—",
     "condition": "강제공랭·수랭",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "보호등급",
     "unit": "IP",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "주변온도 범위",
     "unit": "℃",
     "condition": "디레이팅 조건",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [],
   "referenceTables": [
    {
     "title": "Table 18: Shipping Dimensions",
     "kind": "dim",
     "page": 39,
     "source": "AJ275648114271en-001201.pdf",
     "rows": 16,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 19: Clearance Required for Cooling",
     "kind": "dim",
     "page": 40,
     "source": "AJ275648114271en-001201.pdf",
     "rows": 14,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 19: Clearance Required for Cooling - (continued)",
     "kind": "dim",
     "page": 41,
     "source": "AJ275648114271en-001201.pdf",
     "rows": 4,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 23: Recommended Fuses and Circuit Breakers for UL508C Types",
     "kind": "etc",
     "page": 65,
     "source": "AJ275648114271en-001201.pdf",
     "rows": 14,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 23: Recommended Fuses and Circuit Breakers for UL508C Types - (continued)",
     "kind": "etc",
     "page": 66,
     "source": "AJ275648114271en-001201.pdf",
     "rows": 24,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 24: Recommended Fuses for UL61800-5-1 Types",
     "kind": "etc",
     "page": 67,
     "source": "AJ275648114271en-001201.pdf",
     "rows": 21,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 27: EMC Emission Test Results",
     "kind": "etc",
     "page": 71,
     "source": "AJ275648114271en-001201.pdf",
     "rows": 7,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Figure 77: Galvanic Isolation 30–90 kW (40–125 hp)",
     "kind": "dim",
     "page": 78,
     "source": "AJ275648114271en-001201.pdf",
     "rows": 2,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 39: Typical Values Measured at a Distance of 1 m (3.28 ft) from the Unit",
     "kind": "etc",
     "page": 87,
     "source": "AJ275648114271en-001201.pdf",
     "rows": 16,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 87: Code Numbers of RFI Filters - (continued)",
     "kind": "dim",
     "page": 142,
     "source": "AJ275648114271en-001201.pdf",
     "rows": 4,
     "use": "설치·반입 참고"
    },
    {
     "title": "Dimensions",
     "kind": "dim",
     "page": 2,
     "source": "DKDDPFP100A402_HVAC_Basic.pdf",
     "rows": 16,
     "use": "설치·반입 참고"
    }
   ],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 12,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 12,
    "simulatorRequirementMappings": 10,
    "l3MappingPoints": 0,
    "referenceTables": 11
   }
  },
  "danfoss-vlt-bacnet-ip-mca-125-bacnet": {
   "id": "danfoss-vlt-bacnet-ip-mca-125-bacnet",
   "equipmentId": "e15",
   "templateProfileId": null,
   "vendor": "Danfoss",
   "model": "VLT® BACnet/IP MCA 125 (BACnet)",
   "name": "VLT® BACnet/IP MCA 125",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "grade": "필수",
     "role": "cmd",
     "tags": "`vfd`✓ `vfd-freq`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "현재 주파수",
     "objectType": "AI",
     "unit": "Hz",
     "grade": "필수",
     "role": "sensor",
     "tags": "`vfd`✓ `vfd-freq`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "출력 전류",
     "objectType": "AI",
     "unit": "A",
     "grade": "필수",
     "role": "sensor",
     "tags": "`vfd`✓ `elec-current`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "출력 전압",
     "objectType": "AI",
     "unit": "V",
     "grade": "권장",
     "role": "sensor",
     "tags": "`vfd`✓ `volt`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "출력 전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`vfd`✓ `elec-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "grade": "권장",
     "role": "sensor",
     "tags": "`vfd`✓ `elec-energy`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "DC 링크 전압",
     "objectType": "AI",
     "unit": "V",
     "grade": "권장",
     "role": "sensor",
     "tags": "`vfd`✓ `dc-elec`✓ `volt`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "방열판 온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`vfd`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "누적 운전시간",
     "objectType": "AI",
     "unit": "h",
     "grade": "권장",
     "role": "sensor",
     "tags": "`vfd`✓ `runtime`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "트립·고장",
     "objectType": "BI",
     "unit": "—",
     "grade": "필수",
     "role": "sensor",
     "tags": "`vfd`✓ `fault`✓ `alarm`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "트립 코드",
     "objectType": "AI/MSO",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`vfd`✓ `fault`✓ `alarm-text`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "정·역 지령",
     "objectType": "BO",
     "unit": "—",
     "grade": "선택",
     "role": "cmd",
     "tags": "`vfd`✓ `cmd`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [],
   "simulatorRequirementMappings": [
    {
     "requirementName": "정격 용량",
     "unit": "kW",
     "condition": "적용 모터 기준",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 입력 전압·상",
     "unit": "V / φ",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 출력 전류",
     "unit": "A",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "과부하 내량",
     "unit": "% / s",
     "condition": "예 110%/60s (HVAC용), 150%/60s (일반)",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "제어 방식",
     "unit": "—",
     "condition": "V/f·센서리스 벡터·벡터",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "통신 프로토콜",
     "unit": "—",
     "condition": "Modbus RTU·BACnet MSTP·Profibus·EtherNet/IP",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "내장 필터·리액터",
     "unit": "—",
     "condition": "EMC 필터·DC 리액터",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각 방식",
     "unit": "—",
     "condition": "강제공랭·수랭",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "보호등급",
     "unit": "IP",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "주변온도 범위",
     "unit": "℃",
     "condition": "디레이팅 조건",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "AI",
     "instance": 0,
     "name": "Analogeingang 53",
     "unit": "percent",
     "unitRaw": "%",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1,
     "name": "Analogeing. 54",
     "unit": "percent",
     "unitRaw": "%",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 2,
     "name": "Analogeingang X30/11",
     "unit": "percent",
     "unitRaw": "%",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 3,
     "name": "Analogeingang X30/12",
     "unit": "percent",
     "unitRaw": "%",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 4,
     "name": "Analogeingang X42/1",
     "unit": null,
     "unitRaw": "V1)",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 5,
     "name": "Analogeingang X42/3",
     "unit": null,
     "unitRaw": "V1)",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 6,
     "name": "Analogeingang X42/5",
     "unit": null,
     "unitRaw": "V1)",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 7,
     "name": "Analogeingang X48/2",
     "unit": "percent",
     "unitRaw": "%",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 8,
     "name": "Analogeingang X48/4",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 9,
     "name": "Analogeingang X48/7",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10,
     "name": "Analogeingang X48/10",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AO",
     "instance": 0,
     "name": "Kl. 42, Wert bei Bussteuerung",
     "unit": "percent",
     "unitRaw": "%",
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AO",
     "instance": 1,
     "name": "Klemme 27, Wert bei Bussteuerung",
     "unit": "percent",
     "unitRaw": "%",
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AO",
     "instance": 2,
     "name": "Klemme 29, Wert bei Bussteuerung",
     "unit": "percent",
     "unitRaw": "%",
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AO",
     "instance": 3,
     "name": "Kl. X30/8, Wert bei Bussteuerung",
     "unit": "percent",
     "unitRaw": "%",
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AO",
     "instance": 4,
     "name": "Analogausgang X42/7",
     "unit": "V",
     "unitRaw": "V",
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AO",
     "instance": 5,
     "name": "Analogausgang X42/9",
     "unit": "V",
     "unitRaw": "V",
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AO",
     "instance": 6,
     "name": "Analogausgang X42/11",
     "unit": "V",
     "unitRaw": "V",
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 0,
     "name": "Drehzahlistwert",
     "unit": "percent",
     "unitRaw": "%",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 1,
     "name": "Eingangssollwert 1",
     "unit": "percent",
     "unitRaw": "%",
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2,
     "name": "Eingangssollwert 2",
     "unit": "percent",
     "unitRaw": "%",
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 3,
     "name": "Ausgangsdrehzahl",
     "unit": "percent",
     "unitRaw": "%",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 4,
     "name": "PID-Rückführung",
     "unit": "percent",
     "unitRaw": "%",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 5,
     "name": "Motorstrom",
     "unit": null,
     "unitRaw": "Ampere",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 6,
     "name": "Leistung",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 15,
     "name": "Therm. Motorschutz",
     "unit": "percent",
     "unitRaw": "%",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 21,
     "name": "Betriebsstunden",
     "unit": null,
     "unitRaw": "Stunden",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 22,
     "name": "Motorlaufstunden",
     "unit": null,
     "unitRaw": "Stunden",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 23,
     "name": "kWh-Zähler",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 24,
     "name": "Motorspannung",
     "unit": "V",
     "unitRaw": "V",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 25,
     "name": "Frequenz",
     "unit": "Hz",
     "unitRaw": "Hz",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 26,
     "name": "Drehmomentregler",
     "unit": "percent",
     "unitRaw": "%",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 27,
     "name": "Zwischenkreisspannung",
     "unit": "V",
     "unitRaw": "V",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 28,
     "name": "Kühlkörpertemp.",
     "unit": null,
     "unitRaw": "°Grad",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 29,
     "name": "Wechselrichterüberlast",
     "unit": "percent",
     "unitRaw": "%",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 30,
     "name": "Sollwert 1",
     "unit": "percent",
     "unitRaw": "%",
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 31,
     "name": "Bus-Istwert 1",
     "unit": "percent",
     "unitRaw": "%",
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 35,
     "name": "Sollwert 2",
     "unit": "percent",
     "unitRaw": "%",
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 36,
     "name": "Bus Istwert 2",
     "unit": "percent",
     "unitRaw": "%",
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 40,
     "name": "Sollwert 3",
     "unit": "percent",
     "unitRaw": "%",
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 41,
     "name": "Bus-Rückmeldung 3",
     "unit": "percent",
     "unitRaw": "%",
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 50,
     "name": "Alarm Log: Fehlercode",
     "unit": null,
     "unitRaw": "Keine",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 51,
     "name": "Fehlercode",
     "unit": null,
     "unitRaw": "Keine",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 52,
     "name": "PID-Startdrehzahl",
     "unit": "Hz",
     "unitRaw": "Hz",
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 53,
     "name": "Bandbreite Ist=Sollwert",
     "unit": "percent",
     "unitRaw": "%",
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 54,
     "name": "PID-Proportionalverstärkung",
     "unit": null,
     "unitRaw": "Keine",
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 55,
     "name": "PID-Integrationszeit",
     "unit": null,
     "unitRaw": "Sekunde n",
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 56,
     "name": "PID-Differentiationszeit",
     "unit": null,
     "unitRaw": "Sekunde n",
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 57,
     "name": "PID D-Verstärkung/ Grenze",
     "unit": null,
     "unitRaw": "Keine",
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 58,
     "name": "Anzeige ohne Geber",
     "unit": null,
     "unitRaw": "Keine",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 59,
     "name": "PID-Ausgang",
     "unit": "percent",
     "unitRaw": "%",
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 60,
     "name": "PID-Sollwert",
     "unit": "percent",
     "unitRaw": "%",
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 61,
     "name": "Alarmwort",
     "unit": null,
     "unitRaw": "Keine",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 62,
     "name": "Alarmwort 2",
     "unit": null,
     "unitRaw": "Keine",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 63,
     "name": "Warnwort",
     "unit": null,
     "unitRaw": "Keine",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 64,
     "name": "Warnwort 2",
     "unit": null,
     "unitRaw": "Keine",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 70,
     "name": "Istwert [Einheit]",
     "unit": "percent",
     "unitRaw": "%",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 0,
     "name": "Digitaleingangskl. 33",
     "unit": null,
     "unitRaw": "Ein/Aus",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 1,
     "name": "Digitaleingangskl. 32",
     "unit": null,
     "unitRaw": "Ein/Aus",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 2,
     "name": "Digitaleingangskl. 29",
     "unit": null,
     "unitRaw": "Ein/Aus",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 3,
     "name": "Digitaleingangskl. 27",
     "unit": null,
     "unitRaw": "Ein/Aus",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 4,
     "name": "Digitaleingangskl. 19",
     "unit": null,
     "unitRaw": "Ein/Aus",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 5,
     "name": "Digitaleingangskl. 18",
     "unit": null,
     "unitRaw": "Ein/Aus",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 6,
     "name": "Digitaleingangskl. 37",
     "unit": null,
     "unitRaw": "Ein/Aus",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 7,
     "name": "Digitaleingang GP I/O-Kl. X30/2",
     "unit": null,
     "unitRaw": "Ein/Aus",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 8,
     "name": "Digitaleingang GP I/O-Kl. X30/3",
     "unit": null,
     "unitRaw": "Ein/Aus",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 9,
     "name": "Digitaleingang GP I/O-Kl. X30/4",
     "unit": null,
     "unitRaw": "Ein/Aus",
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BO",
     "instance": 0,
     "name": "Digitalausgangskl. 27",
     "unit": null,
     "unitRaw": "Ein/Aus",
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BO",
     "instance": 1,
     "name": "Digitalausgangskl. 29",
     "unit": null,
     "unitRaw": "Ein/Aus",
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BO",
     "instance": 2,
     "name": "GPIO-Ausgangskl. X30/6",
     "unit": null,
     "unitRaw": "Ein/Aus",
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BO",
     "instance": 3,
     "name": "GPIO-Ausgangskl. X30/7",
     "unit": null,
     "unitRaw": "Ein/Aus",
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BO",
     "instance": 4,
     "name": "Relais 1",
     "unit": null,
     "unitRaw": "Ein/Aus",
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BO",
     "instance": 5,
     "name": "Relais 2",
     "unit": null,
     "unitRaw": "Ein/Aus",
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BO",
     "instance": 6,
     "name": "Option B Relais 1 Ausgang",
     "unit": null,
     "unitRaw": "Ein/Aus",
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BO",
     "instance": 7,
     "name": "Option B Relais 2 Ausgang",
     "unit": null,
     "unitRaw": "Ein/Aus",
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BO",
     "instance": 8,
     "name": "Option B Relais 3 Ausgang",
     "unit": null,
     "unitRaw": "Ein/Aus",
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 1,
     "name": "START/STOPP-Befehl",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 2,
     "name": "SOLLW. 1/SOLLW. 2 auswählen",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 3,
     "name": "Fehlerrückstellungsbefehl",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 4,
     "name": "START/STOPP-Überwachung",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 5,
     "name": "OK/FEHLER-Überwachung",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 6,
     "name": "HAND/AUTO-Sollwert",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 21,
     "name": "Warnung",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 22,
     "name": "Abschaltung",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 23,
     "name": "Abschaltblockierung",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 24,
     "name": "Motorfreilauf",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 25,
     "name": "Rechts-/Linkslauf",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 26,
     "name": "Festdrehzahl JOG",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 27,
     "name": "Zurücksetzen",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 28,
     "name": "Reset kWh-Zähler",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 29,
     "name": "Reset Motorlaufstundenzähler",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 30,
     "name": "Rückwärts",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 31,
     "name": "Drehzahl = Sollwert",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 32,
     "name": "Bussteuerung",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 33,
     "name": "In Betrieb",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 34,
     "name": "Rampe 1/Rampe 2",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 35,
     "name": "ECB-Testmodus",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 36,
     "name": "ECB-Betriebsmodus",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 37,
     "name": "ECB auto. Bypass aktivieren",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 38,
     "name": "ECB-Bypassmodus",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "CO",
     "instance": 0,
     "name": "Ausnahmenkalender",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "CO",
     "instance": 1,
     "name": "Ausnahmenkalender",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "CO",
     "instance": 2,
     "name": "Ausnahmenkalender",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "CO",
     "instance": 3,
     "name": "Exception calendar (Ausnahmenka- lender)",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "CO",
     "instance": 4,
     "name": "Ausnahmenkalender",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "CO",
     "instance": 5,
     "name": "Ausnahmenkalender",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "EE",
     "instance": 0,
     "name": "Ereignisregistrierung 0",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "EE",
     "instance": 1,
     "name": "Ereignisregistrierung 1",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "EE",
     "instance": 2,
     "name": "Ereignisregistrierung 2",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "EE",
     "instance": 3,
     "name": "Ereignisregistrierung 3",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "EE",
     "instance": 4,
     "name": "Ereignisregistrierung 4",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "EE",
     "instance": 5,
     "name": "Ereignisregistrierung 5",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "EE",
     "instance": 6,
     "name": "Ereignisregistrierung 6",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "EE",
     "instance": 7,
     "name": "Ereignisregistrierung 7",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "EE",
     "instance": 8,
     "name": "Ereignisregistrierung 8",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "EE",
     "instance": 9,
     "name": "Ereignisregistrierung 9",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "EE",
     "instance": 10,
     "name": "Ereignisregistrierung 10",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "EE",
     "instance": 11,
     "name": "Ereignisregistrierung 11",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "EE",
     "instance": 12,
     "name": "Ereignisregistrierung 12",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "EE",
     "instance": 13,
     "name": "Ereignisregistrierung 13",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 0,
     "name": "Smart Logic Controller-Zustand",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1,
     "name": "Aktiver Parametersatz",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 3,
     "name": "Regelverfahren",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NC",
     "instance": 0,
     "name": "Warnungsbenachrichtigung",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NC",
     "instance": 1,
     "name": "Abschaltungsbenachrichtigung",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NC",
     "instance": 3,
     "name": "Abschaltblockierungsbenachrichtigung",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NC",
     "instance": 100,
     "name": "NC 100",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NC",
     "instance": 200,
     "name": "NC 200",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NC",
     "instance": 300,
     "name": "NC 300",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NC",
     "instance": 400,
     "name": "NC 400",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "SO",
     "instance": 0,
     "name": "Frequenzumrichterplan 0",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "SO",
     "instance": 1,
     "name": "Frequenzumrichterplan 1",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "SO",
     "instance": 2,
     "name": "Frequenzumrichterplan 2",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "SO",
     "instance": 3,
     "name": "Frequenzumrichterplan 3",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "SO",
     "instance": 4,
     "name": "Frequenzumrichterplan 4",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "SO",
     "instance": 5,
     "name": "Frequenzumrichterplan 5",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "TL",
     "instance": 0,
     "name": "Trend Log 0",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "TL",
     "instance": 1,
     "name": "Trend Log 1",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "TL",
     "instance": 2,
     "name": "Trend Log 2",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "TL",
     "instance": 3,
     "name": "Trend Log 3",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "TL",
     "instance": 4,
     "name": "Trend Log 4",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "TL",
     "instance": 5,
     "name": "Trend Log 5",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "TL",
     "instance": 6,
     "name": "Trend Log 6",
     "unit": null,
     "unitRaw": null,
     "note": "쓰기 가능",
     "sourceFile": "MG92L103.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [
    {
     "title": "BACnet-Objekte VLT® BACnet/IP MCA 125",
     "kind": "etc",
     "page": 14,
     "source": "MG92L103.pdf",
     "rows": 38,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "5.1.1 8-0* Grundeinstellungen",
     "kind": "etc",
     "page": 18,
     "source": "MG92L103.pdf",
     "rows": 3,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "기타 — MG92L103.pdf p18",
     "kind": "etc",
     "page": 18,
     "source": "MG92L103.pdf",
     "rows": 3,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Parameter Programmierhandbuch",
     "kind": "etc",
     "page": 19,
     "source": "MG92L103.pdf",
     "rows": 9,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Parameter Programmierhandbuch",
     "kind": "etc",
     "page": 19,
     "source": "MG92L103.pdf",
     "rows": 2,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "[1] * Par.satz fortsetzen",
     "kind": "etc",
     "page": 19,
     "source": "MG92L103.pdf",
     "rows": 2,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "[9] Anwahl Datensatz 3",
     "kind": "etc",
     "page": 19,
     "source": "MG92L103.pdf",
     "rows": 3,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Parameter VLT® BACnet/IP MCA 125",
     "kind": "etc",
     "page": 20,
     "source": "MG92L103.pdf",
     "rows": 2,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Parameter VLT® BACnet/IP MCA 125",
     "kind": "etc",
     "page": 20,
     "source": "MG92L103.pdf",
     "rows": 11,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Das Bit zeigt den Zustand von Klemme 18 0 zeigt an, dass die Klemme deaktiviert ist. 1 zei",
     "kind": "etc",
     "page": 20,
     "source": "MG92L103.pdf",
     "rows": 3,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Parameter Programmierhandbuch",
     "kind": "etc",
     "page": 21,
     "source": "MG92L103.pdf",
     "rows": 12,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Parameter Programmierhandbuch",
     "kind": "etc",
     "page": 21,
     "source": "MG92L103.pdf",
     "rows": 9,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Parameter VLT® BACnet/IP MCA 125",
     "kind": "etc",
     "page": 22,
     "source": "MG92L103.pdf",
     "rows": 5,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Parameter VLT® BACnet/IP MCA 125",
     "kind": "etc",
     "page": 22,
     "source": "MG92L103.pdf",
     "rows": 3,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "5.1.3 8-3* Ser. FC-Schnittst.",
     "kind": "etc",
     "page": 22,
     "source": "MG92L103.pdf",
     "rows": 7,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Gültiger Bereich: Abhängig vom ausgewählten Protokoll.",
     "kind": "etc",
     "page": 22,
     "source": "MG92L103.pdf",
     "rows": 8,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Parameter Programmierhandbuch",
     "kind": "etc",
     "page": 23,
     "source": "MG92L103.pdf",
     "rows": 4,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Range: Funktion:",
     "kind": "etc",
     "page": 23,
     "source": "MG92L103.pdf",
     "rows": 10,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "[200] Anw.Telegramm 1",
     "kind": "etc",
     "page": 23,
     "source": "MG92L103.pdf",
     "rows": 19,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Parameter VLT® BACnet/IP MCA 125",
     "kind": "etc",
     "page": 24,
     "source": "MG92L103.pdf",
     "rows": 25,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Parameter VLT® BACnet/IP MCA 125",
     "kind": "etc",
     "page": 24,
     "source": "MG92L103.pdf",
     "rows": 49,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "[1656] Istwert 3 [Einheit]",
     "kind": "etc",
     "page": 24,
     "source": "MG92L103.pdf",
     "rows": 11,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Parameter Programmierhandbuch",
     "kind": "etc",
     "page": 25,
     "source": "MG92L103.pdf",
     "rows": 24,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "[1678] Analogausgang X45/1 [mA]",
     "kind": "etc",
     "page": 25,
     "source": "MG92L103.pdf",
     "rows": 5,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "[1860] Digital Input 2",
     "kind": "etc",
     "page": 25,
     "source": "MG92L103.pdf",
     "rows": 4,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Der Feldbus bzw. die serielle Kommunikati- onsschnittstelle und ein Digitaleingang lösen d",
     "kind": "etc",
     "page": 25,
     "source": "MG92L103.pdf",
     "rows": 3,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Parameter VLT® BACnet/IP MCA 125",
     "kind": "etc",
     "page": 26,
     "source": "MG92L103.pdf",
     "rows": 5,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Aktiviert den Reversierungsbefehl über den Feldbus/die serielle Kommunikationsschnitt- ste",
     "kind": "etc",
     "page": 26,
     "source": "MG92L103.pdf",
     "rows": 4,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Wählen Sie aus, ob das Gerät die „I-Am“-Dienstmeldung mit einem Intervall von ca. 1 Min. k",
     "kind": "etc",
     "page": 26,
     "source": "MG92L103.pdf",
     "rows": 4,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Size related* [ 0 - 0 ] Anzeige der verbleibenden Lease-Zeit für",
     "kind": "etc",
     "page": 28,
     "source": "MG92L103.pdf",
     "rows": 5,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "0* [0 - 4294967295 ] Status Parameter 32 Bit. Es werden nur die 9 Bits mit der niedrigsten",
     "kind": "etc",
     "page": 29,
     "source": "MG92L103.pdf",
     "rows": 3,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "12-72 BACnet UDP Port",
     "kind": "etc",
     "page": 29,
     "source": "MG92L103.pdf",
     "rows": 4,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Parameter Programmierhandbuch",
     "kind": "etc",
     "page": 31,
     "source": "MG92L103.pdf",
     "rows": 7,
     "use": "부속·배선·호환 참고"
    }
   ],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 12,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 0,
    "simulatorRequirementMappings": 10,
    "l3MappingPoints": 143,
    "referenceTables": 33
   }
  },
  "danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus": {
   "id": "danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus",
   "equipmentId": "e15",
   "templateProfileId": null,
   "vendor": "Danfoss",
   "model": "VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus)",
   "name": "VLT® Soft Starter MCD 500 VLT® Compact Starter MCD 201/MCD 202",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "grade": "필수",
     "role": "cmd",
     "tags": "`vfd`✓ `vfd-freq`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "현재 주파수",
     "objectType": "AI",
     "unit": "Hz",
     "grade": "필수",
     "role": "sensor",
     "tags": "`vfd`✓ `vfd-freq`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "출력 전류",
     "objectType": "AI",
     "unit": "A",
     "grade": "필수",
     "role": "sensor",
     "tags": "`vfd`✓ `elec-current`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "출력 전압",
     "objectType": "AI",
     "unit": "V",
     "grade": "권장",
     "role": "sensor",
     "tags": "`vfd`✓ `volt`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "출력 전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`vfd`✓ `elec-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "grade": "권장",
     "role": "sensor",
     "tags": "`vfd`✓ `elec-energy`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "DC 링크 전압",
     "objectType": "AI",
     "unit": "V",
     "grade": "권장",
     "role": "sensor",
     "tags": "`vfd`✓ `dc-elec`✓ `volt`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "방열판 온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`vfd`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "누적 운전시간",
     "objectType": "AI",
     "unit": "h",
     "grade": "권장",
     "role": "sensor",
     "tags": "`vfd`✓ `runtime`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "트립·고장",
     "objectType": "BI",
     "unit": "—",
     "grade": "필수",
     "role": "sensor",
     "tags": "`vfd`✓ `fault`✓ `alarm`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "트립 코드",
     "objectType": "AI/MSO",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`vfd`✓ `fault`✓ `alarm-text`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "정·역 지령",
     "objectType": "BO",
     "unit": "—",
     "grade": "선택",
     "role": "cmd",
     "tags": "`vfd`✓ `cmd`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [],
   "simulatorRequirementMappings": [
    {
     "requirementName": "정격 용량",
     "unit": "kW",
     "condition": "적용 모터 기준",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 입력 전압·상",
     "unit": "V / φ",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 출력 전류",
     "unit": "A",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "과부하 내량",
     "unit": "% / s",
     "condition": "예 110%/60s (HVAC용), 150%/60s (일반)",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "제어 방식",
     "unit": "—",
     "condition": "V/f·센서리스 벡터·벡터",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "통신 프로토콜",
     "unit": "—",
     "condition": "Modbus RTU·BACnet MSTP·Profibus·EtherNet/IP",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "내장 필터·리액터",
     "unit": "—",
     "condition": "EMC 필터·DC 리액터",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각 방식",
     "unit": "—",
     "condition": "강제공랭·수랭",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "보호등급",
     "unit": "IP",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "주변온도 범위",
     "unit": "℃",
     "condition": "디레이팅 조건",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "MB",
     "instance": 30240,
     "name": "Soft starter state",
     "unit": null,
     "unitRaw": null,
     "note": "Soft starter state",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30241,
     "name": "Trip code",
     "unit": null,
     "unitRaw": null,
     "note": "Trip code",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30242,
     "name": "Motor current",
     "unit": null,
     "unitRaw": null,
     "note": "Motor current",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30243,
     "name": "Motor temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Motor temperature",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30250,
     "name": "Version",
     "unit": null,
     "unitRaw": null,
     "note": "Version",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 30251,
     "name": "Model number",
     "unit": null,
     "unitRaw": null,
     "note": "Model number",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30252,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "Reserved",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30253,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "Reserved",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30254,
     "name": "Soft starter state",
     "unit": null,
     "unitRaw": null,
     "note": "Soft starter state",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30255,
     "name": "Current",
     "unit": null,
     "unitRaw": null,
     "note": "Current",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30256,
     "name": "Current",
     "unit": null,
     "unitRaw": null,
     "note": "Current",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30257,
     "name": "Motor temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Motor temperature",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30259,
     "name": "% power factor",
     "unit": null,
     "unitRaw": null,
     "note": "% power factor",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30260,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "Reserved",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30261,
     "name": "Current",
     "unit": null,
     "unitRaw": null,
     "note": "Current",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30262,
     "name": "Current",
     "unit": null,
     "unitRaw": null,
     "note": "Current",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30263,
     "name": "Current",
     "unit": null,
     "unitRaw": null,
     "note": "Current",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30264,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "Reserved",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30265,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "Reserved",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30266,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "Reserved",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30267,
     "name": "Parameter list version number",
     "unit": null,
     "unitRaw": null,
     "note": "Parameter list version number",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 30268,
     "name": "Digital input state",
     "unit": null,
     "unitRaw": null,
     "note": "Digital input state",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40001,
     "name": "Command (single write)",
     "unit": null,
     "unitRaw": null,
     "note": "Command (single write)",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40002,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "Reserved",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40003,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "Reserved",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40004,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "Reserved",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40005,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "Reserved",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40006,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "Reserved",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40007,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "Reserved",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40008,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "Reserved",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40600,
     "name": "Version",
     "unit": null,
     "unitRaw": null,
     "note": "Version",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 40601,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "Reserved",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40602,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "Reserved",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40603,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "Reserved",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40604,
     "name": "Soft starter state",
     "unit": null,
     "unitRaw": null,
     "note": "Soft starter state",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40605,
     "name": "Current",
     "unit": null,
     "unitRaw": null,
     "note": "Current",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40606,
     "name": "Current",
     "unit": null,
     "unitRaw": null,
     "note": "Current",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40607,
     "name": "Motor temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Motor temperature",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40609,
     "name": "% power factor",
     "unit": null,
     "unitRaw": null,
     "note": "% power factor",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40610,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "Reserved",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40611,
     "name": "Current",
     "unit": null,
     "unitRaw": null,
     "note": "Current",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40612,
     "name": "Current",
     "unit": null,
     "unitRaw": null,
     "note": "Current",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40613,
     "name": "Current",
     "unit": null,
     "unitRaw": null,
     "note": "Current",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40614,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "Reserved",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40615,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "Reserved",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40616,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "Reserved",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40617,
     "name": "Parameter list version number",
     "unit": null,
     "unitRaw": null,
     "note": "Parameter list version number",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 40618,
     "name": "Digital input state",
     "unit": null,
     "unitRaw": null,
     "note": "Digital input state",
     "sourceFile": "MG17N102.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [
    {
     "title": "치수·중량 — MG17K802.pdf p17",
     "kind": "dim",
     "page": 17,
     "source": "MG17K802.pdf",
     "rows": 3,
     "use": "설치·반입 참고"
    },
    {
     "title": "치수·중량 — MG17K802.pdf p18",
     "kind": "dim",
     "page": 18,
     "source": "MG17K802.pdf",
     "rows": 11,
     "use": "설치·반입 참고"
    },
    {
     "title": "기타 — MG17K802.pdf p21",
     "kind": "etc",
     "page": 21,
     "source": "MG17K802.pdf",
     "rows": 5,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "The minimum and maximum full load current settings depend on the model:",
     "kind": "perf",
     "page": 32,
     "source": "MG17K802.pdf",
     "rows": 31,
     "use": "조건별 성능 조회"
    },
    {
     "title": "4.10.2 Bussmann Fuses",
     "kind": "etc",
     "page": 34,
     "source": "MG17K802.pdf",
     "rows": 32,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Option: Function:",
     "kind": "etc",
     "page": 69,
     "source": "MG17K802.pdf",
     "rows": 3,
     "use": "부속·배선·호환 참고"
    }
   ],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 12,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 0,
    "simulatorRequirementMappings": 10,
    "l3MappingPoints": 48,
    "referenceTables": 6
   }
  },
  "ebm-papst-ebm-papst-product-range-modbus": {
   "id": "ebm-papst-ebm-papst-product-range-modbus",
   "equipmentId": "e13",
   "templateProfileId": null,
   "vendor": "ebm-papst",
   "model": "ebm-papst product range (Modbus)",
   "name": "ebm-papst product range",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "grade": "권장",
     "role": "cmd",
     "tags": "(용도 fan)✓ `vfd-freq`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "현재 주파수",
     "objectType": "AI",
     "unit": "Hz",
     "grade": "권장",
     "role": "sensor",
     "tags": "(용도 fan)✓ `vfd-freq`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "풍량",
     "objectType": "AI",
     "unit": "CMH",
     "grade": "선택",
     "role": "sensor",
     "tags": "`air`✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "벨트 끊김·차압",
     "objectType": "BI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`differential-pressure`✓ `alarm`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "전류",
     "objectType": "AI",
     "unit": "A",
     "grade": "선택",
     "role": "sensor",
     "tags": "`elec-current`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "Air flow q v",
     "label": "풍량",
     "valueRange": "0 – 100",
     "unit": "",
     "condition": "Psical uantit Measuring range/ unit \u0010easureent accurac",
     "evidence": "Product_Catalog_EC_centrifugal_fans_RadiPac_2_RadiFit_Edition_2023_10_.pdf p12",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Overall efficiency e",
     "label": "효율",
     "valueRange": "1",
     "unit": "",
     "condition": "Psical uantit Measuring range/ unit \u0010easureent accurac",
     "evidence": "Product_Catalog_EC_centrifugal_fans_RadiPac_2_RadiFit_Edition_2023_10_.pdf p12",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Speed N",
     "label": "회전수",
     "valueRange": "0 – 1",
     "unit": "",
     "condition": "Psical uantit Measuring range/ unit \u0010easureent accurac",
     "evidence": "Product_Catalog_EC_centrifugal_fans_RadiPac_2_RadiFit_Edition_2023_10_.pdf p12",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Nominal voltage range VAC",
     "label": "전압 허용 범위",
     "valueRange": "0 – 3",
     "unit": "",
     "condition": "정격 사양 — Product_Catalog_EC_centrifugal_fans_RadiPac_2_RadiFit_Edition_2023_10_.pdf p20",
     "evidence": "Product_Catalog_EC_centrifugal_fans_RadiPac_2_RadiFit_Edition_2023_10_.pdf p20",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Nominal voltage range VAC",
     "label": "전압 허용 범위",
     "valueRange": "0 – 3",
     "unit": "",
     "condition": "정격 사양 — Product_Catalog_EC_centrifugal_fans_RadiPac_2_RadiFit_Edition_2023_10_.pdf p21",
     "evidence": "Product_Catalog_EC_centrifugal_fans_RadiPac_2_RadiFit_Edition_2023_10_.pdf p21",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "풍량",
     "unit": "CMH",
     "condition": "",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "Air flow q v",
       "label": "풍량",
       "valueRange": "0 – 100",
       "unit": "",
       "condition": "Psical uantit Measuring range/ unit \u0010easureent accurac",
       "evidence": "Product_Catalog_EC_centrifugal_fans_RadiPac_2_RadiFit_Edition_2023_10_.pdf p12",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      }
     ]
    },
    {
     "requirementName": "정압",
     "unit": "mmAq 또는 Pa",
     "condition": "전압·정압 구분",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "형식",
     "unit": "—",
     "condition": "시로코(다익)·터보·익형·축류·사류·플러그",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "회전수",
     "unit": "rpm",
     "condition": "",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "Speed N",
       "label": "회전수",
       "valueRange": "0 – 1",
       "unit": "",
       "condition": "Psical uantit Measuring range/ unit \u0010easureent accurac",
       "evidence": "Product_Catalog_EC_centrifugal_fans_RadiPac_2_RadiFit_Edition_2023_10_.pdf p12",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      }
     ]
    },
    {
     "requirementName": "전동기 출력",
     "unit": "kW",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "전원",
     "unit": "V/φ/Hz",
     "condition": "",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "Nominal voltage range VAC",
       "label": "전압 허용 범위",
       "valueRange": "0 – 3",
       "unit": "",
       "condition": "정격 사양 — Product_Catalog_EC_centrifugal_fans_RadiPac_2_RadiFit_Edition_2023_10_.pdf p20",
       "evidence": "Product_Catalog_EC_centrifugal_fans_RadiPac_2_RadiFit_Edition_2023_10_.pdf p20",
       "simulatorUse": "condition",
       "category": "전기",
       "sourceKind": "rating"
      },
      {
       "name": "Nominal voltage range VAC",
       "label": "전압 허용 범위",
       "valueRange": "0 – 3",
       "unit": "",
       "condition": "정격 사양 — Product_Catalog_EC_centrifugal_fans_RadiPac_2_RadiFit_Edition_2023_10_.pdf p21",
       "evidence": "Product_Catalog_EC_centrifugal_fans_RadiPac_2_RadiFit_Edition_2023_10_.pdf p21",
       "simulatorUse": "condition",
       "category": "전기",
       "sourceKind": "rating"
      }
     ]
    },
    {
     "requirementName": "인버터 유무",
     "unit": "—",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "효율",
     "unit": "%",
     "condition": "",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "Overall efficiency e",
       "label": "효율",
       "valueRange": "1",
       "unit": "",
       "condition": "Psical uantit Measuring range/ unit \u0010easureent accurac",
       "evidence": "Product_Catalog_EC_centrifugal_fans_RadiPac_2_RadiFit_Edition_2023_10_.pdf p12",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "rating"
      }
     ]
    },
    {
     "requirementName": "소음",
     "unit": "dB(A)",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "구동 방식",
     "unit": "—",
     "condition": "직결·벨트",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "용도",
     "unit": "—",
     "condition": "급기·환기·배기·주방배기·제연 (**태그가 달라진다**)",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "MB",
     "instance": 0,
     "name": "Reset",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1,
     "name": "Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 2,
     "name": "Bus controller software name",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 114,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 3,
     "name": "Bus controller software version",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 114,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 4,
     "name": "Commutation controller software name",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 114,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 5,
     "name": "Factory setting Control",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 6,
     "name": "Customer setting Control",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 7,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 8,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 9,
     "name": "Operating hours counter",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10,
     "name": "Operating minutes counter",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 11,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 12,
     "name": "Addressing on / off",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 13,
     "name": "Stored set value (parameter set 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 14,
     "name": "Stored set value (parameter set 2)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 15,
     "name": "Enable / Disable",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 16,
     "name": "Remote control output 0-10 V",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 17,
     "name": "Test run Control",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 18,
     "name": "Mask-out Back-up Control",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 19,
     "name": "DC-link voltage",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 114,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 20,
     "name": "DC-link current",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 114,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 21,
     "name": "Module temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 114,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 22,
     "name": "Motor temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 114,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 23,
     "name": "Electronics temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 114,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 24,
     "name": "Current direction of rotation",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 114,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 25,
     "name": "Current modulation level",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 114,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 26,
     "name": "Current set value",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 114,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 27,
     "name": "Sensor actual value",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 114,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 28,
     "name": "Enable / Disable input state",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 114,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 29,
     "name": "Current parameter set",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 114,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30,
     "name": "Current direction of action",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 114,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 31,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 114,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 32,
     "name": "Not assigned",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 114,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33,
     "name": "Current power",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 114,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 34,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 114,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 35,
     "name": "Sensor actual value 1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 114,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 36,
     "name": "Sensor actual value 2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 114,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 39,
     "name": "Current power [W]",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 114,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40,
     "name": "Current set value source",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 114,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 43,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 114,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 44,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 114,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 45,
     "name": "Actual speed [rpm]",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 114,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 58,
     "name": "Motor status unfiltered",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 114,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 59,
     "name": "Warning unfiltered",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 114,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 60,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 114,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 61,
     "name": "Line voltage",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 115,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 64,
     "name": "Vibration sensor Time stamp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 115,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 65,
     "name": "Vibration sensor Speed",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 115,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 66,
     "name": "Vibration sensor Harmonic vibration velocity X",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 115,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 67,
     "name": "Vibration sensor Harmonic vibration velocity Y",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 115,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 68,
     "name": "Vibration sensor Harmonic vibration velocity Z",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 115,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 69,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 115,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 70,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 115,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 71,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 115,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 72,
     "name": "Vibration sensor RMS vibration velocity X",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 115,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 73,
     "name": "Vibration sensor RMS vibration velocity Y",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 115,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 74,
     "name": "Vibration sensor RMS vibration velocity Z",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 115,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 75,
     "name": "Vibration status",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 115,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 76,
     "name": "Vibration sensor Harmonic vibration velocity sum",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 115,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 77,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 115,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 78,
     "name": "Vibration sensor RMS vibration velocity sum",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 115,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 79,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 115,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 80,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 115,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 81,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 115,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 245,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 256,
     "name": "Fan address",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 257,
     "name": "Set value source",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 258,
     "name": "Preferred running direction",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 259,
     "name": "Store set value",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 260,
     "name": "Parameter set source",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 261,
     "name": "Parameter set internal",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 262,
     "name": "Operating mode (parameter set 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 263,
     "name": "Operating mode (parameter set 2)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 264,
     "name": "Direction of action (parameter set 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 265,
     "name": "Direction of action (parameter set 2)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 266,
     "name": "P factor (parameter set 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 267,
     "name": "P factor (parameter set 2)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 268,
     "name": "I factor (parameter set 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 269,
     "name": "I factor (parameter set 2)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 270,
     "name": "Max. modulation level (parameter set 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 271,
     "name": "Max. modulation level (parameter set 2)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 272,
     "name": "Min. modulation level (parameter set 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 273,
     "name": "Min. modulation level (parameter set 2)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 274,
     "name": "Motor stop enable (parameter set 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 275,
     "name": "Motor stop enable (parameter set 2)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 276,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 277,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 278,
     "name": "Starting modulation level",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 279,
     "name": "Max. permissible modulation level",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 280,
     "name": "Min. permissible modulation level",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 281,
     "name": "Max. speed",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 282,
     "name": "Maximum permitted speed",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 283,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 284,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 285,
     "name": "Not assigned",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 286,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 287,
     "name": "Ramp-up curve",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 288,
     "name": "Ramp-down curve",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 289,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 290,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 291,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 292,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 293,
     "name": "Not assigned",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 294,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 295,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 296,
     "name": "Speed limit",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 297,
     "name": "Not assigned",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 298,
     "name": "Input characteristic curve point 1 X-coordinate (par. 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 299,
     "name": "Input characteristic curve point 1 Y-coordinate (par. 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 300,
     "name": "Input characteristic curve point 2 X-coordinate (par. 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 301,
     "name": "Input characteristic curve point 2 Y-coordinate (par. 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 302,
     "name": "Direction of action source",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 303,
     "name": "Limitation control",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 304,
     "name": "Function output 0..10 V / speed monitoring",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 305,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 306,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 307,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 308,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 309,
     "name": "Max. permissible power",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 310,
     "name": "Max. power at derating end",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 311,
     "name": "Module temperature power derating start",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 312,
     "name": "Module temperature power derating end",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 313,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 314,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 315,
     "name": "Max. coil current",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 316,
     "name": "Input characteristic curve point 1 X-coordinate (par. 2)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 317,
     "name": "Input characteristic curve point 1 Y-coordinate (par. 2)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 318,
     "name": "Input characteristic curve point 2 X-coordinate (par. 2)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 319,
     "name": "Input characteristic curve point 2 Y-coordinate (par. 2)",
     "unit": null,
     "unitRaw": null,
     "note": "",
