     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 320,
     "name": "Characteristic curve output 0..10 V point 1 X",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 321,
     "name": "Characteristic curve output 0..10 V point 1 Y",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 322,
     "name": "Characteristic curve output 0..10 V point 2 X",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 323,
     "name": "Characteristic curve output 0..10 V point 2 Y",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 324,
     "name": "Not assigned",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 325,
     "name": "Speed limit for running monitoring",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 326,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 327,
     "name": "Sensor actual value source",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 328,
     "name": "Source running direction",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 329,
     "name": "Transmission speed",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 330,
     "name": "Parity configuration",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 331,
     "name": "Not assigned",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 332,
     "name": "Not assigned",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 333,
     "name": "Motor temperature power derating start",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 334,
     "name": "Motor temperature power derating end",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 335,
     "name": "Not assigned",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 336,
     "name": "Shake-loose function",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 337,
     "name": "Max. starting modulation level",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 338,
     "name": "Start attempts",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 339,
     "name": "Relay dropout delay",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 340,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 341,
     "name": "Max. power",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 342,
     "name": "Not assigned",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 343,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 344,
     "name": "Configuration of I/O 1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 345,
     "name": "Configuration of I/O 2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 346,
     "name": "Configuration of I/O 3",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 347,
     "name": "Fail-safe running direction",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 348,
     "name": "Fail-safe set value source",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 349,
     "name": "Fail-safe set value",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 350,
     "name": "Fail-safe time delay",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 351,
     "name": "Open circuit limit value input characteristic curve",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 362,
     "name": "Enable / Disable source",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 363,
     "name": "Stored Enable / Disable",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 364,
     "name": "Set value source switching",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 365,
     "name": "Power derating ramp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 366,
     "name": "Voltage output",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 367,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 384,
     "name": "Operating hours counter (back-up)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 385,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 386,
     "name": "Error indicator",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 387,
     "name": "Not assigned",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 388,
     "name": "1. Error",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 389,
     "name": "Time of 1st Error",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 416,
     "name": "DC-link voltage reference value",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 417,
     "name": "DC-link current reference value",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 420,
     "name": "Date of fan manufacture",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 431,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 432,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 433,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 434,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 435,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 438,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 439,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 482,
     "name": "Not assigned",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 487,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 488,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 489,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 501,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 502,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 503,
     "name": "Rotor position sensor calibration set value",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 504,
     "name": "Rotor position sensor calibration",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 509,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 510,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 511,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 800,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 801,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 802,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 803,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 834,
     "name": "Speed mask-out range 1 min back-up",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 835,
     "name": "Speed mask-out range 1 max back-up",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 836,
     "name": "Speed mask-out range 2 min back-up",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 837,
     "name": "Speed mask-out range 2 max back-up",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 838,
     "name": "Speed mask-out range 3 min back-up",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 839,
     "name": "Speed mask-out range 3 max back-up",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 840,
     "name": "Speed mask-out range 4 min back-up",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 841,
     "name": "Speed mask-out range 4 max back-up",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 842,
     "name": "Speed mask-out range 5 min back-up",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 843,
     "name": "Speed mask-out range 5 max back-up",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 844,
     "name": "Modulation level mask-out range 1 min back-up",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 845,
     "name": "Modulation level mask-out range 1 max back-up",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 846,
     "name": "Modulation level mask-out range 2 min back-up",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 847,
     "name": "Modulation level mask-out range 2 max back-up",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 848,
     "name": "Modulation level mask-out range 3 min back-up",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 849,
     "name": "Modulation level mask-out range 3 max back-up",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 850,
     "name": "Modulation level mask-out range 4 min back-up",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 851,
     "name": "Modulation level mask-out range 4 max back-up",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 852,
     "name": "Modulation level mask-out range 5 min back-up",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 853,
     "name": "Modulation level mask-out range 5 max back-up",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 854,
     "name": "Test run time stamp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 855,
     "name": "Number of mask-out ranges",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1539,
     "name": "Mask-out Control",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1540,
     "name": "Speed mask-out range 1 min",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1541,
     "name": "Speed mask-out range 1 max",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1542,
     "name": "Speed mask-out range 2 min",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1543,
     "name": "Speed mask-out range 2 max",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1544,
     "name": "Speed mask-out range 3 min",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1545,
     "name": "Speed mask-out range 3 max",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1546,
     "name": "Speed mask-out range 4 min",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1547,
     "name": "Speed mask-out range 4 max",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1548,
     "name": "Speed mask-out range 5 min",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1549,
     "name": "Speed mask-out range 5 max",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1550,
     "name": "Modulation level mask-out range 1 min",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1551,
     "name": "Modulation level mask-out range 1 max",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1552,
     "name": "Modulation level mask-out range 2 min",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1553,
     "name": "Modulation level mask-out range 2 max",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1554,
     "name": "Modulation level mask-out range 3 min",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1555,
     "name": "Modulation level mask-out range 3 max",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1556,
     "name": "Modulation level mask-out range 4 min",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1557,
     "name": "Modulation level mask-out range 4 max",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1558,
     "name": "Modulation level mask-out range 5 min",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1559,
     "name": "Modulation level mask-out range 5 max",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1560,
     "name": "Vibration velocity limit value exceeded",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1561,
     "name": "Vibration velocity limit value undershot",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1562,
     "name": "Device internal bus slave select",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1563,
     "name": "Not assigned",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1564,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1565,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1566,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1567,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1568,
     "name": "Error output delay",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1569,
     "name": "Warning output delay",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1570,
     "name": "Warning output mask",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1571,
     "name": "Relay actuation mask error",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1572,
     "name": "Relay actuation mask warning",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1573,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1574,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1583,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1584,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1585,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1586,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1587,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1588,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1589,
     "name": "Relay actuation mask Vibration status",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1590,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1591,
     "name": "Power derating nominal voltage",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_6_4_EXCERPT_EN.PDF",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [
    {
     "title": "ebm-papst’s ex -protected fans are based on the proven 3 \u001a eeTe  \bC ee  ",
     "kind": "etc",
     "page": 130,
     "source": "Product_Catalog_EC_centrifugal_fans_RadiPac_2_RadiFit_Edition_2023_10_.pdf",
     "rows": 3,
     "use": "부속·배선·호환 참고"
    }
   ],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 5,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 5,
    "simulatorRequirementMappings": 11,
    "l3MappingPoints": 265,
    "referenceTables": 1
   }
  },
  "ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus": {
   "id": "ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus",
   "equipmentId": "e13",
   "templateProfileId": null,
   "vendor": "ebm-papst",
   "model": "ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus)",
   "name": "ebm-papst series 84 / 112 / 150 / 200 Lite",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "grade": "권장",
     "role": "cmd",
     "tags": "(용도 fan)✓ `vfd-freq`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "현재 주파수",
     "objectType": "AI",
     "unit": "Hz",
     "grade": "권장",
     "role": "sensor",
     "tags": "(용도 fan)✓ `vfd-freq`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "풍량",
     "objectType": "AI",
     "unit": "CMH",
     "grade": "선택",
     "role": "sensor",
     "tags": "`air`✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "벨트 끊김·차압",
     "objectType": "BI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`differential-pressure`✓ `alarm`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "전류",
     "objectType": "AI",
     "unit": "A",
     "grade": "선택",
     "role": "sensor",
     "tags": "`elec-current`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "Nominal voltage range VAC",
     "label": "전압 허용 범위",
     "valueRange": "3 – 480",
     "unit": "",
     "condition": "qv m³/h",
     "evidence": "RadiPac-630-1000-EC-centrifugal-fan-ebmpapst.pdf p4",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Speed rpm",
     "label": "회전수",
     "valueRange": "750 – 1950",
     "unit": "",
     "condition": "qv m³/h",
     "evidence": "RadiPac-630-1000-EC-centrifugal-fan-ebmpapst.pdf p4",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Max. input current A",
     "label": "입력 전류",
     "valueRange": "4 – 18.3",
     "unit": "",
     "condition": "qv m³/h",
     "evidence": "RadiPac-630-1000-EC-centrifugal-fan-ebmpapst.pdf p4",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "풍량",
     "unit": "CMH",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정압",
     "unit": "mmAq 또는 Pa",
     "condition": "전압·정압 구분",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "형식",
     "unit": "—",
     "condition": "시로코(다익)·터보·익형·축류·사류·플러그",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "회전수",
     "unit": "rpm",
     "condition": "",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "Speed rpm",
       "label": "회전수",
       "valueRange": "750 – 1950",
       "unit": "",
       "condition": "qv m³/h",
       "evidence": "RadiPac-630-1000-EC-centrifugal-fan-ebmpapst.pdf p4",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      }
     ]
    },
    {
     "requirementName": "전동기 출력",
     "unit": "kW",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "전원",
     "unit": "V/φ/Hz",
     "condition": "",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "Nominal voltage range VAC",
       "label": "전압 허용 범위",
       "valueRange": "3 – 480",
       "unit": "",
       "condition": "qv m³/h",
       "evidence": "RadiPac-630-1000-EC-centrifugal-fan-ebmpapst.pdf p4",
       "simulatorUse": "condition",
       "category": "전기",
       "sourceKind": "rating"
      }
     ]
    },
    {
     "requirementName": "인버터 유무",
     "unit": "—",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "효율",
     "unit": "%",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "소음",
     "unit": "dB(A)",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "구동 방식",
     "unit": "—",
     "condition": "직결·벨트",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "용도",
     "unit": "—",
     "condition": "급기·환기·배기·주방배기·제연 (**태그가 달라진다**)",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "MB",
     "instance": 0,
     "name": "Reset",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1,
     "name": "Default set value",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 2,
     "name": "Software name of bus controller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 3,
     "name": "Software version of bus controller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 4,
     "name": "Software name of commutation controller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 5,
     "name": "Control default setting",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 6,
     "name": "Control customer setting",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 7,
     "name": "No function",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 8,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 9,
     "name": "Operating hours counter",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10,
     "name": "Operating minutes counter",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 11,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 16,
     "name": "Actual speed",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 17,
     "name": "Motor status",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 18,
     "name": "Warning",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 19,
     "name": "DC-link voltage",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 20,
     "name": "DC-link current",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 21,
     "name": "Module temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 22,
     "name": "Motor temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 23,
     "name": "Electronics temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 24,
     "name": "Current direction of rotation",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 25,
     "name": "Current modulation level",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 26,
     "name": "Current set value",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 27,
     "name": "Sensor actual value",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 28,
     "name": "No function",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 29,
     "name": "Current parameter set",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33,
     "name": "Current power",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 34,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 35,
     "name": "Sensor actual value 1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 256,
     "name": "Fan address",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 257,
     "name": "Source set value",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 258,
     "name": "Preferred running direction",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 259,
     "name": "Save set value",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 260,
     "name": "No function",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 261,
     "name": "Internal parameter set",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 262,
     "name": "Control mode (parameter set 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 263,
     "name": "Control mode (parameter set 2)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 264,
     "name": "No function",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 265,
     "name": "No function",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 266,
     "name": "P-factor (parameter set 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 267,
     "name": "P-factor (parameter set 2)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 268,
     "name": "I-factor (parameter set 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 269,
     "name": "I-factor (parameter set 2)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 270,
     "name": "Maximum modulation level (parameter set 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 271,
     "name": "Maximum modulation level (parameter set 2)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 272,
     "name": "Minimum modulation level (parameter set 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 273,
     "name": "Minimum modulation level (parameter set 2)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 274,
     "name": "Motor stop enable (parameter set 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 275,
     "name": "Motor stop enable (parameter set 2)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 276,
     "name": "Set value (parameter set 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 277,
     "name": "Set value (parameter set 2)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 278,
     "name": "Starting modulation level",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 279,
     "name": "Max. permissible modulation level",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 280,
     "name": "Min. permissible modulation level",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 281,
     "name": "Maximum speed",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 282,
     "name": "Max. permissible speed",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 283,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 284,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 285,
     "name": "Vacant",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 286,
     "name": "No function",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 287,
     "name": "Ramp-up time",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 288,
     "name": "Ramp-down time",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 289,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 290,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 291,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 292,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 293,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 294,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 295,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 296,
     "name": "Limit speed",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 297,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 298,
     "name": "Potentiometer characteristic point 1 X-coordinate (par. 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 299,
     "name": "Potentiometer characteristic point 1 Y-coordinate (par. 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 300,
     "name": "Potentiometer characteristic point 2 X-coordinate (par. 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 301,
     "name": "Potentiometer characteristic point 2 Y-coordinate (par. 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 302,
     "name": "No function",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 303,
     "name": "Control limitation",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 304,
     "name": "No function",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 305,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 306,
     "name": "No function",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 307,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 308,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 309,
     "name": "Max. permitted power",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 310,
     "name": "Maximum power at derating end",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 311,
     "name": "Module temperature at start of derating",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 312,
     "name": "Module temperature at end of derating",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 313,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 314,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 315,
     "name": "Maximum coil current",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 316,
     "name": "Potentiometer characteristic point 1 X-coordinate (par. 2)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 317,
     "name": "Potentiometer characteristic point 1 Y-coordinate",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 318,
     "name": "Potentiometer characteristic point 2 X-coordinate (par. 2)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 319,
     "name": "Potentiometer characteristic point 2 Y-coordinate (par. 2)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 324,
     "name": "No function",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 325,
     "name": "Limiting speed for running monitor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 326,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 327,
     "name": "No function",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 328,
     "name": "No function",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 329,
     "name": "Transfer rate",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 330,
     "name": "Parity configuration",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 331,
     "name": "No function",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 332,
     "name": "No function",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 333,
     "name": "Motor temperature at start of derating",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 334,
     "name": "Motor temperature at end of derating",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 335,
     "name": "No function",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 336,
     "name": "Shedding function",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 337,
     "name": "Max. starting modulation level",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 338,
     "name": "Number of start attempts",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 339,
     "name": "Relay dropout delay",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 340,
     "name": "No function",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 341,
     "name": "Maximum power",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 347,
     "name": "Fail safe function running direction",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 348,
     "name": "Fail safe function on/off",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 349,
     "name": "Set value for fail safe function",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 350,
     "name": "Fail-safe dropout delay",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 351,
     "name": "Potentiometer characteristic limiting value for cable break",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 384,
     "name": "Operating hours counter",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 385,
     "name": "Operating minutes counter",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 386,
     "name": "Error indicator",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 387,
     "name": "Vacant",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 388,
     "name": "1st error",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 389,
     "name": "1st error timing",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 415,
     "name": "Error history timing",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 416,
     "name": "Reference value of DC-link voltage",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 417,
     "name": "Reference value of DC-link current",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 420,
     "name": "Fan production date",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 431,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 432,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 433,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 434,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 435,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 438,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 439,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 487,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 488,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 489,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 5,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 3,
    "simulatorRequirementMappings": 11,
    "l3MappingPoints": 136,
    "referenceTables": 0
   }
  },
  "ebm-papst-ebm-papst-series-84-112-150-200-modbus": {
   "id": "ebm-papst-ebm-papst-series-84-112-150-200-modbus",
   "equipmentId": "e13",
   "templateProfileId": null,
   "vendor": "ebm-papst",
   "model": "ebm-papst series 84 / 112 / 150 / 200 (Modbus)",
   "name": "ebm-papst series 84 / 112 / 150 / 200",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "grade": "권장",
     "role": "cmd",
     "tags": "(용도 fan)✓ `vfd-freq`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "현재 주파수",
     "objectType": "AI",
     "unit": "Hz",
     "grade": "권장",
     "role": "sensor",
     "tags": "(용도 fan)✓ `vfd-freq`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "풍량",
     "objectType": "AI",
     "unit": "CMH",
     "grade": "선택",
     "role": "sensor",
     "tags": "`air`✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "벨트 끊김·차압",
     "objectType": "BI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`differential-pressure`✓ `alarm`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "전류",
     "objectType": "AI",
     "unit": "A",
     "grade": "선택",
     "role": "sensor",
     "tags": "`elec-current`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "Nominal voltage range VAC",
     "label": "전압 허용 범위",
     "valueRange": "3 – 480",
     "unit": "",
     "condition": "qv m³/h",
     "evidence": "RadiPac-630-1000-EC-centrifugal-fan-ebmpapst.pdf p4",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Speed rpm",
     "label": "회전수",
     "valueRange": "750 – 1950",
     "unit": "",
     "condition": "qv m³/h",
     "evidence": "RadiPac-630-1000-EC-centrifugal-fan-ebmpapst.pdf p4",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Max. input current A",
     "label": "입력 전류",
     "valueRange": "4 – 18.3",
     "unit": "",
     "condition": "qv m³/h",
     "evidence": "RadiPac-630-1000-EC-centrifugal-fan-ebmpapst.pdf p4",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "풍량",
     "unit": "CMH",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정압",
     "unit": "mmAq 또는 Pa",
     "condition": "전압·정압 구분",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "형식",
     "unit": "—",
     "condition": "시로코(다익)·터보·익형·축류·사류·플러그",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "회전수",
     "unit": "rpm",
     "condition": "",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "Speed rpm",
       "label": "회전수",
       "valueRange": "750 – 1950",
       "unit": "",
       "condition": "qv m³/h",
       "evidence": "RadiPac-630-1000-EC-centrifugal-fan-ebmpapst.pdf p4",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      }
     ]
    },
    {
     "requirementName": "전동기 출력",
     "unit": "kW",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "전원",
     "unit": "V/φ/Hz",
     "condition": "",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "Nominal voltage range VAC",
       "label": "전압 허용 범위",
       "valueRange": "3 – 480",
       "unit": "",
       "condition": "qv m³/h",
       "evidence": "RadiPac-630-1000-EC-centrifugal-fan-ebmpapst.pdf p4",
       "simulatorUse": "condition",
       "category": "전기",
       "sourceKind": "rating"
      }
     ]
    },
    {
     "requirementName": "인버터 유무",
     "unit": "—",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "효율",
     "unit": "%",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "소음",
     "unit": "dB(A)",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "구동 방식",
     "unit": "—",
     "condition": "직결·벨트",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "용도",
     "unit": "—",
     "condition": "급기·환기·배기·주방배기·제연 (**태그가 달라진다**)",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "MB",
     "instance": 0,
     "name": "Reset",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1,
     "name": "Default set value",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 2,
     "name": "Software name of bus controller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 3,
     "name": "Software Version of bus controller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 4,
     "name": "Software name of commutation controller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 5,
     "name": "Control default setting",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 6,
     "name": "Control customer setting",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 7,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 8,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 9,
     "name": "Operating hours counter",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10,
     "name": "Operating minutes counter",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 11,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 16,
     "name": "Actual speed",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 17,
     "name": "Motor status",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 18,
     "name": "Warning",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 19,
     "name": "DC-link voltage",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 20,
     "name": "DC-link current",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 21,
     "name": "Module temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 22,
     "name": "Motor temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 23,
     "name": "Electronics temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 24,
     "name": "Current direction of rotation",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 25,
     "name": "Current modulation level",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 26,
     "name": "Current set value",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 27,
     "name": "Actual sensor value",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 28,
     "name": "Enable input status",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 29,
     "name": "Current parameter set",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30,
     "name": "Current control function",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 31,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 32,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33,
     "name": "Current power",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 34,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 35,
     "name": "Actual sensor value 1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 36,
     "name": "Actual sensor value 2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 256,
     "name": "Fan address",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 257,
     "name": "Source set value",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 258,
     "name": "Preferred running direction",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 259,
     "name": "Store set value",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 260,
     "name": "Parameter set source",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 261,
     "name": "Internal parameter set",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 262,
     "name": "Operation mode (parameter set 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 263,
     "name": "Operation mode (parameter set 2)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 264,
     "name": "Control function (parameter set 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 265,
     "name": "Control function (parameter set 2)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 266,
     "name": "P factor (parameter set 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 267,
     "name": "P factor (parameter set 2)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 268,
     "name": "I factor (parameter set 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 269,
     "name": "I factor (parameter set 2)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 270,
     "name": "Max. modulation level (parameter set 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 271,
     "name": "Max. modulation level (parameter set 2)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 272,
     "name": "Min. modulation level (parameter set 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 273,
     "name": "Min. modulation level (parameter set 2)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 274,
     "name": "Enable motor stop (parameter set 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 275,
     "name": "Enable motor stop (parameter set 2)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 276,
     "name": "Set value (parameter set 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 277,
     "name": "Set value (parameter set 2)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 278,
     "name": "Starting modulation level",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 279,
     "name": "Max. permissible modulation level",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 280,
     "name": "Min. permissible modulation level",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 281,
     "name": "Max. speed",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 282,
     "name": "Max. permissible speed",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 283,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 284,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 285,
     "name": "Vacant",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 286,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 287,
     "name": "Ramp-up curve",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 288,
     "name": "Ramp-down curve",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 289,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 290,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 291,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 292,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 293,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 294,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 295,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 296,
     "name": "Limit speed",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 297,
     "name": "Vacant",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 298,
     "name": "Potentiometer characteristic point 1 X co- ordinate (par. 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 299,
     "name": "Potentiometer characteristic point 1 Y co- ordinate (par. 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 300,
     "name": "Potentiometer characteristic point 2 X co- ordinate (par. 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 301,
     "name": "Potentiometer characteristic point 2 Y co- ordinate (par. 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 302,
     "name": "Source for controller function",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 303,
     "name": "Control limitation",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 304,
     "name": "Output function 0 to 10V / speed monitoring",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 305,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 306,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 307,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 308,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 309,
     "name": "Max. permitted power",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 310,
     "name": "Max. power for derating end",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 311,
     "name": "Module temperature power derating start",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 312,
     "name": "Module temperature power derating end",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 313,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 314,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 315,
     "name": "Max. coil current",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 316,
     "name": "Potentiometer characteristic point 1 X co- ordinate (par. 2)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 317,
     "name": "Potentiometer characteristic point 1 Y co- ordinate (par. 2)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 318,
     "name": "Potentiometer characteristic point 2 X co- ordinate (par. 2)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 319,
     "name": "Potentiometer characteristic point 2 Y co- ordinate (par. 2)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 320,
     "name": "0 to 10V output characteristic - point 1 X",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 321,
     "name": "0 to 10V output characteristic - point 1 Y",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 322,
     "name": "0 to 10V output characteristic - point 2 X",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 323,
     "name": "0 to 10V output characteristic - point 2 Y",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 324,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 325,
     "name": "Limit speed for running monitor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 326,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 327,
     "name": "Actual sensor value source",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 328,
     "name": "Running direction source",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 329,
     "name": "Transmission rate",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 330,
     "name": "Parity configuration",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 331,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 332,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 333,
     "name": "Motor temperature power derating start",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 334,
     "name": "Motor temperature power derating end",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 335,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 336,
     "name": "Sheding function",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 337,
     "name": "Max. starting modulation level",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 338,
     "name": "Number of startup attempts",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 339,
     "name": "Relay drop-out delay",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 340,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 341,
     "name": "Max. power",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 347,
     "name": "Emergency operation running direction",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 348,
     "name": "Emergency operation function on/off",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 349,
     "name": "Emergency operation set value",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 350,
     "name": "Emergency operation time lag",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 351,
     "name": "Potentiometer characteristic, limit value for cable break",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 384,
     "name": "Operating hours counter (backup)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 385,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 386,
     "name": "Error indicator",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 387,
     "name": "Vacant",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 388,
     "name": "1st error",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 389,
     "name": "1st error timing",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 416,
     "name": "Reference value of DC-link voltage",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 417,
     "name": "Reference value of DC-link current",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 420,
     "name": "Fan production date",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 431,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 432,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 433,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 434,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 435,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 438,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 439,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 482,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 487,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 488,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 489,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 509,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 510,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 511,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 832,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_parameter_specifications_V5.00.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 5,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 3,
    "simulatorRequirementMappings": 11,
    "l3MappingPoints": 148,
    "referenceTables": 0
   }
  },
  "ebm-papst-modbus-ace-modbus": {
   "id": "ebm-papst-modbus-ace-modbus",
   "equipmentId": "e13",
   "templateProfileId": null,
   "vendor": "ebm-papst",
   "model": "MODBUS ACE (Modbus)",
   "name": "MODBUS ACE",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "grade": "권장",
     "role": "cmd",
     "tags": "(용도 fan)✓ `vfd-freq`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "현재 주파수",
     "objectType": "AI",
     "unit": "Hz",
     "grade": "권장",
     "role": "sensor",
     "tags": "(용도 fan)✓ `vfd-freq`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "풍량",
     "objectType": "AI",
     "unit": "CMH",
     "grade": "선택",
     "role": "sensor",
     "tags": "`air`✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "벨트 끊김·차압",
     "objectType": "BI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`differential-pressure`✓ `alarm`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "전류",
     "objectType": "AI",
     "unit": "A",
     "grade": "선택",
     "role": "sensor",
     "tags": "`elec-current`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [],
   "simulatorRequirementMappings": [
    {
     "requirementName": "풍량",
     "unit": "CMH",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정압",
     "unit": "mmAq 또는 Pa",
     "condition": "전압·정압 구분",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "형식",
     "unit": "—",
     "condition": "시로코(다익)·터보·익형·축류·사류·플러그",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "회전수",
     "unit": "rpm",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "전동기 출력",
     "unit": "kW",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "전원",
     "unit": "V/φ/Hz",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "인버터 유무",
     "unit": "—",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "효율",
     "unit": "%",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "소음",
     "unit": "dB(A)",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "구동 방식",
     "unit": "—",
     "condition": "직결·벨트",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "용도",
     "unit": "—",
     "condition": "급기·환기·배기·주방배기·제연 (**태그가 달라진다**)",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "MB",
     "instance": 0,
     "name": "Reset",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1,
     "name": "Set value",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 2,
     "name": "Bus controller software name",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 3,
     "name": "Bus controller software version",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 4,
     "name": "Commutation controller software name",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 5,
     "name": "Factory setting Control",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 6,
     "name": "Customer setting Control",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 7,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 8,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 9,
     "name": "Operating hours counter",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10,
     "name": "Operating minutes counter",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 11,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 12,
     "name": "Addressing on/off",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 13,
     "name": "Stored set value",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 15,
     "name": "Enable RS485",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 16,
     "name": "Actual speed",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 17,
     "name": "Motor status",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 18,
     "name": "Warning",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 19,
     "name": "DC-link voltage",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 20,
     "name": "DC-link current",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 22,
     "name": "Motor temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 23,
     "name": "Electronics temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 24,
     "name": "Current direction of rotation",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 25,
     "name": "Current modulation level",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 26,
     "name": "Current set value",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 27,
     "name": "Sensor actual value",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 28,
     "name": "Enable input state",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 30,
     "name": "Current controller function",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 31,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33,
     "name": "Current power relative",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 34,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 35,
     "name": "Sensor actual value 1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 39,
     "name": "Current power W",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40,
     "name": "Current set value source",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 46,
     "name": "Temperature of temperature/humidity sensor 1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 47,
     "name": "Humidity of temperature/humidity sensor 1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 48,
     "name": "Temperature of temperature/humidity sensor 2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 49,
     "name": "Humidity of temperature/humidity sensor 2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 50,
     "name": "Speed of vane anemometer",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 51,
     "name": "Air flow m³/h",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 52,
     "name": "Mass flow kg/h",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 53,
     "name": "Air flow coded relatively",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 54,
     "name": "Mass flow coded relatively",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 55,
     "name": "Heartbeat",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 56,
     "name": "Temperature PT1000 1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 57,
     "name": "Temperature PT1000 2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 256,
     "name": "Fan address",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 257,
     "name": "Set value source",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 258,
     "name": "Preferred running direction",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 259,
     "name": "Store set value",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 262,
     "name": "Operating mode (parameter set 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 264,
     "name": "Direction of action (parameter set 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 266,
     "name": "P factor (parameter set 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 268,
     "name": "I factor (parameter set 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 270,
     "name": "Max. modulation level (parameter set 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 272,
     "name": "Min. modulation level (parameter set 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 274,
     "name": "Motor stop enable (parameter set 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 278,
     "name": "Starting modulation level",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 279,
     "name": "Max. permissible modulation level",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 280,
     "name": "Min. permissible modulation level",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 281,
     "name": "Max. speed",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 282,
     "name": "Max. permissible speed",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 283,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 284,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 287,
     "name": "Ramp-up curve",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 288,
     "name": "Ramp-down curve",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 289,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 290,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 291,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 294,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 295,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 296,
     "name": "Speed limit",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 298,
     "name": "Input char. curve point 1 X-coordinate (par. 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 299,
     "name": "Input char. curve point 1 Y-coordinate (par. 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 300,
     "name": "Input char. curve point 2 X-coordinate (par. 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 301,
     "name": "Input char. curve point 2 Y-coordinate (par. 1)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 307,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 308,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 309,
     "name": "Max. permissible power",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 325,
     "name": "Run monitoring speed limit",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 327,
     "name": "Sensor actual value source",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 329,
     "name": "Transmission speed",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 330,
     "name": "Parity configuration",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 340,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 341,
     "name": "Max. power",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 347,
     "name": "Rotating direction fail-safe mode",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 348,
     "name": "Fail-safe set value source",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 349,
     "name": "Set value fail-safe speed",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 350,
     "name": "Time lag fail-safe speed",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 351,
     "name": "Cable break detection voltage",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 362,
     "name": "Enable source",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 363,
     "name": "Stored enable RS485",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 384,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 385,
     "name": "Reserved",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 386,
     "name": "Error indicator",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 388,
     "name": "1. Error",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 389,
     "name": "Time of 1st Error",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 416,
     "name": "DC-link voltage reference value",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 417,
     "name": "DC-link current reference value",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 420,
     "name": "Date of fan manufacture",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 493,
     "name": "Air flow reference value",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 494,
     "name": "Mass flow reference value",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1538,
     "name": "Elevation above sea level",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [
    {
     "title": "기타 — Catalog_Centrifugalfans_EC-RadiCal_EN.pdf p7",
     "kind": "etc",
     "page": 7,
     "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf",
     "rows": 8,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "– Technical features: See connection diagram P. 146 – EMC: Interference emission according",
     "kind": "etc",
     "page": 13,
     "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf",
     "rows": 2,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "– Technical features: See connection diagram P. 144 ff. – Touch current: <= 3,5 mA accordi",
     "kind": "etc",
     "page": 17,
     "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf",
     "rows": 10,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "– Technical features: See connection diagram P. 144 ff. – EMC: Interference emission accor",
     "kind": "etc",
     "page": 25,
     "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf",
     "rows": 10,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "– Technical features: See connection diagram P. 144 ff. – Touch current: <= 3,5 mA accordi",
     "kind": "etc",
     "page": 33,
     "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf",
     "rows": 10,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "– Technical features: See connection diagram P. 144 ff. – EMC: Interference emission accor",
     "kind": "etc",
     "page": 39,
     "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf",
     "rows": 10,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "– Technical features: See connection diagram P. 144 ff. – EMC: Interference emission accor",
     "kind": "etc",
     "page": 47,
     "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf",
     "rows": 10,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "– Technical features: See connection diagram P. 144 ff. – Touch current: <= 3,5 mA accordi",
     "kind": "etc",
     "page": 55,
     "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf",
     "rows": 9,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "– Technical features: See connection diagram P. 144 ff. – EMC: Interference emission accor",
     "kind": "etc",
     "page": 61,
     "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf",
     "rows": 10,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "– Technical features: See connection diagram P. 157 – EMC: Interference emission according",
     "kind": "etc",
     "page": 69,
     "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf",
     "rows": 6,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "– Technical features: See connection diagram P. 147 – EMC: Interference emission according",
     "kind": "etc",
     "page": 77,
     "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf",
     "rows": 2,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "– Technical features: See connection diagram P. 146 f. – EMC: Interference emission accord",
     "kind": "etc",
     "page": 81,
     "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf",
     "rows": 3,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "– Technical features: See connection diagram P. 146 ff. – EMC: Interference emission accor",
     "kind": "etc",
     "page": 87,
     "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf",
     "rows": 4,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "– Technical features: See connection diagram P. 146 ff. – EMC: Interference emission accor",
     "kind": "etc",
     "page": 93,
     "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf",
     "rows": 5,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "– Technical features: See connection diagram P. 147 f. – EMC: Interference emission accord",
     "kind": "etc",
     "page": 101,
     "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf",
     "rows": 4,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "– Technical features: See connection diagram P. 147 f. – EMC: B C D Interference emission ",
     "kind": "etc",
     "page": 107,
     "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf",
     "rows": 4,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "– Technical features: See connection diagram P. 147 ff. – EMC: A B C Interference emission",
     "kind": "etc",
     "page": 113,
     "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf",
     "rows": 8,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "– Technical features: See connection diagram P. 149 ff. – EMC: B C Interference emission a",
     "kind": "etc",
     "page": 123,
     "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf",
     "rows": 6,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Part number",
     "kind": "etc",
     "page": 134,
     "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf",
     "rows": 6,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "치수·중량 — Catalog_Centrifugalfans_EC-RadiCal_EN.pdf p135",
     "kind": "dim",
     "page": 135,
     "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf",
     "rows": 7,
     "use": "설치·반입 참고"
    },
    {
     "title": "치수·중량 — Catalog_Centrifugalfans_EC-RadiCal_EN.pdf p135",
     "kind": "dim",
     "page": 135,
     "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf",
     "rows": 6,
     "use": "설치·반입 참고"
    },
    {
     "title": "Part number",
     "kind": "etc",
     "page": 136,
     "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf",
     "rows": 12,
     "use": "부속·배선·호환 참고"
    }
   ],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 5,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 0,
    "simulatorRequirementMappings": 11,
    "l3MappingPoints": 103,
    "referenceTables": 22
   }
  },
  "grundfos-cim-ciu-200-modbus-rtu": {
   "id": "grundfos-cim-ciu-200-modbus-rtu",
   "equipmentId": "e14",
   "templateProfileId": null,
   "vendor": "Grundfos",
   "model": "CIM/CIU 200 (Modbus RTU)",
   "name": "E-pump 통신 인터페이스 모듈 CIM 200",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "grade": "필수(변유량)",
     "role": "cmd",
     "tags": "`pump`✓ `vfd-freq`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "현재 주파수",
     "objectType": "AI",
     "unit": "Hz",
     "grade": "필수(변유량)",
     "role": "sensor",
     "tags": "`pump`✓ `vfd-freq`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "토출 압력",
     "objectType": "AI",
     "unit": "kPa",
     "grade": "권장",
     "role": "sensor",
     "tags": "(계통 유체)✓ `discharge`✓ `pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "계통 차압",
     "objectType": "AI",
     "unit": "kPa",
     "grade": "필수(변유량)",
     "role": "sensor",
     "tags": "(계통 유체)✓ `differential-pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "차압 설정값",
     "objectType": "AV",
     "unit": "kPa",
     "grade": "필수(변유량)",
     "role": "sp",
     "tags": "(계통 유체)✓ `differential-pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "유량",
     "objectType": "AI",
     "unit": "㎥/h",
     "grade": "권장",
     "role": "sensor",
     "tags": "(계통 유체)✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "전류",
     "objectType": "AI",
     "unit": "A",
     "grade": "권장",
     "role": "sensor",
     "tags": "`elec-current`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [],
   "simulatorRequirementMappings": [
    {
     "requirementName": "정격 유량",
     "unit": "LPM 또는 ㎥/h",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "전양정",
     "unit": "m",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "전동기 출력",
     "unit": "kW",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "극수 / 회전수",
     "unit": "P / rpm",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "형식",
     "unit": "—",
     "condition": "원심·다단·라인·수중·인라인",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "효율",
     "unit": "%",
     "condition": "최고효율점(BEP)",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "흡입·토출 구경",
     "unit": "mm",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "필요 NPSH",
     "unit": "m",
     "condition": "캐비테이션 검토",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "인버터 유무",
     "unit": "—",
     "condition": "변유량 계통은 필수",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "전원",
     "unit": "V/φ",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "용도(계통)",
     "unit": "—",
     "condition": "냉수·냉각수·온수·급수·소화 (**태그가 달라진다**)",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "—",
     "instance": 1,
     "name": "CIM configuration",
     "unit": null,
     "unitRaw": "—",
     "note": "R/W                     Configuration of the CIM module",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "—",
     "instance": 3,
     "name": "SoftwareDefinedModbusAddress",
     "unit": null,
     "unitRaw": "—",
     "note": "[1; 247], default: 1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "—",
     "instance": 4,
     "name": "SoftwareDefinedBitRate",
     "unit": null,
     "unitRaw": "—",
     "note": "2: 4800 bit/s (Not supported by the SoftCIM Modbus RTU)     ",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 5,
     "name": "AutoAckControlBits",
     "unit": null,
     "unitRaw": "—",
     "note": "Used for selecting the behaviour of control bit acknowledgem",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 9,
     "name": "Status",
     "unit": null,
     "unitRaw": "—",
     "note": "ON                 ON",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 10,
     "name": "SoftwareDefineStopBits",
     "unit": null,
     "unitRaw": "—",
     "note": "5=38400] bits/s, default:",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "—",
     "instance": 12,
     "name": "Watchdog",
     "unit": null,
     "unitRaw": "—",
     "note": "2: 2 stop bits",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 13,
     "name": "GENIbusDiodeOff",
     "unit": null,
     "unitRaw": "—",
     "note": "\"software-defined\" on DIP switches SW4 and SW5. Otherwise, t",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 21,
     "name": "CIM status",
     "unit": null,
     "unitRaw": "—",
     "note": "R                       Status registers for the CIM module",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 22,
     "name": "GENIbusDataErrorCnt",
     "unit": null,
     "unitRaw": "—",
     "note": "It holds a data error counter for the GENIbus connection to ",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 23,
     "name": "VersionNumber",
     "unit": null,
     "unitRaw": "—",
     "note": "A Grundfos-specific version number, BCD coded unsigned integ",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "—",
     "instance": 24,
     "name": "ActualModbusAddress",
     "unit": null,
     "unitRaw": "—",
     "note": "Valid value range: 1-247",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 25,
     "name": "GENIbusTXcountHI",
     "unit": null,
     "unitRaw": "—",
     "note": "It holds a transmit counter for the total number of telegram",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 26,
     "name": "GENIbusTXcountLO",
     "unit": null,
     "unitRaw": "—",
     "note": "GENIbus connection.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 27,
     "name": "GENIbusRXcountHI",
     "unit": null,
     "unitRaw": "—",
     "note": "It holds a receive counter for the total number of telegrams",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 28,
     "name": "GENIbusRXcountLO",
     "unit": null,
     "unitRaw": "—",
     "note": "the GENIbus connection.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 30,
     "name": "UnitFamily",
     "unit": null,
     "unitRaw": "—",
     "note": "1 Circulator pumps                5 UPE, 3 phase",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 32,
     "name": "UnitVersion",
     "unit": null,
     "unitRaw": "—",
     "note": "7 Magna, 1 phase",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "—",
     "instance": 35,
     "name": "ProductSoftwareVersionLO",
     "unit": null,
     "unitRaw": "—",
     "note": "Product software version (BCD digit 1-4 aa.bb)",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "—",
     "instance": 37,
     "name": "ProductSoftwareYear",
     "unit": null,
     "unitRaw": "—",
     "note": "Product software version (BCD digit 5-8 cc.dd)",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "—",
     "instance": 101,
     "name": "Pump control",
     "unit": null,
     "unitRaw": "—",
     "note": "R/W                     Registers for control of the E-pump",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 102,
     "name": "ControlMode",
     "unit": null,
     "unitRaw": "—",
     "note": "You can read the actual status from register 00201 bit 9.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 103,
     "name": "OperationMode",
     "unit": null,
     "unitRaw": "—",
     "note": "Control bit that resets alarms and warnings from the E-pump",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "—",
     "instance": 104,
     "name": "Setpoint",
     "unit": null,
     "unitRaw": "—",
     "note": "1: Resetting alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "—",
     "instance": 106,
     "name": "SetMaxFlowLimit",
     "unit": null,
     "unitRaw": "—",
     "note": "1: Open",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 108,
     "name": "SetPumpUnixRtcLO",
     "unit": null,
     "unitRaw": "—",
     "note": "Controls the state of relay 3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 109,
     "name": "SensorFeedback",
     "unit": null,
     "unitRaw": "—",
     "note": "0: Closed",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 112,
     "name": "SetDirectCtr",
     "unit": null,
     "unitRaw": "—",
     "note": "0: Closed",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 201,
     "name": "Pump status",
     "unit": null,
     "unitRaw": "—",
     "note": "R                       Registers for reading mode status fr",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 202,
     "name": "ProcessFeedback",
     "unit": null,
     "unitRaw": "—",
     "note": "It indicates the actual process feedback from the E-pump.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 203,
     "name": "ControlMode",
     "unit": null,
     "unitRaw": "—",
     "note": "This value can be compared with the setpoint value.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "—",
     "instance": 204,
     "name": "OperationMode",
     "unit": null,
     "unitRaw": "—",
     "note": "Percentage of closed-loop feedback sensor range",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 205,
     "name": "AlarmCode",
     "unit": null,
     "unitRaw": "—",
     "note": "Percentage of E-pump performance",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "—",
     "instance": 206,
     "name": "WarningCode",
     "unit": null,
     "unitRaw": "—",
     "note": "Common examples:",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 208,
     "name": "DriveState",
     "unit": null,
     "unitRaw": "—",
     "note": "1: Constant frequency",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 209,
     "name": "FeedbackSensorUnit",
     "unit": null,
     "unitRaw": "—",
     "note": "4: Constant pressure",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 210,
     "name": "FeedbackSensorMin",
     "unit": null,
     "unitRaw": "—",
     "note": "6: Proportional pressure",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 211,
     "name": "FeedbackSensorMax",
     "unit": null,
     "unitRaw": "—",
     "note": "Maximum value of the feedback sensor",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 213,
     "name": "MinFrequency",
     "unit": null,
     "unitRaw": "—",
     "note": "Scale: 0.1 Hz",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 215,
     "name": "SetpointRangeMin",
     "unit": null,
     "unitRaw": "—",
     "note": "Scale is 0.01 %",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "—",
     "instance": 221,
     "name": "FlowEstimationState",
     "unit": null,
     "unitRaw": "—",
     "note": "Only available on MAGNA3 and MGE model H and later",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 224,
     "name": "DirectControl",
     "unit": null,
     "unitRaw": "—",
     "note": "RESERVED",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 225,
     "name": "ControlSource",
     "unit": null,
     "unitRaw": "—",
     "note": "RESERVED",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 301,
     "name": "Pump data",
     "unit": null,
     "unitRaw": "—",
     "note": "R                       Registers for reading measured data ",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 302,
     "name": "VolumeFlow",
     "unit": null,
     "unitRaw": "—",
     "note": "Actual system flow                        0.1 m3/h          ",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 303,
     "name": "RelativePerformance",
     "unit": null,
     "unitRaw": "—",
     "note": "performance                               1 rpm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 305,
     "name": "Frequency",
     "unit": null,
     "unitRaw": "—",
     "note": "Logical value of external digital input                     ",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 306,
     "name": "DigitalInput",
     "unit": null,
     "unitRaw": "—",
     "note": "Logical value of external digital output                    ",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 307,
     "name": "DigitalOutput",
     "unit": null,
     "unitRaw": "—",
     "note": "Actual setpoint:",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "—",
     "instance": 308,
     "name": "ActualSetpoint",
     "unit": null,
     "unitRaw": "—",
     "note": "Closed loop: % of sensor maximum          0.1 V",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "—",
     "instance": 309,
     "name": "MotorCurrent",
     "unit": null,
     "unitRaw": "—",
     "note": "Frequency converter DC-Link voltage       1W",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 310,
     "name": "DCLinkVoltage",
     "unit": null,
     "unitRaw": "—",
     "note": "Motor voltage                             0.1 m3/h",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 312,
     "name": "PowerHI",
     "unit": null,
     "unitRaw": "—",
     "note": "Total power consumption of the system     0.001 bar",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 313,
     "name": "PowerLO",
     "unit": null,
     "unitRaw": "—",
     "note": "Model G only                   -",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 314,
     "name": "RemoteFlow",
     "unit": null,
     "unitRaw": "—",
     "note": "Measured flow at external sensor          0.001 bar",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 315,
     "name": "InletPressure",
     "unit": null,
     "unitRaw": "—",
     "note": "atmospheric pressure                      0.01 m",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 316,
     "name": "RemotePressure1",
     "unit": null,
     "unitRaw": "—",
     "note": "Offset -100m                              0.01 K           G",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 317,
     "name": "FeedTankLevel",
     "unit": null,
     "unitRaw": "—",
     "note": "Motor winding temperature                 0.01 K           S",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 318,
     "name": "PowerElectronicTemp",
     "unit": null,
     "unitRaw": "—",
     "note": "E-pump electronics temperature            1 Wh/m3           ",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 319,
     "name": "MotorTemp",
     "unit": null,
     "unitRaw": "—",
     "note": "Pumped-liquid temperature                 1 hour",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 320,
     "name": "RemoteTemp1",
     "unit": null,
     "unitRaw": "—",
     "note": "Bearing temperature, drive end                             -",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 321,
     "name": "ElectronicTemp",
     "unit": null,
     "unitRaw": "—",
     "note": "Bearing temperature, non-drive end",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 322,
     "name": "PumpLiquidTemp",
     "unit": null,
     "unitRaw": "—",
     "note": "Auxiliary sensor input                                     S",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 323,
     "name": "BearingTempDE",
     "unit": null,
     "unitRaw": "—",
     "note": "Specific energy consumption",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 324,
     "name": "BearingTempNDE",
     "unit": null,
     "unitRaw": "—",
     "note": "H              MGE",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 325,
     "name": "AuxSensorInput",
     "unit": null,
     "unitRaw": "—",
     "note": "Total operating time of the system",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 326,
     "name": "SpecificEnergyConsumption",
     "unit": null,
     "unitRaw": "—",
     "note": "G+S            S",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 328,
     "name": "OperationTimeLO",
     "unit": null,
     "unitRaw": "—",
     "note": "-              CUE + S         -",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 330,
     "name": "TotalPoweredTimeLO",
     "unit": null,
     "unitRaw": "—",
     "note": "-              CUE + S         -",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 332,
     "name": "EnergyHI",
     "unit": null,
     "unitRaw": "—",
     "note": "S              S               -",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 334,
     "name": "NumberOfStartsHI",
     "unit": null,
     "unitRaw": "—",
     "note": "H+S            CUE + S",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 337,
     "name": "RemoteTemp2",
     "unit": null,
     "unitRaw": "—",
     "note": "sensor 2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 338,
     "name": "UserSetpoint",
     "unit": null,
     "unitRaw": "—",
     "note": "Open loop: % of nominal frequency.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "—",
     "instance": 339,
     "name": "Diffpressure",
     "unit": null,
     "unitRaw": "—",
     "note": "Pressure between pump flanges              0.001 bar  H+S   ",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 340,
     "name": "OutletPressure",
     "unit": null,
     "unitRaw": "—",
     "note": "Pressure at pump outlet                    0.001 bar",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 341,
     "name": "RemotePressure2",
     "unit": null,
     "unitRaw": "—",
     "note": "Pressure measured by external sensor 2     0.01 %     H+S   ",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 342,
     "name": "LoadPercent",
     "unit": null,
     "unitRaw": "—",
     "note": "current                                    1 second   H+S   ",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 343,
     "name": "PumpUnixRtcHI",
     "unit": null,
     "unitRaw": "—",
     "note": "Pump time and date in UNIX format          0.01 K     H     ",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 344,
     "name": "PumpUnixRtcLO",
     "unit": null,
     "unitRaw": "—",
     "note": "(seconds since 01-01-1970 00:00:00)        0.001 bar",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 345,
     "name": "MaxFlowLimit",
     "unit": null,
     "unitRaw": "—",
     "note": "0.001 bar  H                              K",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 346,
     "name": "RemoteDiffTemp",
     "unit": null,
     "unitRaw": "—",
     "note": "Actual maximum flow limit                  0.001 bar",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 347,
     "name": "InletDiffPressure",
     "unit": null,
     "unitRaw": "—",
     "note": "0.01 m     H                              K",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 348,
     "name": "OutletDiffPressure",
     "unit": null,
     "unitRaw": "—",
     "note": "Remote differential temperature            0.01 K",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 349,
     "name": "RemoteDiffPressure",
     "unit": null,
     "unitRaw": "—",
     "note": "Inlet differential pressure                1 kWh      H+S   ",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 350,
     "name": "StorageTankLevel",
     "unit": null,
     "unitRaw": "—",
     "note": "Remote differential pressure                          H+S   ",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 351,
     "name": "AmbientTemp",
     "unit": null,
     "unitRaw": "—",
     "note": "Offset -100                                           H+S   ",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 352,
     "name": "HeatEnergyCounter1HI",
     "unit": null,
     "unitRaw": "—",
     "note": "Ambient temperature",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 353,
     "name": "HeatEnergyCounter1LO",
     "unit": null,
     "unitRaw": "—",
     "note": "H+S                            K                   -",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 354,
     "name": "HeatPowerHI",
     "unit": null,
     "unitRaw": "—",
     "note": "Total accumulated heat energy in pump",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 355,
     "name": "HeatPowerLO",
     "unit": null,
     "unitRaw": "—",
     "note": "lifetime (direction 1)                                H+S   ",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 356,
     "name": "HeatDiffTemp",
     "unit": null,
     "unitRaw": "—",
     "note": "H+S                            K                   -",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 357,
     "name": "Volume1HI",
     "unit": null,
     "unitRaw": "—",
     "note": "H+S                            K                   S",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 359,
     "name": "HeatEnergyCounter2HI",
     "unit": null,
     "unitRaw": "—",
     "note": "Actual heat power                          1W         H+S   ",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 361,
     "name": "Volume2HI",
     "unit": null,
     "unitRaw": "—",
     "note": "Differential temperature between forward   0.01 K     H+S   ",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 362,
     "name": "Volume2LO",
     "unit": null,
     "unitRaw": "—",
     "note": "and return pipe used for heat calculation",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 364,
     "name": "PHMeasure",
     "unit": null,
     "unitRaw": "—",
     "note": "Total pumped volume (direction 1)          0.01 m3    H+S  K",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 630,
     "name": "Hungary",
     "unit": null,
     "unitRaw": "—",
     "note": "Norway                                       Tel.: +90 - 262",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 701,
     "name": "Alarm simulation",
     "unit": null,
     "unitRaw": "—",
     "note": "R/W                     Registers for simulating alarms and ",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "—",
     "instance": 702,
     "name": "Simulation. WarningCode",
     "unit": null,
     "unitRaw": "—",
     "note": "Alarm code to simulate                                      ",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "—",
     "instance": 708,
     "name": "Simulation. Activate",
     "unit": null,
     "unitRaw": "—",
     "note": "Warning code to simulate                                    ",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 709,
     "name": "Simulation. Active",
     "unit": null,
     "unitRaw": "—",
     "note": "Used for activating alarm simulation with alarms and warning",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "—",
     "instance": 2941,
     "name": "Brighton Road",
     "unit": null,
     "unitRaw": "—",
     "note": "Graha intirub Lt. 2 & 3                                     ",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "—",
     "instance": 11415,
     "name": "Tallinn",
     "unit": null,
     "unitRaw": "—",
     "note": "Fax: + 371 914 9646                       Tel.: (+27) 10 248",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 7,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 0,
    "simulatorRequirementMappings": 11,
    "l3MappingPoints": 103,
    "referenceTables": 0
   }
  },
  "johnson-controls-si-vrfcbn02-0sx-idu": {
   "id": "johnson-controls-si-vrfcbn02-0sx-idu",
   "equipmentId": "e8",
   "templateProfileId": null,
   "vendor": "Johnson Controls",
   "model": "SI-VRFCBN02-0Sx",
   "name": "VRF Smart Gateway (Metasys 연동) — 실내기(IDU)",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "실내온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`zone`✓ `air`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "설정온도",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`zone`✓ `air`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "토출온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "운전 모드",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "(냉방/난방/송풍/제습/자동)",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "풍량 단계",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`fan`✓ `speed`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "에러 코드",
     "objectType": "AI/MSO",
     "unit": "—",
     "grade": "필수",
     "role": "sensor",
     "tags": "`fault`✓ `alarm-text`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "필터 청소 신호",
     "objectType": "BI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`airfilter`✓ `alarm`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "재실 감지",
     "objectType": "BI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`occupancy`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "리모컨 잠금",
     "objectType": "BO",
     "unit": "—",
     "grade": "선택",
     "role": "cmd",
     "tags": "`enable`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "(실외기) 압축기 운전율",
     "objectType": "AI",
     "unit": "%",
     "grade": "권장",
     "role": "sensor",
     "tags": "`compressor`✓ `load`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "(실외기) 소비전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "권장",
     "role": "sensor",
     "tags": "`elec-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "Power Consumption",
     "label": "소비전력",
     "value": "12 to 15 VDC at 5.2 W maximum",
     "unit": "VDC",
     "condition": "The included power adapter is for connection to 100 to 240 VAC.",
     "evidence": "JCI_VRF-Smart-Gateway_Submittal_CBN02-v2.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "flat"
    },
    {
     "name": "Ambient Temperature Conditions",
     "label": "주위 온도 범위",
     "value": "Operating: 0 to 50°C (32 to 122°F) / Operating Survival: -30 to 60°C (-22 to 140°F) / Non-Operating: -40 to 70°C (-40 to 158°F)",
     "unit": "—",
     "condition": "VRF Smart Gateway Specifications",
     "evidence": "JCI_VRF-Smart-Gateway_Submittal_CBN02-v2.pdf p1",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "flat"
    },
    {
     "name": "Ambient Humidity Conditions",
     "label": "주위 습도 범위",
     "value": "Storage: 5 to 95% RH, 30°C (86°F) maximum dew point conditions / Operating: 5 to 95% RH, 30°C (86°F) maximum dew point conditions",
     "unit": "—",
     "condition": "VRF Smart Gateway Specifications",
     "evidence": "JCI_VRF-Smart-Gateway_Submittal_CBN02-v2.pdf p1",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "flat"
    },
    {
     "name": "Transmission Speeds",
     "label": "통신 속도",
     "value": "Wireless Communication: 2.4 GHz ISM bands, 802.11 b/g/n, 11/22/54 Mbps / Serial Communication (H-LINK Bus): 9600 bps, Connection to Outdoor and Indoor Units / Ethernet Communication: 10, 100 Mbps, Connection to BAS over BACnet IP",
     "unit": "—",
     "condition": "Communication Specifications",
     "evidence": "JCI_VRF-Smart-Gateway_Submittal_CBN02-v2.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "flat"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "냉방능력 / 난방능력",
     "unit": "kW",
     "condition": "표준조건 (냉방 실내27/실외35℃, 난방 실내20/실외7℃)",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 소비전력",
     "unit": "kW",
     "condition": "냉방·난방 각각",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "COP / SEER",
     "unit": "—",
     "condition": "`cop` ✓ `eer` ✓ 태그 존재",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉매 종류·충전량",
     "unit": "— / kg",
     "condition": "R410A·R32·R134a",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "배관 구경 (액·가스)",
     "unit": "mm",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 풍량",
     "unit": "CMH",
     "condition": "강 기준",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "형식",
     "unit": "—",
     "condition": "4WAY 카세트·1WAY·덕트·벽걸이·바닥",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "실외기 조합",
     "unit": "—",
     "condition": "매칭 모델·연결 대수·최대 연장배관",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "통신 방식",
     "unit": "—",
     "condition": "벤더 게이트웨이 (BACnet/Modbus 변환)",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "AI",
     "instance": 4,
     "name": "UNIT-CAP · 실내기 용량 코드",
     "unit": null,
     "unitRaw": "—",
     "note": "0~255 — 실내기 용량을 코드로 알려 준다",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 9,
     "name": "EXPV-% · 팽창밸브 개도",
     "unit": "percent",
     "unitRaw": "%",
     "note": "0.0~100.0 %",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10,
     "name": "LIQ-PIPE-T · 액관 온도",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "-50~99 ℃",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 11,
     "name": "GAS-PIPE-T · 가스관 온도",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "-50~99 ℃",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 12,
     "name": "RA-T · 환기(리턴) 온도",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "-50~99 ℃",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 13,
     "name": "DA-T · 급기(토출) 온도",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "-50~99 ℃",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 14,
     "name": "DIFF-T · 코일 차온",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "-127~127 ℃",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 16,
     "name": "RZN-T · 리모컨 실내온도",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "리모컨 없으면 Unreliable",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 17,
     "name": "COMP~REQ · 요구 압축기 속도",
     "unit": "Hz",
     "unitRaw": "Hz",
     "note": "0~255 Hz",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 18,
     "name": "UNIT-STOP-CODE · 정지 코드",
     "unit": null,
     "unitRaw": "—",
     "note": "0~255 — 멈춘 이유를 코드로 알려 준다",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 19,
     "name": "ALARM-CODE · 알람 코드",
     "unit": null,
     "unitRaw": "—",
     "note": "0~255",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 27,
     "name": "ZN-T · 실내온도(흡입)",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "RA-T와 동일 값",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AO",
     "instance": 15,
     "name": "ZN-SP · 실내 설정온도",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "17~30 ℃",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 7,
     "name": "HtClg-REQ · 냉난방 요구",
     "unit": null,
     "unitRaw": "—",
     "note": "False / True",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 20,
     "name": "RMT-OPT · 실내 서모스탯 옵션",
     "unit": null,
     "unitRaw": "—",
     "note": "False / True",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 21,
     "name": "DEFROST-S · 제상 상태",
     "unit": null,
     "unitRaw": "—",
     "note": "False / True",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 22,
     "name": "REM-CON · 리모컨 연결",
     "unit": null,
     "unitRaw": "—",
     "note": "False / True",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 23,
     "name": "SF-S · 팬 운전 상태",
     "unit": null,
     "unitRaw": "—",
     "note": "Off / On",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 24,
     "name": "ALARM-S · 알람 상태",
     "unit": null,
     "unitRaw": "—",
     "note": "Normal / Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 28,
     "name": "FILT-S · 필터 상태",
     "unit": null,
     "unitRaw": "—",
     "note": "Clean / Dirty",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BO",
     "instance": 5,
     "name": "UNITEN-MODE · 운전 허용",
     "unit": null,
     "unitRaw": "—",
     "note": "Shutdown / Enable",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BO",
     "instance": 29,
     "name": "FILT-S-RESET · 필터 리셋",
     "unit": null,
     "unitRaw": "—",
     "note": "Clean / Dirty",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BO",
     "instance": 30,
     "name": "UNIT-LO · 유닛 전체 잠금",
     "unit": null,
     "unitRaw": "—",
     "note": "Unlock / Lock — 리모컨 조작을 통째로 막는다",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BO",
     "instance": 31,
     "name": "FANCMD-LO · 리모컨 기동 잠금",
     "unit": null,
     "unitRaw": "—",
     "note": "Unlock / Lock",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BO",
     "instance": 32,
     "name": "SYSMODE-LO · 리모컨 모드 잠금",
     "unit": null,
     "unitRaw": "—",
     "note": "Unlock / Lock",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BO",
     "instance": 33,
     "name": "ZNSP-LO · 리모컨 설정온도 잠금",
     "unit": null,
     "unitRaw": "—",
     "note": "Unlock / Lock",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BO",
     "instance": 34,
     "name": "FANSPD-LO · 리모컨 풍량 잠금",
     "unit": null,
     "unitRaw": "—",
     "note": "Unlock / Lock",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BO",
     "instance": 35,
     "name": "LOUVER-LO · 리모컨 루버 잠금",
     "unit": null,
     "unitRaw": "—",
     "note": "Unlock / Lock",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSI",
     "instance": 25,
     "name": "SYSTEM-S · 실제 운전모드",
     "unit": null,
     "unitRaw": "—",
     "note": "Cool / Dry / Fan / Heat",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 26,
     "name": "SF-SPD · 실제 팬속도",
     "unit": null,
     "unitRaw": "—",
     "note": "Low / Med / High",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSO",
     "instance": 6,
     "name": "SYSTEM-MODE · 운전모드 지령",
     "unit": null,
     "unitRaw": "—",
     "note": "1 Cool · 2 Dry · 3 Fan · 4 Heat · 5 Auto",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSO",
     "instance": 8,
     "name": "SF-SPEED-C · 팬속도 지령",
     "unit": null,
     "unitRaw": "—",
     "note": "1 Low · 2 Med · 3 High · 4 Auto",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    }
   ],
   "referenceTables": [],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 11,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 4,
    "simulatorRequirementMappings": 9,
    "l3MappingPoints": 32,
    "referenceTables": 0
   }
  },
  "johnson-controls-si-vrfcbn02-0sx-odu": {
   "id": "johnson-controls-si-vrfcbn02-0sx-odu",
   "equipmentId": "e8",
   "templateProfileId": null,
   "vendor": "Johnson Controls",
   "model": "SI-VRFCBN02-0Sx",
   "name": "VRF Smart Gateway (Metasys 연동) — 실외기(ODU)",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "실내온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`zone`✓ `air`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "설정온도",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`zone`✓ `air`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "토출온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "운전 모드",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "(냉방/난방/송풍/제습/자동)",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "풍량 단계",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`fan`✓ `speed`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "에러 코드",
     "objectType": "AI/MSO",
     "unit": "—",
     "grade": "필수",
     "role": "sensor",
     "tags": "`fault`✓ `alarm-text`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "필터 청소 신호",
     "objectType": "BI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`airfilter`✓ `alarm`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "재실 감지",
     "objectType": "BI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`occupancy`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "리모컨 잠금",
     "objectType": "BO",
     "unit": "—",
     "grade": "선택",
     "role": "cmd",
     "tags": "`enable`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "(실외기) 압축기 운전율",
     "objectType": "AI",
     "unit": "%",
     "grade": "권장",
     "role": "sensor",
     "tags": "`compressor`✓ `load`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "(실외기) 소비전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "권장",
     "role": "sensor",
     "tags": "`elec-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "Power Consumption",
     "label": "소비전력",
     "value": "12 to 15 VDC at 5.2 W maximum",
     "unit": "VDC",
     "condition": "The included power adapter is for connection to 100 to 240 VAC.",
     "evidence": "JCI_VRF-Smart-Gateway_Submittal_CBN02-v2.pdf p1",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "flat"
    },
    {
     "name": "Ambient Temperature Conditions",
     "label": "주위 온도 범위",
     "value": "Operating: 0 to 50°C (32 to 122°F) / Operating Survival: -30 to 60°C (-22 to 140°F) / Non-Operating: -40 to 70°C (-40 to 158°F)",
     "unit": "—",
     "condition": "VRF Smart Gateway Specifications",
     "evidence": "JCI_VRF-Smart-Gateway_Submittal_CBN02-v2.pdf p1",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "flat"
    },
    {
     "name": "Ambient Humidity Conditions",
     "label": "주위 습도 범위",
     "value": "Storage: 5 to 95% RH, 30°C (86°F) maximum dew point conditions / Operating: 5 to 95% RH, 30°C (86°F) maximum dew point conditions",
     "unit": "—",
     "condition": "VRF Smart Gateway Specifications",
     "evidence": "JCI_VRF-Smart-Gateway_Submittal_CBN02-v2.pdf p1",
     "simulatorUse": "condition",
     "category": "설치·환경",
     "sourceKind": "flat"
    },
    {
     "name": "Transmission Speeds",
     "label": "통신 속도",
     "value": "Wireless Communication: 2.4 GHz ISM bands, 802.11 b/g/n, 11/22/54 Mbps / Serial Communication (H-LINK Bus): 9600 bps, Connection to Outdoor and Indoor Units / Ethernet Communication: 10, 100 Mbps, Connection to BAS over BACnet IP",
     "unit": "—",
     "condition": "Communication Specifications",
     "evidence": "JCI_VRF-Smart-Gateway_Submittal_CBN02-v2.pdf p1",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "flat"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "냉방능력 / 난방능력",
     "unit": "kW",
     "condition": "표준조건 (냉방 실내27/실외35℃, 난방 실내20/실외7℃)",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 소비전력",
     "unit": "kW",
     "condition": "냉방·난방 각각",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "COP / SEER",
     "unit": "—",
     "condition": "`cop` ✓ `eer` ✓ 태그 존재",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉매 종류·충전량",
     "unit": "— / kg",
     "condition": "R410A·R32·R134a",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "배관 구경 (액·가스)",
     "unit": "mm",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 풍량",
     "unit": "CMH",
     "condition": "강 기준",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "형식",
     "unit": "—",
     "condition": "4WAY 카세트·1WAY·덕트·벽걸이·바닥",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "실외기 조합",
     "unit": "—",
     "condition": "매칭 모델·연결 대수·최대 연장배관",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "통신 방식",
     "unit": "—",
     "condition": "벤더 게이트웨이 (BACnet/Modbus 변환)",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "AI",
     "instance": 3,
     "name": "ALARM-CODE · 알람 코드",
     "unit": null,
     "unitRaw": "—",
     "note": "0~255",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSI",
     "instance": 6,
     "name": "SYSTEM-MODE · 계통 모드",
     "unit": null,
     "unitRaw": "—",
     "note": "1 Heat · 2 Cool · 3 Auto",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 7,
     "name": "SYSTEM-S · 계통 상태",
     "unit": null,
     "unitRaw": "—",
     "note": "13종 (Thermo off·Pump down·Defrost 등)",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 8,
     "name": "HX-STATE · 열교환기 상태",
     "unit": null,
     "unitRaw": "—",
     "note": "증발/응축 모드 4종",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 9,
     "name": "INV-STATE · 인버터 상태",
     "unit": null,
     "unitRaw": "—",
     "note": "31종 (과전류·저전압·결상 등)",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 10,
     "name": "FAN-STATE · 팬제어 상태",
     "unit": null,
     "unitRaw": "—",
     "note": "INV-STATE와 동일 집합",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 11,
     "name": "INV-HRS · 인버터 압축기1 운전시간",
     "unit": "h",
     "unitRaw": "h",
     "note": "0~655,350 h",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 12,
     "name": "COMP-HRS · 압축기2 운전시간",
     "unit": "h",
     "unitRaw": "h",
     "note": "0~655,350 h",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 13,
     "name": "INV-FREQ · 인버터 압축기 주파수",
     "unit": "Hz",
     "unitRaw": "Hz",
     "note": "0~255 Hz",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 14,
     "name": "TOTAL-FREQ · 총 주파수",
     "unit": "Hz",
     "unitRaw": "Hz",
     "note": "0~65,535 Hz",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 15,
     "name": "FAN-% · 실외기 팬 출력",
     "unit": "percent",
     "unitRaw": "%",
     "note": "0~100 %",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 16,
     "name": "EXPV-% · 팽창밸브 개도",
     "unit": "percent",
     "unitRaw": "%",
     "note": "0~100 %",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 17,
     "name": "BYPEXPV-% · 바이패스 팽창밸브 개도",
     "unit": "percent",
     "unitRaw": "%",
     "note": "0~100 %",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 18,
     "name": "DISCH-P · 토출 압력",
     "unit": "psi",
     "unitRaw": "psi",
     "note": "0~3,698.5 psi",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 19,
     "name": "SUCT-P · 흡입 압력",
     "unit": "psi",
     "unitRaw": "psi",
     "note": "0~369.8 psi",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 20,
     "name": "OA-T · 외기온도",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "-50~99 ℃",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 21,
     "name": "INV2ND-A · 인버터 압축기 보조 전류",
     "unit": "A",
     "unitRaw": "A",
     "note": "0~127.0 A",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 22,
     "name": "INVPRI-A · 인버터 압축기 주 전류",
     "unit": "A",
     "unitRaw": "A",
     "note": "0~127.0 A",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 23,
     "name": "COMP2-A · 압축기2 전류",
     "unit": "A",
     "unitRaw": "A",
     "note": "0~127.0 A",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 24,
     "name": "INVTOP-T · 인버터 압축기 상부온도",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "0~99 ℃",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 25,
     "name": "COMP2TOP-T · 압축기2 상부온도",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "0~99 ℃",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 26,
     "name": "PROT-CODE · 보호 코드",
     "unit": null,
     "unitRaw": "—",
     "note": "9종 (압력비·전류보호 등)",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 27,
     "name": "DEFROST-S · 제상 상태",
     "unit": null,
     "unitRaw": "—",
     "note": "Off / On",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 28,
     "name": "EMERGRUN-S · 비상운전 상태",
     "unit": null,
     "unitRaw": "—",
     "note": "Off / On",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 29,
     "name": "INV-S · 인버터 상태",
     "unit": null,
     "unitRaw": "—",
     "note": "Stop / Run",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 30,
     "name": "FAN-S · 팬 상태",
     "unit": null,
     "unitRaw": "—",
     "note": "Stop / Run",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 11,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 4,
    "simulatorRequirementMappings": 9,
    "l3MappingPoints": 26,
    "referenceTables": 0
   }
  },
  "johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus": {
   "id": "johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus",
   "equipmentId": "e5",
   "templateProfileId": "e5.rtu",
   "vendor": "Johnson Controls / YORK",
   "model": "Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus)",
   "name": "Simplicity SE (Smart Equipment) YORK Rooftop Units",
   "templatePointCandidates": [
    {
     "templateName": "급기온도",
     "sourceName": "Supply Air Temperature",
     "type": "MB",
     "instance": 158,
     "unit": null,
     "note": "BACnet OID 29564 (object type not in source) · Modbus reg 158"
    },
    {
     "templateName": "환기온도",
     "sourceName": "Return Air Temperature",
     "type": "MB",
     "instance": 139,
     "unit": null,
     "note": "BACnet OID 29764 (object type not in source) · Modbus reg 139"
    },
    {
     "templateName": "혼합공기온도",
     "sourceName": "Mixed Air Temperature",
     "type": "MB",
     "instance": 255,
     "unit": null,
     "note": "BACnet OID 29760 (object type not in source) · Modbus reg 255"
    },
    {
     "templateName": "급기습도",
     "sourceName": "Supply Air Humidity",
     "type": "MB",
     "instance": 256,
     "unit": null,
     "note": "BACnet OID 29762 (object type not in source) · Modbus reg 256"
    },
    {
     "templateName": "환기습도",
     "sourceName": "Return Air Humidity",
     "type": "MB",
     "instance": 138,
     "unit": null,
     "note": "BACnet OID 29761 (object type not in source) · Modbus reg 138"
    },
    {
     "templateName": "급기 정압",
     "sourceName": "Duct Static Pressure",
     "type": "MB",
     "instance": 159,
     "unit": null,
     "note": "BACnet OID 29565 (object type not in source) · Modbus reg 159"
    },
    {
     "templateName": "배기댐퍼 개도",
     "sourceName": "Exhaust Damper Output",
     "type": "MB",
     "instance": 261,
     "unit": null,
     "note": "BACnet OID 29782 (object type not in source) · Modbus reg 261"
    },
    {
     "templateName": "필터 차압",
     "sourceName": "Dirty Filter Switch",
     "type": "MB",
     "instance": 306,
     "unit": null,
     "note": "BACnet OID 29562 (object type not in source) · Modbus reg 306"
    }
   ],
   "templatePointMappings": [
    {
     "templateName": "급기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Supply Air Temperature",
      "type": "MB",
      "instance": 158,
      "unit": null,
      "note": "BACnet OID 29564 (object type not in source) · Modbus reg 158"
     }
    },
    {
     "templateName": "환기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ return duct equip ▸ air return point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Return Air Temperature",
      "type": "MB",
      "instance": 139,
      "unit": null,
      "note": "BACnet OID 29764 (object type not in source) · Modbus reg 139"
     }
    },
    {
     "templateName": "외기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ outside duct equip ▸ air outside point sensor temp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "실내온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`zone`✓ `air`✓ `temp`✓ `sensor`✓",
     "haystack": "ahu ▸ thermostat equip ▸ air sensor temp zone",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "혼합공기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`mixed`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ mixed duct equip ▸ air mixed point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Mixed Air Temperature",
      "type": "MB",
      "instance": 255,
      "unit": null,
      "note": "BACnet OID 29760 (object type not in source) · Modbus reg 255"
     }
    },
    {
     "templateName": "배기 온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "선택",
     "role": "sensor",
     "tags": "`exhaust`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ exhaust duct equip ▸ air exhaust point sensor temp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "권장",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `humidity`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge humidity point sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Supply Air Humidity",
      "type": "MB",
      "instance": 256,
      "unit": null,
      "note": "BACnet OID 29762 (object type not in source) · Modbus reg 256"
     }
    },
    {
     "templateName": "환기습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "권장",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `humidity`✓",
     "haystack": "ahu ▸ return duct equip ▸ air humidity point return sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Return Air Humidity",
      "type": "MB",
      "instance": 138,
      "unit": null,
      "note": "BACnet OID 29761 (object type not in source) · Modbus reg 138"
     }
    },
    {
     "templateName": "외기 엔탈피",
     "objectType": "AI",
     "unit": "kJ/kg",
     "grade": "권장",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `enthalpy`✓",
     "haystack": "ahu ▸ outside duct equip ▸ air enthalpy outside point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기 정압",
     "objectType": "AI",
     "unit": "Pa",
     "grade": "필수",
     "role": "sensor",
     "tags": "`discharge`✓ `static`★ `pressure`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Duct Static Pressure",
      "type": "MB",
      "instance": 159,
      "unit": null,
      "note": "BACnet OID 29565 (object type not in source) · Modbus reg 159"
     }
    },
    {
     "templateName": "외기 풍량",
     "objectType": "AI",
     "unit": "CMH",
     "grade": "권장",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `flow`✓",
     "haystack": "ahu ▸ ventilation duct equip ▸ air flow point sensor ventilation",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기 풍량",
     "objectType": "AI",
     "unit": "CMH",
     "grade": "권장",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `flow`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge flow point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기 CO2",
     "objectType": "AI",
     "unit": "ppm",
     "grade": "권장",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `co2`✓ `concentration`✓",
     "haystack": "ahu ▸ return duct equip ▸ air co2 concentration point return sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기온도 설정값",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`discharge`✓ `air`✓ `temp`✓ `sp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sp temp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기 정압 설정값",
     "objectType": "AV",
     "unit": "Pa",
     "grade": "권장",
     "role": "sp",
     "tags": "`discharge`✓ `static`★ `pressure`✓ `sp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기팬 주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "grade": "권장",
     "role": "cmd",
     "tags": "`discharge`✓ `fan`✓ `vfd`✓ `freq`✓ `cmd`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ fan-motor equip ▸ cmd freq point vfd",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기팬 주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "grade": "권장",
     "role": "cmd",
     "tags": "`return`✓ `fan`✓ `vfd`✓ `freq`✓ `cmd`✓",
     "haystack": "ahu ▸ return duct equip ▸ fan-motor equip ▸ cmd fan freq point return vfd",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "외기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`outside`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ outside duct equip ▸ damper-actuator equip ▸ cmd damper outside point",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`return`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ return duct equip ▸ damper-actuator equip ▸ cmd damper point return",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "배기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`exhaust`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ exhaust duct equip ▸ damper-actuator equip ▸ cmd damper exhaust point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Exhaust Damper Output",
      "type": "MB",
      "instance": 261,
      "unit": null,
      "note": "BACnet OID 29782 (object type not in source) · Modbus reg 261"
     }
    },
    {
     "templateName": "열회수 지령·상태",
     "objectType": "AO/BO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`heatWheel`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd heatWheel point",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "필터 차압",
     "objectType": "AI/BI",
     "unit": "Pa",
     "grade": "권장",
