     "role": "sensor",
     "tags": "`filter`✓ `pressure`✓ `sensor`✓",
     "haystack": "ahu ▸ filter point sensor  (Haystack proto 에는 물리량이 없다 — 차압/스위치 구분은 우리 규정)",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Dirty Filter Switch",
      "type": "MB",
      "instance": 306,
      "unit": null,
      "note": "BACnet OID 29562 (object type not in source) · Modbus reg 306"
     }
    },
    {
     "templateName": "동결 방지 경보",
     "objectType": "BI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`freezeStat`✓ `sensor`✓",
     "haystack": "ahu ▸ freezeStat point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "운전 모드",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`hvacMode`✓ `sp`✓  (Haystack 은 sp, 우리는 cmd 로 쓴다)",
     "haystack": "ahu ▸ hvacMode point sp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "외기냉방 모드",
     "objectType": "BV",
     "unit": "—",
     "grade": "권장",
     "role": "cmd",
     "tags": "`economizing`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd economizing point",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "압축기 단수 상태",
     "objectType": "AI/BI",
     "unit": "단",
     "grade": "권장",
     "role": "sensor",
     "tags": "`cool`✓ `run`✓ `stage`✓ `cmd`✓",
     "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ cmd cool point run stage",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "난방 단수 상태",
     "objectType": "AI/BI",
     "unit": "단",
     "grade": "권장",
     "role": "sensor",
     "tags": "`heat`✓ `run`✓ `stage`✓ `cmd`✓",
     "haystack": "ahu ▸ duct equip ▸ heatingCoil equip ▸ cmd heat point run stage",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉방 지령",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`cool`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd cool point",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "난방 지령",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`heat`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd heat point",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "가습 지령",
     "objectType": "AO/BO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`humidifier`✓ `cmd`✓",
     "haystack": "ahu ▸ humidifier equip ▸ cmd enable humidifier point / cmd humidifier point run  (Haystack 에 변조(%) proto 는 없다 — 우리 AO % 는 초과분)",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`chilled`✓ `water`✓ `valve`✓ `cool`✓ `cmd`✓ `position`★",
     "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ chilled cmd cool point valve water",
     "appliesWhen": "냉수코일 구성일 때만. 판정 근거는 벤더 구성 태그다 — Daikin MicroTech MSV:113 ClgType = 3(Chilled Water), AAON RN 냉수코일 사양(Brochure p3-4 'Available as a chilled water … air handling unit', IOM Table 29 Chilled Water Coil Connection Sizes). 직팽 RTU 에는 밸브가 물리적으로 없다.",
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "온수밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`hot`✓ `water`✓ `valve`✓ `heat`✓ `cmd`✓ `position`★",
     "haystack": "ahu ▸ duct equip ▸ heatingCoil equip ▸ cmd heat hot point valve water",
     "appliesWhen": "온수·증기코일 구성일 때만. 판정 근거는 Daikin MicroTech MSV:119 HtgType = 6(SteamWtr), AAON RN 'Hot water or steam heating coils'(Brochure p4), Daikin RoofPak CAT218-4 p11/p15 Hot Water Heat·Steam Coils. 가스·전기 난방 RTU 에는 밸브가 없다.",
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [
    {
     "unitModelNumber": "ZJ037",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "grossCoolingCapacity": "MBh",
      "ahriNetCoolingCapacity": "MBh",
      "capacitySteps": "%",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft",
      "systemPower": "kW"
     },
     "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16",
     "sourcePage": 15,
     "sourceFile": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "capacityClass": "3.0 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1200",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "36000",
     "ahriNetCoolingCapacity": "35000",
     "eer": "12.2",
     "ieer": "—",
     "capacitySteps": "100",
     "fanMotorHp": "1/3",
     "fanMotorRpm": "—",
     "coilFaceArea": "18.5",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "2.87",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "TXV",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZJ049",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "grossCoolingCapacity": "MBh",
      "ahriNetCoolingCapacity": "MBh",
      "capacitySteps": "%",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft",
      "systemPower": "kW"
     },
     "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16",
     "sourcePage": 15,
     "sourceFile": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "capacityClass": "4.0 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1600",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "48500",
     "ahriNetCoolingCapacity": "47000",
     "eer": "12.2",
     "ieer": "—",
     "capacitySteps": "100",
     "fanMotorHp": "1/3",
     "fanMotorRpm": "—",
     "coilFaceArea": "23.8",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "3.85",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "TXV",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZJ061",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "grossCoolingCapacity": "MBh",
      "ahriNetCoolingCapacity": "MBh",
      "capacitySteps": "%",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft",
      "systemPower": "kW"
     },
     "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16",
     "sourcePage": 15,
     "sourceFile": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "capacityClass": "5.0 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "2000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "59000",
     "ahriNetCoolingCapacity": "57000",
     "eer": "12.2",
     "ieer": "—",
     "capacitySteps": "100",
     "fanMotorHp": "1/3",
     "fanMotorRpm": "—",
     "coilFaceArea": "23.8",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "4.67",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "TXV",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZJ078",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "grossCoolingCapacity": "Btu/h",
      "ahriNetCoolingCapacity": "Btu/h",
      "capacitySteps": "%",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft",
      "systemPower": "kW"
     },
     "sourceTable": "ZJ078-150 Physical Data + continued p18",
     "sourcePage": 17,
     "sourceFile": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "capacityClass": "6.5 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "2500",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "76000",
     "ahriNetCoolingCapacity": "74000",
     "eer": "11.8",
     "ieer": "13.20",
     "capacitySteps": "50 / 100",
     "fanMotorHp": "1/3",
     "fanMotorRpm": "—",
     "coilFaceArea": "29.0",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "6.40",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "TXV",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZJ090",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "grossCoolingCapacity": "Btu/h",
      "ahriNetCoolingCapacity": "Btu/h",
      "capacitySteps": "%",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft",
      "systemPower": "kW"
     },
     "sourceTable": "ZJ078-150 Physical Data + continued p18",
     "sourcePage": 17,
     "sourceFile": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "capacityClass": "7.5 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "2500",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "88000",
     "ahriNetCoolingCapacity": "86000",
     "eer": "12.21/12.02",
     "ieer": "13.21/13.02",
     "capacitySteps": "50 / 100",
     "fanMotorHp": "3/4",
     "fanMotorRpm": "—",
     "coilFaceArea": "23.8",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "7.17",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "TXV",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZJ102",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "grossCoolingCapacity": "Btu/h",
      "ahriNetCoolingCapacity": "Btu/h",
      "capacitySteps": "%",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft",
      "systemPower": "kW"
     },
     "sourceTable": "ZJ078-150 Physical Data + continued p18",
     "sourcePage": 17,
     "sourceFile": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "capacityClass": "8.5 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "3300",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "99700",
     "ahriNetCoolingCapacity": "96000",
     "eer": "12.21/12.02",
     "ieer": "13.0",
     "capacitySteps": "50 / 100",
     "fanMotorHp": "3/4",
     "fanMotorRpm": "—",
     "coilFaceArea": "29.0",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "8.00",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "TXV",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZJ120",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "grossCoolingCapacity": "Btu/h",
      "ahriNetCoolingCapacity": "Btu/h",
      "capacitySteps": "%",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft",
      "systemPower": "kW"
     },
     "sourceTable": "ZJ078-150 Physical Data + continued p18",
     "sourcePage": 17,
     "sourceFile": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "capacityClass": "10 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "3400",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "124000",
     "ahriNetCoolingCapacity": "120000",
     "eer": "12.0",
     "ieer": "12.91/12.82",
     "capacitySteps": "50 / 100",
     "fanMotorHp": "3/4",
     "fanMotorRpm": "—",
     "coilFaceArea": "29.0",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "9.80",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "TXV",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZJ150",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "grossCoolingCapacity": "Btu/h",
      "ahriNetCoolingCapacity": "Btu/h",
      "capacitySteps": "%",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft",
      "systemPower": "kW"
     },
     "sourceTable": "ZJ078-150 Physical Data + continued p18",
     "sourcePage": 17,
     "sourceFile": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "capacityClass": "12.5 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "3500",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "154000",
     "ahriNetCoolingCapacity": "150000",
     "eer": "12.11/122",
     "ieer": "13.71/13.52",
     "capacitySteps": "50 / 100",
     "fanMotorHp": "1/3",
     "fanMotorRpm": "—",
     "coilFaceArea": "47.5",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "12.50",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "TXV",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZR037",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "grossCoolingCapacity": "Btu/h",
      "ahriNetCoolingCapacity": "Btu/h",
      "capacitySteps": "%",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft",
      "systemPower": "kW"
     },
     "sourceTable": "ZR037-061 Two Stage Gas Heat Physical Data + continued p20",
     "sourcePage": 19,
     "sourceFile": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "capacityClass": "3 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1200",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "37600",
     "ahriNetCoolingCapacity": "35600",
     "eer": "12.2",
     "ieer": "—",
     "capacitySteps": "100",
     "fanMotorHp": "1/3",
     "fanMotorRpm": "—",
     "coilFaceArea": "11.9",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "2.92",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "TXV",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZR049",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "grossCoolingCapacity": "Btu/h",
      "ahriNetCoolingCapacity": "Btu/h",
      "capacitySteps": "%",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft",
      "systemPower": "kW"
     },
     "sourceTable": "ZR037-061 Two Stage Gas Heat Physical Data + continued p20",
     "sourcePage": 19,
     "sourceFile": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "capacityClass": "4 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1600",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "48500",
     "ahriNetCoolingCapacity": "47000",
     "eer": "12.1",
     "ieer": "—",
     "capacitySteps": "100",
     "fanMotorHp": "1/3",
     "fanMotorRpm": "—",
     "coilFaceArea": "11.9",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "3.88",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "TXV",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZR061",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "grossCoolingCapacity": "Btu/h",
      "ahriNetCoolingCapacity": "Btu/h",
      "capacitySteps": "%",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft",
      "systemPower": "kW"
     },
     "sourceTable": "ZR037-061 Two Stage Gas Heat Physical Data + continued p20",
     "sourcePage": 19,
     "sourceFile": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "capacityClass": "5 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "2000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "60200",
     "ahriNetCoolingCapacity": "58000",
     "eer": "12.1",
     "ieer": "—",
     "capacitySteps": "100",
     "fanMotorHp": "1/3",
     "fanMotorRpm": "—",
     "coilFaceArea": "11.9",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "4.80",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "TXV",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZR078",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "grossCoolingCapacity": "MBh",
      "ahriNetCoolingCapacity": "MBh",
      "capacitySteps": "%",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft",
      "systemPower": "kW"
     },
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22",
     "sourcePage": 22,
     "sourceFile": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "capacityClass": "6.5 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "2200",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "80000",
     "ahriNetCoolingCapacity": "78000",
     "eer": "11.2",
     "ieer": "12.5",
     "capacitySteps": "50 / 100",
     "fanMotorHp": "1/3",
     "fanMotorRpm": "—",
     "coilFaceArea": "23.8",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "6.96",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "TXV",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZR090",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "grossCoolingCapacity": "MBh",
      "ahriNetCoolingCapacity": "MBh",
      "capacitySteps": "%",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft",
      "systemPower": "kW"
     },
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22",
     "sourcePage": 22,
     "sourceFile": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "capacityClass": "7.5 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "2775",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "90000",
     "ahriNetCoolingCapacity": "88000",
     "eer": "11.2",
     "ieer": "12.5",
     "capacitySteps": "50 / 100",
     "fanMotorHp": "1/3",
     "fanMotorRpm": "—",
     "coilFaceArea": "23.8",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "7.77",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "TXV",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZR102",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "grossCoolingCapacity": "MBh",
      "ahriNetCoolingCapacity": "MBh",
      "capacitySteps": "%",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft",
      "systemPower": "kW"
     },
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22",
     "sourcePage": 22,
     "sourceFile": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "capacityClass": "8.5 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "3350",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "105000",
     "ahriNetCoolingCapacity": "1020001/1000002",
     "eer": "11.2",
     "ieer": "12.41/12.22",
     "capacitySteps": "50 / 100",
     "fanMotorHp": "1/3",
     "fanMotorRpm": "—",
     "coilFaceArea": "29.0",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "9.11",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "TXV",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZR120",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "grossCoolingCapacity": "MBh",
      "ahriNetCoolingCapacity": "MBh",
      "capacitySteps": "%",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft",
      "systemPower": "kW"
     },
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22",
     "sourcePage": 22,
     "sourceFile": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "capacityClass": "10 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "3750",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "124000",
     "ahriNetCoolingCapacity": "118000",
     "eer": "11.2",
     "ieer": "11.4",
     "capacitySteps": "50 / 100",
     "fanMotorHp": "3/4",
     "fanMotorRpm": "—",
     "coilFaceArea": "29.0",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "10.71",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "TXV",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZR150",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "grossCoolingCapacity": "MBh",
      "ahriNetCoolingCapacity": "MBh",
      "capacitySteps": "%",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft",
      "systemPower": "kW"
     },
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22",
     "sourcePage": 22,
     "sourceFile": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "capacityClass": "12.5 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "4450",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "157000",
     "ahriNetCoolingCapacity": "150000",
     "eer": "11.0",
     "ieer": "11.4",
     "capacitySteps": "50 / 100",
     "fanMotorHp": "1/3",
     "fanMotorRpm": "—",
     "coilFaceArea": "47.5",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "13.39",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "TXV",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZF078",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "grossCoolingCapacity": "MBh",
      "ahriNetCoolingCapacity": "MBh",
      "capacitySteps": "%",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft",
      "systemPower": "kW"
     },
     "sourceTable": "ZF078-150 Physical Data + continued p24",
     "sourcePage": 23,
     "sourceFile": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "capacityClass": "6.5 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "2500",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "76500",
     "ahriNetCoolingCapacity": "74000",
     "eer": "11.21/11.02",
     "ieer": "12.4",
     "capacitySteps": "50 / 100",
     "fanMotorHp": "1/3",
     "fanMotorRpm": "—",
     "coilFaceArea": "18.5",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "6.73",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "TXV",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZF090",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "grossCoolingCapacity": "MBh",
      "ahriNetCoolingCapacity": "MBh",
      "capacitySteps": "%",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft",
      "systemPower": "kW"
     },
     "sourceTable": "ZF078-150 Physical Data + continued p24",
     "sourcePage": 23,
     "sourceFile": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "capacityClass": "7.5 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "2500",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "86500",
     "ahriNetCoolingCapacity": "84000",
     "eer": "11.21/11.02",
     "ieer": "12.2",
     "capacitySteps": "50 / 100",
     "fanMotorHp": "1/3",
     "fanMotorRpm": "—",
     "coilFaceArea": "23.8",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "7.64",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "TXV",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZF102",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "grossCoolingCapacity": "MBh",
      "ahriNetCoolingCapacity": "MBh",
      "capacitySteps": "%",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft",
      "systemPower": "kW"
     },
     "sourceTable": "ZF078-150 Physical Data + continued p24",
     "sourcePage": 23,
     "sourceFile": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "capacityClass": "8.5 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "3300",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "98800",
     "ahriNetCoolingCapacity": "96000",
     "eer": "11.21/11.02",
     "ieer": "12.01/11.72",
     "capacitySteps": "50 / 100",
     "fanMotorHp": "3/4",
     "fanMotorRpm": "—",
     "coilFaceArea": "29.0",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "8.72",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "TXV",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZF120",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "grossCoolingCapacity": "MBh",
      "ahriNetCoolingCapacity": "MBh",
      "capacitySteps": "%",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft",
      "systemPower": "kW"
     },
     "sourceTable": "ZF078-150 Physical Data + continued p24",
     "sourcePage": 23,
     "sourceFile": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "capacityClass": "10 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "3400",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "121400",
     "ahriNetCoolingCapacity": "117000",
     "eer": "11.21/11.02",
     "ieer": "12.0",
     "capacitySteps": "50 / 100",
     "fanMotorHp": "3/4",
     "fanMotorRpm": "—",
     "coilFaceArea": "29.0",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "10.63",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "TXV",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZF150",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "grossCoolingCapacity": "MBh",
      "ahriNetCoolingCapacity": "MBh",
      "capacitySteps": "%",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft",
      "systemPower": "kW"
     },
     "sourceTable": "ZF078-150 Physical Data + continued p24",
     "sourcePage": 23,
     "sourceFile": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "capacityClass": "12.5 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "4050",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "156000",
     "ahriNetCoolingCapacity": "149500",
     "eer": "11.01/10.82",
     "ieer": "12.41/12.02",
     "capacitySteps": "50 / 100",
     "fanMotorHp": "3/4",
     "fanMotorRpm": "—",
     "coilFaceArea": "29",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "13.40",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "TXV",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZJ180",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "grossCoolingCapacity": "MBh",
      "ahriNetCoolingCapacity": "MBh",
      "capacitySteps": "%",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft",
      "systemPower": "kW"
     },
     "sourceTable": "ZJ180-300 Physical Data + continued p15",
     "sourcePage": 14,
     "sourceFile": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "capacityClass": "15 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "4500",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "181.4",
     "ahriNetCoolingCapacity": "172",
     "eer": "12.2",
     "ieer": "13.4",
     "capacitySteps": "25 / 50 / 75 / 100",
     "fanMotorHp": "1/3",
     "fanMotorRpm": "—",
     "coilFaceArea": "63.8",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "14.10",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "TXV",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZJ210",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "grossCoolingCapacity": "MBh",
      "ahriNetCoolingCapacity": "MBh",
      "capacitySteps": "%",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft",
      "systemPower": "kW"
     },
     "sourceTable": "ZJ180-300 Physical Data + continued p15",
     "sourcePage": 14,
     "sourceFile": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "capacityClass": "17.5 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "5800",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "208",
     "ahriNetCoolingCapacity": "202",
     "eer": "12.1",
     "ieer": "13.0",
     "capacitySteps": "25 / 50 / 75 / 100",
     "fanMotorHp": "1/3",
     "fanMotorRpm": "—",
     "coilFaceArea": "63.8",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "16.70",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "TXV",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZJ240",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "grossCoolingCapacity": "MBh",
      "ahriNetCoolingCapacity": "MBh",
      "capacitySteps": "%",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft",
      "systemPower": "kW"
     },
     "sourceTable": "ZJ180-300 Physical Data + continued p15",
     "sourcePage": 14,
     "sourceFile": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "capacityClass": "20 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "7000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "255",
     "ahriNetCoolingCapacity": "242",
     "eer": "11.0",
     "ieer": "12.0",
     "capacitySteps": "25 / 50 / 75 / 100",
     "fanMotorHp": "1/3",
     "fanMotorRpm": "—",
     "coilFaceArea": "63.8",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "21.82",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "TXV",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZJ300",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "grossCoolingCapacity": "MBh",
      "ahriNetCoolingCapacity": "MBh",
      "capacitySteps": "%",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft",
      "systemPower": "kW"
     },
     "sourceTable": "ZJ180-300 Physical Data + continued p15",
     "sourcePage": 14,
     "sourceFile": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "capacityClass": "25 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "7000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "290",
     "ahriNetCoolingCapacity": "280",
     "eer": "10.6",
     "ieer": "—",
     "capacitySteps": "25 / 50 / 75 / 100",
     "fanMotorHp": "1/3",
     "fanMotorRpm": "—",
     "coilFaceArea": "63.8",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "26.67",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "TXV",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZR180",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "grossCoolingCapacity": "MBh",
      "ahriNetCoolingCapacity": "MBh",
      "capacitySteps": "%",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft",
      "systemPower": "kW"
     },
     "sourceTable": "ZR180-300 Physical Data + continued p17",
     "sourcePage": 16,
     "sourceFile": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "capacityClass": "15 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "5000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "189",
     "ahriNetCoolingCapacity": "180",
     "eer": "11.2",
     "ieer": "12.41/12.22",
     "capacitySteps": "50 / 100",
     "fanMotorHp": "1/3",
     "fanMotorRpm": "—",
     "coilFaceArea": "63.8",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "14.40",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "TXV",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZR240",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "grossCoolingCapacity": "MBh",
      "ahriNetCoolingCapacity": "MBh",
      "capacitySteps": "%",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft",
      "systemPower": "kW"
     },
     "sourceTable": "ZR180-300 Physical Data + continued p17",
     "sourcePage": 16,
     "sourceFile": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "capacityClass": "20 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "6000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "243",
     "ahriNetCoolingCapacity": "228",
     "eer": "11.0",
     "ieer": "—",
     "capacitySteps": "50 / 100",
     "fanMotorHp": "1/3",
     "fanMotorRpm": "—",
     "coilFaceArea": "63.8",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "20.10",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "TXV",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZR300",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "grossCoolingCapacity": "MBh",
      "ahriNetCoolingCapacity": "MBh",
      "capacitySteps": "%",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft",
      "systemPower": "kW"
     },
     "sourceTable": "ZR180-300 Physical Data + continued p17",
     "sourcePage": 16,
     "sourceFile": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "capacityClass": "25 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "7600",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "303",
     "ahriNetCoolingCapacity": "288",
     "eer": "10.0",
     "ieer": "—",
     "capacitySteps": "50 / 100",
     "fanMotorHp": "1/3",
     "fanMotorRpm": "—",
     "coilFaceArea": "63.8",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "28.50",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "TXV",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZF180",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "grossCoolingCapacity": "MBh",
      "ahriNetCoolingCapacity": "MBh",
      "capacitySteps": "%",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft",
      "systemPower": "kW"
     },
     "sourceTable": "ZF180-300 Physical Data + continued p19",
     "sourcePage": 18,
     "sourceFile": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "capacityClass": "15 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "4430",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "175",
     "ahriNetCoolingCapacity": "172",
     "eer": "11.01/10.82",
     "ieer": "12.41/12.22",
     "capacitySteps": "50 / 100",
     "fanMotorHp": "1.25",
     "fanMotorRpm": "—",
     "coilFaceArea": "36.0",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "15.0",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "TXV",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZF210",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "grossCoolingCapacity": "MBh",
      "ahriNetCoolingCapacity": "MBh",
      "capacitySteps": "%",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft",
      "systemPower": "kW"
     },
     "sourceTable": "ZF180-300 Physical Data + continued p19",
     "sourcePage": 18,
     "sourceFile": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "capacityClass": "17.5 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "5300",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "208",
     "ahriNetCoolingCapacity": "204",
     "eer": "11.01/10.82",
     "ieer": "—",
     "capacitySteps": "50 / 100",
     "fanMotorHp": "1.25",
     "fanMotorRpm": "—",
     "coilFaceArea": "43.3",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "18.5",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "TXV",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZF240",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "grossCoolingCapacity": "MBh",
      "ahriNetCoolingCapacity": "MBh",
      "capacitySteps": "%",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft",
      "systemPower": "kW"
     },
     "sourceTable": "ZF180-300 Physical Data + continued p19",
     "sourcePage": 18,
     "sourceFile": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "capacityClass": "20 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "6200",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "254.5",
     "ahriNetCoolingCapacity": "240",
     "eer": "10.01/9.82",
     "ieer": "—",
     "capacitySteps": "50 / 100",
     "fanMotorHp": "1.25",
     "fanMotorRpm": "—",
     "coilFaceArea": "43.3",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "24.7",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "TXV",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZF300",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "grossCoolingCapacity": "MBh",
      "ahriNetCoolingCapacity": "MBh",
      "capacitySteps": "%",
      "fanMotorHp": "HP",
      "coilFaceArea": "sq ft",
      "systemPower": "kW"
     },
     "sourceTable": "ZF180-300 Physical Data + continued p19",
     "sourcePage": 18,
     "sourceFile": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "capacityClass": "25 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "6750",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "279",
     "ahriNetCoolingCapacity": "270",
     "eer": "10.01/9.82",
     "ieer": "—",
     "capacitySteps": "50 / 100",
     "fanMotorHp": "1.50",
     "fanMotorRpm": "—",
     "coilFaceArea": "43.3",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "27.0",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "TXV",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    }
   ],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "3.0 Tons",
     "unit": "",
     "condition": "형번 ZJ037",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ037",
     "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1200",
     "unit": "CFM",
     "condition": "형번 ZJ037",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ037",
     "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "36000",
     "unit": "MBh",
     "condition": "형번 ZJ037",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ037",
     "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "35000",
     "unit": "MBh",
     "condition": "형번 ZJ037",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ037",
     "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "12.2",
     "unit": "",
     "condition": "형번 ZJ037",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ037",
     "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "100",
     "unit": "%",
     "condition": "형번 ZJ037",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ037",
     "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "1/3",
     "unit": "HP",
     "condition": "형번 ZJ037",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ037",
     "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "18.5",
     "unit": "sq ft",
     "condition": "형번 ZJ037",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ037",
     "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "2.87",
     "unit": "kW",
     "condition": "형번 ZJ037",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ037",
     "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "TXV",
     "unit": "",
     "condition": "형번 ZJ037",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ037",
     "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "4.0 Tons",
     "unit": "",
     "condition": "형번 ZJ049",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ049",
     "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1600",
     "unit": "CFM",
     "condition": "형번 ZJ049",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ049",
     "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "48500",
     "unit": "MBh",
     "condition": "형번 ZJ049",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ049",
     "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "47000",
     "unit": "MBh",
     "condition": "형번 ZJ049",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ049",
     "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "12.2",
     "unit": "",
     "condition": "형번 ZJ049",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ049",
     "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "100",
     "unit": "%",
     "condition": "형번 ZJ049",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ049",
     "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "1/3",
     "unit": "HP",
     "condition": "형번 ZJ049",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ049",
     "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "23.8",
     "unit": "sq ft",
     "condition": "형번 ZJ049",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ049",
     "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "3.85",
     "unit": "kW",
     "condition": "형번 ZJ049",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ049",
     "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "TXV",
     "unit": "",
     "condition": "형번 ZJ049",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ049",
     "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "5.0 Tons",
     "unit": "",
     "condition": "형번 ZJ061",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ061",
     "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "2000",
     "unit": "CFM",
     "condition": "형번 ZJ061",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ061",
     "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "59000",
     "unit": "MBh",
     "condition": "형번 ZJ061",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ061",
     "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "57000",
     "unit": "MBh",
     "condition": "형번 ZJ061",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ061",
     "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "12.2",
     "unit": "",
     "condition": "형번 ZJ061",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ061",
     "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "100",
     "unit": "%",
     "condition": "형번 ZJ061",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ061",
     "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "1/3",
     "unit": "HP",
     "condition": "형번 ZJ061",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ061",
     "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "23.8",
     "unit": "sq ft",
     "condition": "형번 ZJ061",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ061",
     "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "4.67",
     "unit": "kW",
     "condition": "형번 ZJ061",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ061",
     "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "TXV",
     "unit": "",
     "condition": "형번 ZJ061",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ061",
     "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "6.5 Tons",
     "unit": "",
     "condition": "형번 ZJ078",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ078",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "2500",
     "unit": "CFM",
     "condition": "형번 ZJ078",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ078",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "76000",
     "unit": "Btu/h",
     "condition": "형번 ZJ078",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ078",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "74000",
     "unit": "Btu/h",
     "condition": "형번 ZJ078",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ078",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.8",
     "unit": "",
     "condition": "형번 ZJ078",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ078",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "13.20",
     "unit": "",
     "condition": "형번 ZJ078",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ078",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "50 / 100",
     "unit": "%",
     "condition": "형번 ZJ078",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ078",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "1/3",
     "unit": "HP",
     "condition": "형번 ZJ078",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ078",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "29.0",
     "unit": "sq ft",
     "condition": "형번 ZJ078",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ078",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "6.40",
     "unit": "kW",
     "condition": "형번 ZJ078",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ078",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "TXV",
     "unit": "",
     "condition": "형번 ZJ078",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ078",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "7.5 Tons",
     "unit": "",
     "condition": "형번 ZJ090",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ090",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "2500",
     "unit": "CFM",
     "condition": "형번 ZJ090",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ090",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "88000",
     "unit": "Btu/h",
     "condition": "형번 ZJ090",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ090",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "86000",
     "unit": "Btu/h",
     "condition": "형번 ZJ090",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ090",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "12.21/12.02",
     "unit": "",
     "condition": "형번 ZJ090",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ090",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "13.21/13.02",
     "unit": "",
     "condition": "형번 ZJ090",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ090",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "50 / 100",
     "unit": "%",
     "condition": "형번 ZJ090",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ090",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "3/4",
     "unit": "HP",
     "condition": "형번 ZJ090",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ090",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "23.8",
     "unit": "sq ft",
     "condition": "형번 ZJ090",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ090",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "7.17",
     "unit": "kW",
     "condition": "형번 ZJ090",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ090",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "TXV",
     "unit": "",
     "condition": "형번 ZJ090",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ090",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "8.5 Tons",
     "unit": "",
     "condition": "형번 ZJ102",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ102",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "3300",
     "unit": "CFM",
     "condition": "형번 ZJ102",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ102",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "99700",
     "unit": "Btu/h",
     "condition": "형번 ZJ102",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ102",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "96000",
     "unit": "Btu/h",
     "condition": "형번 ZJ102",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ102",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "12.21/12.02",
     "unit": "",
     "condition": "형번 ZJ102",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ102",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "13.0",
     "unit": "",
     "condition": "형번 ZJ102",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ102",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "50 / 100",
     "unit": "%",
     "condition": "형번 ZJ102",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ102",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "3/4",
     "unit": "HP",
     "condition": "형번 ZJ102",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ102",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "29.0",
     "unit": "sq ft",
     "condition": "형번 ZJ102",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ102",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "8.00",
     "unit": "kW",
     "condition": "형번 ZJ102",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ102",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "TXV",
     "unit": "",
     "condition": "형번 ZJ102",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ102",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "10 Tons",
     "unit": "",
     "condition": "형번 ZJ120",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ120",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "3400",
     "unit": "CFM",
     "condition": "형번 ZJ120",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ120",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "124000",
     "unit": "Btu/h",
     "condition": "형번 ZJ120",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ120",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "120000",
     "unit": "Btu/h",
     "condition": "형번 ZJ120",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ120",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "12.0",
     "unit": "",
     "condition": "형번 ZJ120",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ120",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "12.91/12.82",
     "unit": "",
     "condition": "형번 ZJ120",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ120",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "50 / 100",
     "unit": "%",
     "condition": "형번 ZJ120",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ120",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "3/4",
     "unit": "HP",
     "condition": "형번 ZJ120",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ120",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "29.0",
     "unit": "sq ft",
     "condition": "형번 ZJ120",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ120",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "9.80",
     "unit": "kW",
     "condition": "형번 ZJ120",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ120",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "TXV",
     "unit": "",
     "condition": "형번 ZJ120",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ120",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "12.5 Tons",
     "unit": "",
     "condition": "형번 ZJ150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ150",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "3500",
     "unit": "CFM",
     "condition": "형번 ZJ150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ150",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "154000",
     "unit": "Btu/h",
     "condition": "형번 ZJ150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ150",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "150000",
     "unit": "Btu/h",
     "condition": "형번 ZJ150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ150",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "12.11/122",
     "unit": "",
     "condition": "형번 ZJ150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ150",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "13.71/13.52",
     "unit": "",
     "condition": "형번 ZJ150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ150",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "50 / 100",
     "unit": "%",
     "condition": "형번 ZJ150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ150",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "1/3",
     "unit": "HP",
     "condition": "형번 ZJ150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ150",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "47.5",
     "unit": "sq ft",
     "condition": "형번 ZJ150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ150",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "12.50",
     "unit": "kW",
     "condition": "형번 ZJ150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ150",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "TXV",
     "unit": "",
     "condition": "형번 ZJ150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ150",
     "sourceTable": "ZJ078-150 Physical Data + continued p18"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "3 Tons",
     "unit": "",
     "condition": "형번 ZR037",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR037",
     "sourceTable": "ZR037-061 Two Stage Gas Heat Physical Data + continued p20"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1200",
     "unit": "CFM",
     "condition": "형번 ZR037",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR037",
     "sourceTable": "ZR037-061 Two Stage Gas Heat Physical Data + continued p20"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "37600",
     "unit": "Btu/h",
     "condition": "형번 ZR037",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR037",
     "sourceTable": "ZR037-061 Two Stage Gas Heat Physical Data + continued p20"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "35600",
     "unit": "Btu/h",
     "condition": "형번 ZR037",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR037",
     "sourceTable": "ZR037-061 Two Stage Gas Heat Physical Data + continued p20"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "12.2",
     "unit": "",
     "condition": "형번 ZR037",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR037",
     "sourceTable": "ZR037-061 Two Stage Gas Heat Physical Data + continued p20"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "100",
     "unit": "%",
     "condition": "형번 ZR037",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR037",
     "sourceTable": "ZR037-061 Two Stage Gas Heat Physical Data + continued p20"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "1/3",
     "unit": "HP",
     "condition": "형번 ZR037",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR037",
     "sourceTable": "ZR037-061 Two Stage Gas Heat Physical Data + continued p20"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "11.9",
     "unit": "sq ft",
     "condition": "형번 ZR037",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR037",
     "sourceTable": "ZR037-061 Two Stage Gas Heat Physical Data + continued p20"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "2.92",
     "unit": "kW",
     "condition": "형번 ZR037",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR037",
     "sourceTable": "ZR037-061 Two Stage Gas Heat Physical Data + continued p20"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "TXV",
     "unit": "",
     "condition": "형번 ZR037",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR037",
     "sourceTable": "ZR037-061 Two Stage Gas Heat Physical Data + continued p20"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "4 Tons",
     "unit": "",
     "condition": "형번 ZR049",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR049",
     "sourceTable": "ZR037-061 Two Stage Gas Heat Physical Data + continued p20"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1600",
     "unit": "CFM",
     "condition": "형번 ZR049",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR049",
     "sourceTable": "ZR037-061 Two Stage Gas Heat Physical Data + continued p20"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "48500",
     "unit": "Btu/h",
     "condition": "형번 ZR049",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR049",
     "sourceTable": "ZR037-061 Two Stage Gas Heat Physical Data + continued p20"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "47000",
     "unit": "Btu/h",
     "condition": "형번 ZR049",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR049",
     "sourceTable": "ZR037-061 Two Stage Gas Heat Physical Data + continued p20"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "12.1",
     "unit": "",
     "condition": "형번 ZR049",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR049",
     "sourceTable": "ZR037-061 Two Stage Gas Heat Physical Data + continued p20"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "100",
     "unit": "%",
     "condition": "형번 ZR049",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR049",
     "sourceTable": "ZR037-061 Two Stage Gas Heat Physical Data + continued p20"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "1/3",
     "unit": "HP",
     "condition": "형번 ZR049",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR049",
     "sourceTable": "ZR037-061 Two Stage Gas Heat Physical Data + continued p20"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "11.9",
     "unit": "sq ft",
     "condition": "형번 ZR049",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR049",
     "sourceTable": "ZR037-061 Two Stage Gas Heat Physical Data + continued p20"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "3.88",
     "unit": "kW",
     "condition": "형번 ZR049",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR049",
     "sourceTable": "ZR037-061 Two Stage Gas Heat Physical Data + continued p20"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "TXV",
     "unit": "",
     "condition": "형번 ZR049",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR049",
     "sourceTable": "ZR037-061 Two Stage Gas Heat Physical Data + continued p20"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "5 Tons",
     "unit": "",
     "condition": "형번 ZR061",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR061",
     "sourceTable": "ZR037-061 Two Stage Gas Heat Physical Data + continued p20"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "2000",
     "unit": "CFM",
     "condition": "형번 ZR061",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR061",
     "sourceTable": "ZR037-061 Two Stage Gas Heat Physical Data + continued p20"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "60200",
     "unit": "Btu/h",
     "condition": "형번 ZR061",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR061",
     "sourceTable": "ZR037-061 Two Stage Gas Heat Physical Data + continued p20"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "58000",
     "unit": "Btu/h",
     "condition": "형번 ZR061",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR061",
     "sourceTable": "ZR037-061 Two Stage Gas Heat Physical Data + continued p20"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "12.1",
     "unit": "",
     "condition": "형번 ZR061",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR061",
     "sourceTable": "ZR037-061 Two Stage Gas Heat Physical Data + continued p20"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "100",
     "unit": "%",
     "condition": "형번 ZR061",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR061",
     "sourceTable": "ZR037-061 Two Stage Gas Heat Physical Data + continued p20"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "1/3",
     "unit": "HP",
     "condition": "형번 ZR061",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR061",
     "sourceTable": "ZR037-061 Two Stage Gas Heat Physical Data + continued p20"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "11.9",
     "unit": "sq ft",
     "condition": "형번 ZR061",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR061",
     "sourceTable": "ZR037-061 Two Stage Gas Heat Physical Data + continued p20"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "4.80",
     "unit": "kW",
     "condition": "형번 ZR061",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR061",
     "sourceTable": "ZR037-061 Two Stage Gas Heat Physical Data + continued p20"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "TXV",
     "unit": "",
     "condition": "형번 ZR061",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR061",
     "sourceTable": "ZR037-061 Two Stage Gas Heat Physical Data + continued p20"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "6.5 Tons",
     "unit": "",
     "condition": "형번 ZR078",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR078",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "2200",
     "unit": "CFM",
     "condition": "형번 ZR078",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR078",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "80000",
     "unit": "MBh",
     "condition": "형번 ZR078",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR078",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "78000",
     "unit": "MBh",
     "condition": "형번 ZR078",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR078",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.2",
     "unit": "",
     "condition": "형번 ZR078",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR078",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "12.5",
     "unit": "",
     "condition": "형번 ZR078",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR078",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "50 / 100",
     "unit": "%",
     "condition": "형번 ZR078",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR078",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "1/3",
     "unit": "HP",
     "condition": "형번 ZR078",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR078",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "23.8",
     "unit": "sq ft",
     "condition": "형번 ZR078",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR078",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "6.96",
     "unit": "kW",
     "condition": "형번 ZR078",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR078",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "TXV",
     "unit": "",
     "condition": "형번 ZR078",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR078",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "7.5 Tons",
     "unit": "",
     "condition": "형번 ZR090",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR090",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "2775",
     "unit": "CFM",
     "condition": "형번 ZR090",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR090",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "90000",
     "unit": "MBh",
     "condition": "형번 ZR090",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR090",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "88000",
     "unit": "MBh",
     "condition": "형번 ZR090",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR090",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.2",
     "unit": "",
     "condition": "형번 ZR090",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR090",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "12.5",
     "unit": "",
     "condition": "형번 ZR090",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR090",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "50 / 100",
     "unit": "%",
     "condition": "형번 ZR090",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR090",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "1/3",
     "unit": "HP",
     "condition": "형번 ZR090",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR090",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "23.8",
     "unit": "sq ft",
     "condition": "형번 ZR090",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR090",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "7.77",
     "unit": "kW",
     "condition": "형번 ZR090",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR090",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "TXV",
     "unit": "",
     "condition": "형번 ZR090",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR090",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "8.5 Tons",
     "unit": "",
     "condition": "형번 ZR102",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR102",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "3350",
     "unit": "CFM",
     "condition": "형번 ZR102",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR102",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "105000",
     "unit": "MBh",
     "condition": "형번 ZR102",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR102",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "1020001/1000002",
     "unit": "MBh",
     "condition": "형번 ZR102",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR102",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.2",
     "unit": "",
     "condition": "형번 ZR102",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR102",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "12.41/12.22",
     "unit": "",
     "condition": "형번 ZR102",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR102",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "50 / 100",
     "unit": "%",
     "condition": "형번 ZR102",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR102",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "1/3",
     "unit": "HP",
     "condition": "형번 ZR102",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR102",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "29.0",
     "unit": "sq ft",
     "condition": "형번 ZR102",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR102",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "9.11",
     "unit": "kW",
     "condition": "형번 ZR102",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR102",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "TXV",
     "unit": "",
     "condition": "형번 ZR102",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR102",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "10 Tons",
     "unit": "",
     "condition": "형번 ZR120",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR120",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "3750",
     "unit": "CFM",
     "condition": "형번 ZR120",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR120",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "124000",
     "unit": "MBh",
     "condition": "형번 ZR120",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR120",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "118000",
     "unit": "MBh",
     "condition": "형번 ZR120",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR120",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.2",
     "unit": "",
     "condition": "형번 ZR120",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR120",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "11.4",
     "unit": "",
     "condition": "형번 ZR120",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR120",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "50 / 100",
     "unit": "%",
     "condition": "형번 ZR120",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR120",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "3/4",
     "unit": "HP",
     "condition": "형번 ZR120",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR120",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "29.0",
     "unit": "sq ft",
     "condition": "형번 ZR120",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR120",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "10.71",
     "unit": "kW",
     "condition": "형번 ZR120",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR120",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "TXV",
     "unit": "",
     "condition": "형번 ZR120",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR120",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "12.5 Tons",
     "unit": "",
     "condition": "형번 ZR150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR150",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "4450",
     "unit": "CFM",
     "condition": "형번 ZR150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR150",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "157000",
     "unit": "MBh",
     "condition": "형번 ZR150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR150",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "150000",
     "unit": "MBh",
     "condition": "형번 ZR150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR150",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.0",
     "unit": "",
     "condition": "형번 ZR150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR150",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "11.4",
     "unit": "",
     "condition": "형번 ZR150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR150",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "50 / 100",
     "unit": "%",
     "condition": "형번 ZR150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR150",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "1/3",
     "unit": "HP",
     "condition": "형번 ZR150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR150",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "47.5",
     "unit": "sq ft",
     "condition": "형번 ZR150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR150",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "13.39",
     "unit": "kW",
     "condition": "형번 ZR150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR150",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "TXV",
     "unit": "",
     "condition": "형번 ZR150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR150",
     "sourceTable": "ZR078-150 Physical Data + base physical p21 + continued p22"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "6.5 Tons",
     "unit": "",
     "condition": "형번 ZF078",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF078",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "2500",
     "unit": "CFM",
     "condition": "형번 ZF078",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF078",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "76500",
     "unit": "MBh",
     "condition": "형번 ZF078",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF078",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "74000",
     "unit": "MBh",
     "condition": "형번 ZF078",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF078",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.21/11.02",
     "unit": "",
     "condition": "형번 ZF078",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF078",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "12.4",
     "unit": "",
     "condition": "형번 ZF078",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF078",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "50 / 100",
     "unit": "%",
     "condition": "형번 ZF078",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF078",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "1/3",
     "unit": "HP",
     "condition": "형번 ZF078",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF078",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "18.5",
     "unit": "sq ft",
     "condition": "형번 ZF078",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF078",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "6.73",
     "unit": "kW",
     "condition": "형번 ZF078",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF078",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "TXV",
     "unit": "",
     "condition": "형번 ZF078",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF078",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "7.5 Tons",
     "unit": "",
     "condition": "형번 ZF090",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF090",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "2500",
     "unit": "CFM",
     "condition": "형번 ZF090",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF090",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "86500",
     "unit": "MBh",
     "condition": "형번 ZF090",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF090",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "84000",
     "unit": "MBh",
     "condition": "형번 ZF090",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF090",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.21/11.02",
     "unit": "",
     "condition": "형번 ZF090",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF090",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "12.2",
     "unit": "",
     "condition": "형번 ZF090",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF090",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "50 / 100",
     "unit": "%",
     "condition": "형번 ZF090",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF090",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "1/3",
     "unit": "HP",
     "condition": "형번 ZF090",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF090",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "23.8",
     "unit": "sq ft",
     "condition": "형번 ZF090",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF090",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "7.64",
     "unit": "kW",
     "condition": "형번 ZF090",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF090",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "TXV",
     "unit": "",
     "condition": "형번 ZF090",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF090",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "8.5 Tons",
     "unit": "",
     "condition": "형번 ZF102",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF102",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "3300",
     "unit": "CFM",
     "condition": "형번 ZF102",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF102",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "98800",
     "unit": "MBh",
     "condition": "형번 ZF102",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF102",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "96000",
     "unit": "MBh",
     "condition": "형번 ZF102",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF102",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.21/11.02",
     "unit": "",
     "condition": "형번 ZF102",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF102",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "12.01/11.72",
     "unit": "",
     "condition": "형번 ZF102",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF102",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "50 / 100",
     "unit": "%",
     "condition": "형번 ZF102",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF102",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "3/4",
     "unit": "HP",
     "condition": "형번 ZF102",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF102",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "29.0",
     "unit": "sq ft",
     "condition": "형번 ZF102",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF102",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "8.72",
     "unit": "kW",
     "condition": "형번 ZF102",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF102",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "TXV",
     "unit": "",
     "condition": "형번 ZF102",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF102",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "10 Tons",
     "unit": "",
     "condition": "형번 ZF120",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF120",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "3400",
     "unit": "CFM",
     "condition": "형번 ZF120",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF120",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "121400",
     "unit": "MBh",
     "condition": "형번 ZF120",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF120",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "117000",
     "unit": "MBh",
     "condition": "형번 ZF120",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF120",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.21/11.02",
     "unit": "",
     "condition": "형번 ZF120",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF120",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "12.0",
     "unit": "",
     "condition": "형번 ZF120",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF120",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "50 / 100",
     "unit": "%",
     "condition": "형번 ZF120",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF120",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "3/4",
     "unit": "HP",
     "condition": "형번 ZF120",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF120",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "29.0",
     "unit": "sq ft",
     "condition": "형번 ZF120",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF120",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "10.63",
     "unit": "kW",
     "condition": "형번 ZF120",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF120",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "TXV",
     "unit": "",
     "condition": "형번 ZF120",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF120",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "12.5 Tons",
     "unit": "",
     "condition": "형번 ZF150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF150",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "4050",
     "unit": "CFM",
     "condition": "형번 ZF150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF150",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "156000",
     "unit": "MBh",
     "condition": "형번 ZF150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF150",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "149500",
     "unit": "MBh",
     "condition": "형번 ZF150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF150",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.01/10.82",
     "unit": "",
     "condition": "형번 ZF150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF150",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "12.41/12.02",
     "unit": "",
     "condition": "형번 ZF150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF150",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "50 / 100",
     "unit": "%",
     "condition": "형번 ZF150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF150",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "3/4",
     "unit": "HP",
     "condition": "형번 ZF150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF150",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "29",
     "unit": "sq ft",
     "condition": "형번 ZF150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF150",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "13.40",
     "unit": "kW",
     "condition": "형번 ZF150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF150",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "TXV",
     "unit": "",
     "condition": "형번 ZF150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF150",
     "sourceTable": "ZF078-150 Physical Data + continued p24"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "15 Tons",
     "unit": "",
     "condition": "형번 ZJ180",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ180",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "4500",
     "unit": "CFM",
     "condition": "형번 ZJ180",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ180",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "181.4",
     "unit": "MBh",
     "condition": "형번 ZJ180",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ180",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "172",
     "unit": "MBh",
     "condition": "형번 ZJ180",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ180",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "12.2",
     "unit": "",
     "condition": "형번 ZJ180",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ180",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "13.4",
     "unit": "",
     "condition": "형번 ZJ180",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ180",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "25 / 50 / 75 / 100",
     "unit": "%",
     "condition": "형번 ZJ180",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ180",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "1/3",
     "unit": "HP",
     "condition": "형번 ZJ180",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ180",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "63.8",
     "unit": "sq ft",
     "condition": "형번 ZJ180",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ180",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "14.10",
     "unit": "kW",
     "condition": "형번 ZJ180",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ180",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "TXV",
     "unit": "",
     "condition": "형번 ZJ180",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ180",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "17.5 Tons",
     "unit": "",
     "condition": "형번 ZJ210",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ210",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "5800",
     "unit": "CFM",
     "condition": "형번 ZJ210",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ210",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "208",
     "unit": "MBh",
     "condition": "형번 ZJ210",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ210",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "202",
     "unit": "MBh",
     "condition": "형번 ZJ210",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ210",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "12.1",
     "unit": "",
     "condition": "형번 ZJ210",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ210",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "13.0",
     "unit": "",
     "condition": "형번 ZJ210",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ210",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "25 / 50 / 75 / 100",
     "unit": "%",
     "condition": "형번 ZJ210",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ210",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "1/3",
     "unit": "HP",
     "condition": "형번 ZJ210",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ210",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "63.8",
     "unit": "sq ft",
     "condition": "형번 ZJ210",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ210",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "16.70",
     "unit": "kW",
     "condition": "형번 ZJ210",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ210",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "TXV",
     "unit": "",
     "condition": "형번 ZJ210",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ210",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "20 Tons",
     "unit": "",
     "condition": "형번 ZJ240",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ240",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "7000",
     "unit": "CFM",
     "condition": "형번 ZJ240",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ240",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "255",
     "unit": "MBh",
     "condition": "형번 ZJ240",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ240",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "242",
     "unit": "MBh",
     "condition": "형번 ZJ240",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ240",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.0",
     "unit": "",
     "condition": "형번 ZJ240",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ240",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "12.0",
     "unit": "",
     "condition": "형번 ZJ240",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ240",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "25 / 50 / 75 / 100",
     "unit": "%",
     "condition": "형번 ZJ240",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ240",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "1/3",
     "unit": "HP",
     "condition": "형번 ZJ240",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ240",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "63.8",
     "unit": "sq ft",
     "condition": "형번 ZJ240",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ240",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "21.82",
     "unit": "kW",
     "condition": "형번 ZJ240",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ240",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "TXV",
     "unit": "",
     "condition": "형번 ZJ240",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ240",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "25 Tons",
     "unit": "",
     "condition": "형번 ZJ300",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ300",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "7000",
     "unit": "CFM",
     "condition": "형번 ZJ300",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ300",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "290",
     "unit": "MBh",
     "condition": "형번 ZJ300",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ300",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "280",
     "unit": "MBh",
     "condition": "형번 ZJ300",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ300",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "10.6",
     "unit": "",
     "condition": "형번 ZJ300",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ300",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "25 / 50 / 75 / 100",
     "unit": "%",
     "condition": "형번 ZJ300",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ300",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "1/3",
     "unit": "HP",
     "condition": "형번 ZJ300",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ300",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "63.8",
     "unit": "sq ft",
     "condition": "형번 ZJ300",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ300",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "26.67",
     "unit": "kW",
     "condition": "형번 ZJ300",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ300",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "TXV",
     "unit": "",
     "condition": "형번 ZJ300",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZJ300",
     "sourceTable": "ZJ180-300 Physical Data + continued p15"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "15 Tons",
     "unit": "",
     "condition": "형번 ZR180",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR180",
     "sourceTable": "ZR180-300 Physical Data + continued p17"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "5000",
     "unit": "CFM",
     "condition": "형번 ZR180",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR180",
     "sourceTable": "ZR180-300 Physical Data + continued p17"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "189",
     "unit": "MBh",
     "condition": "형번 ZR180",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR180",
     "sourceTable": "ZR180-300 Physical Data + continued p17"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "180",
     "unit": "MBh",
     "condition": "형번 ZR180",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR180",
     "sourceTable": "ZR180-300 Physical Data + continued p17"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.2",
     "unit": "",
     "condition": "형번 ZR180",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR180",
     "sourceTable": "ZR180-300 Physical Data + continued p17"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "12.41/12.22",
     "unit": "",
     "condition": "형번 ZR180",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR180",
     "sourceTable": "ZR180-300 Physical Data + continued p17"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "50 / 100",
     "unit": "%",
     "condition": "형번 ZR180",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR180",
     "sourceTable": "ZR180-300 Physical Data + continued p17"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "1/3",
     "unit": "HP",
     "condition": "형번 ZR180",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR180",
     "sourceTable": "ZR180-300 Physical Data + continued p17"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "63.8",
     "unit": "sq ft",
     "condition": "형번 ZR180",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR180",
     "sourceTable": "ZR180-300 Physical Data + continued p17"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "14.40",
     "unit": "kW",
     "condition": "형번 ZR180",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR180",
     "sourceTable": "ZR180-300 Physical Data + continued p17"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "TXV",
     "unit": "",
     "condition": "형번 ZR180",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR180",
     "sourceTable": "ZR180-300 Physical Data + continued p17"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "20 Tons",
     "unit": "",
     "condition": "형번 ZR240",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR240",
     "sourceTable": "ZR180-300 Physical Data + continued p17"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "6000",
     "unit": "CFM",
     "condition": "형번 ZR240",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR240",
     "sourceTable": "ZR180-300 Physical Data + continued p17"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "243",
     "unit": "MBh",
     "condition": "형번 ZR240",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR240",
     "sourceTable": "ZR180-300 Physical Data + continued p17"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "228",
     "unit": "MBh",
     "condition": "형번 ZR240",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR240",
     "sourceTable": "ZR180-300 Physical Data + continued p17"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.0",
     "unit": "",
     "condition": "형번 ZR240",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR240",
     "sourceTable": "ZR180-300 Physical Data + continued p17"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "50 / 100",
     "unit": "%",
     "condition": "형번 ZR240",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR240",
     "sourceTable": "ZR180-300 Physical Data + continued p17"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "1/3",
     "unit": "HP",
     "condition": "형번 ZR240",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR240",
     "sourceTable": "ZR180-300 Physical Data + continued p17"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "63.8",
     "unit": "sq ft",
     "condition": "형번 ZR240",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR240",
     "sourceTable": "ZR180-300 Physical Data + continued p17"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "20.10",
     "unit": "kW",
     "condition": "형번 ZR240",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR240",
     "sourceTable": "ZR180-300 Physical Data + continued p17"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "TXV",
     "unit": "",
     "condition": "형번 ZR240",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR240",
     "sourceTable": "ZR180-300 Physical Data + continued p17"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "25 Tons",
     "unit": "",
     "condition": "형번 ZR300",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR300",
     "sourceTable": "ZR180-300 Physical Data + continued p17"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "7600",
     "unit": "CFM",
     "condition": "형번 ZR300",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR300",
     "sourceTable": "ZR180-300 Physical Data + continued p17"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "303",
     "unit": "MBh",
     "condition": "형번 ZR300",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR300",
     "sourceTable": "ZR180-300 Physical Data + continued p17"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "288",
     "unit": "MBh",
     "condition": "형번 ZR300",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR300",
     "sourceTable": "ZR180-300 Physical Data + continued p17"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "10.0",
     "unit": "",
     "condition": "형번 ZR300",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR300",
     "sourceTable": "ZR180-300 Physical Data + continued p17"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "50 / 100",
     "unit": "%",
     "condition": "형번 ZR300",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR300",
     "sourceTable": "ZR180-300 Physical Data + continued p17"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "1/3",
     "unit": "HP",
     "condition": "형번 ZR300",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR300",
     "sourceTable": "ZR180-300 Physical Data + continued p17"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "63.8",
     "unit": "sq ft",
     "condition": "형번 ZR300",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR300",
     "sourceTable": "ZR180-300 Physical Data + continued p17"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "28.50",
     "unit": "kW",
     "condition": "형번 ZR300",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR300",
     "sourceTable": "ZR180-300 Physical Data + continued p17"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "TXV",
     "unit": "",
     "condition": "형번 ZR300",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZR300",
     "sourceTable": "ZR180-300 Physical Data + continued p17"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "15 Tons",
     "unit": "",
     "condition": "형번 ZF180",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF180",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "4430",
     "unit": "CFM",
     "condition": "형번 ZF180",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF180",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "175",
     "unit": "MBh",
     "condition": "형번 ZF180",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF180",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "172",
     "unit": "MBh",
     "condition": "형번 ZF180",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF180",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.01/10.82",
     "unit": "",
     "condition": "형번 ZF180",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF180",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "12.41/12.22",
     "unit": "",
     "condition": "형번 ZF180",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF180",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "50 / 100",
     "unit": "%",
     "condition": "형번 ZF180",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF180",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "1.25",
     "unit": "HP",
     "condition": "형번 ZF180",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF180",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "36.0",
     "unit": "sq ft",
     "condition": "형번 ZF180",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF180",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "15.0",
     "unit": "kW",
     "condition": "형번 ZF180",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF180",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "TXV",
     "unit": "",
     "condition": "형번 ZF180",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF180",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "17.5 Tons",
     "unit": "",
     "condition": "형번 ZF210",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF210",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "5300",
     "unit": "CFM",
     "condition": "형번 ZF210",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF210",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "208",
     "unit": "MBh",
     "condition": "형번 ZF210",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF210",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "204",
     "unit": "MBh",
     "condition": "형번 ZF210",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF210",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.01/10.82",
     "unit": "",
     "condition": "형번 ZF210",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF210",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "50 / 100",
     "unit": "%",
     "condition": "형번 ZF210",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF210",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "1.25",
     "unit": "HP",
     "condition": "형번 ZF210",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF210",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "43.3",
     "unit": "sq ft",
     "condition": "형번 ZF210",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF210",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "18.5",
     "unit": "kW",
     "condition": "형번 ZF210",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF210",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "TXV",
     "unit": "",
     "condition": "형번 ZF210",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF210",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "20 Tons",
     "unit": "",
     "condition": "형번 ZF240",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF240",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "6200",
     "unit": "CFM",
     "condition": "형번 ZF240",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF240",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "254.5",
     "unit": "MBh",
     "condition": "형번 ZF240",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF240",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "240",
     "unit": "MBh",
     "condition": "형번 ZF240",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF240",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "10.01/9.82",
     "unit": "",
     "condition": "형번 ZF240",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF240",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "50 / 100",
     "unit": "%",
     "condition": "형번 ZF240",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF240",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "1.25",
     "unit": "HP",
     "condition": "형번 ZF240",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF240",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "43.3",
     "unit": "sq ft",
     "condition": "형번 ZF240",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF240",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "24.7",
     "unit": "kW",
     "condition": "형번 ZF240",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF240",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "TXV",
     "unit": "",
     "condition": "형번 ZF240",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF240",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "25 Tons",
     "unit": "",
     "condition": "형번 ZF300",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF300",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "6750",
     "unit": "CFM",
     "condition": "형번 ZF300",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF300",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "279",
     "unit": "MBh",
     "condition": "형번 ZF300",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF300",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "270",
     "unit": "MBh",
     "condition": "형번 ZF300",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF300",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "10.01/9.82",
     "unit": "",
     "condition": "형번 ZF300",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF300",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "50 / 100",
     "unit": "%",
     "condition": "형번 ZF300",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF300",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "1.50",
     "unit": "HP",
     "condition": "형번 ZF300",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF300",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "43.3",
     "unit": "sq ft",
     "condition": "형번 ZF300",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF300",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "27.0",
     "unit": "kW",
     "condition": "형번 ZF300",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF300",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "TXV",
     "unit": "",
     "condition": "형번 ZF300",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZF300",
     "sourceTable": "ZF180-300 Physical Data + continued p19"
    },
    {
     "name": "Nominal Tonnage",
     "label": "냉동 능력 (톤)",
     "valueRange": "3 – 5",
     "unit": "",
     "condition": "ZJ037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Gross Capacity @ AHRI A point (MBh)",
     "label": "능력",
     "valueRange": "36000 – 59000",
     "unit": "",
     "condition": "ZJ037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "AHRI net capacity (MBh)",
     "label": "능력",
     "valueRange": "35000 – 57000",
     "unit": "",
     "condition": "ZJ037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "EER",
     "label": "효율",
     "valueRange": "12.2",
     "unit": "",
     "condition": "ZJ037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "SEER",
     "label": "효율",
     "valueRange": "14.5 – 15",
     "unit": "",
     "condition": "ZJ037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "CFM",
     "label": "풍량",
     "valueRange": "1200 – 2000",
     "unit": "",
     "condition": "ZJ037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "System power (KW)",
     "label": "총 입력전력",
     "valueRange": "2.87 – 4.67",
     "unit": "",
     "condition": "ZJ037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Refrigerant type",
     "label": "냉매",
     "valueRange": "-410",
     "unit": "",
     "condition": "ZJ037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Heat input (K Btu)",
     "label": "난방 입력",
     "valueRange": "60 – 160",
     "unit": "",
     "condition": "ZJ037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Heat output (K Btu)",
     "label": "난방 출력",
     "valueRange": "49 – 129",
     "unit": "",
     "condition": "ZJ037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Steady state efficiency (%)",
     "label": "효율",
     "valueRange": "80.5 – 81.5",
     "unit": "",
     "condition": "ZJ037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "No. stages",
     "label": "용량 단수",
     "valueRange": "21 – 22",
     "unit": "",
     "condition": "ZJ037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Temperature Rise Range (ºF)",
     "label": "온도",
     "valueRange": "20 – 80",
     "unit": "",
     "condition": "ZJ037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "condition",
     "category": "기타",
     "sourceKind": "rating"
    },
    {
     "name": "Unit Capacity Steps (%)",
     "label": "능력",
     "valueRange": "100",
     "unit": "",
     "condition": "ZJ037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Face area (Sq. Ft.)",
     "label": "면풍속 면적",
     "valueRange": "18.5 – 23.8",
     "unit": "",
     "condition": "ZJ037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows",
     "label": "코일 열수·핀 간격",
     "valueRange": "1",
     "unit": "",
     "condition": "ZJ037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Fins per inch",
     "label": "코일 열수·핀 간격",
     "valueRange": "23",
     "unit": "",
     "condition": "ZJ037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Face area (Sq. Ft.)",
     "label": "면풍속 면적",
     "valueRange": "7.9 – 23.8",
     "unit": "",
     "condition": "ZJ037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows",
     "label": "코일 열수·핀 간격",
     "valueRange": "3",
     "unit": "",
     "condition": "ZJ037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Fins per inch",
     "label": "코일 열수·핀 간격",
     "valueRange": "15",
     "unit": "",
     "condition": "ZJ037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Nominal Tonnage",
     "label": "냉동 능력 (톤)",
     "valueRange": "3 – 5",
     "unit": "",
     "condition": "ZJ037-061 Two Stage Gas Heat Physical Data (Continued)",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p16",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP each",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "1 – 3",
     "unit": "",
     "condition": "ZJ037-061 Two Stage Gas Heat Physical Data (Continued)",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p16",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "RPM",
     "label": "회전수",
     "valueRange": "850",
     "unit": "",
     "condition": "ZJ037-061 Two Stage Gas Heat Physical Data (Continued)",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p16",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Total CFM",
     "label": "풍량",
     "valueRange": "3300 – 6300",
     "unit": "",
     "condition": "ZJ037-061 Two Stage Gas Heat Physical Data (Continued)",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p16",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP each",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "1 – 2",
     "unit": "",
     "condition": "ZJ037-061 Two Stage Gas Heat Physical Data (Continued)",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p16",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "RPM",
     "label": "회전수",
     "valueRange": "1725",
     "unit": "",
     "condition": "ZJ037-061 Two Stage Gas Heat Physical Data (Continued)",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p16",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Nominal Tonnage",
     "label": "냉동 능력 (톤)",
     "valueRange": "6.5 – 12.5",
     "unit": "",
     "condition": "ZJ078-150 Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Gross Capacity @ AHRI A point (Btu)",
     "label": "능력",
     "valueRange": "76000 – 154000",
     "unit": "",
     "condition": "ZJ078-150 Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "AHRI net capacity (Btu)",
     "label": "능력",
     "valueRange": "74000 – 150000",
     "unit": "",
     "condition": "ZJ078-150 Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "EER",
     "label": "효율",
     "valueRange": "11.8 – 122",
     "unit": "",
     "condition": "ZJ078-150 Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "CFM",
     "label": "풍량",
     "valueRange": "2500 – 3500",
     "unit": "",
     "condition": "ZJ078-150 Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "System power (KW)",
     "label": "총 입력전력",
     "valueRange": "6.4 – 12.5",
     "unit": "",
     "condition": "ZJ078-150 Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Refrigerant type",
     "label": "냉매",
     "valueRange": "-410",
     "unit": "",
     "condition": "ZJ078-150 Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Heat input (K Btu)",
     "label": "난방 입력",
     "valueRange": "120 – 240",
     "unit": "",
     "condition": "ZJ078-150 Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Heat output (K Btu)",
     "label": "난방 출력",
     "valueRange": "96 – 192",
     "unit": "",
     "condition": "ZJ078-150 Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Steady state efficiency (%)",
     "label": "효율",
     "valueRange": "80",
     "unit": "",
     "condition": "ZJ078-150 Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "No. stages",
     "label": "용량 단수",
     "valueRange": "23",
     "unit": "",
     "condition": "ZJ078-150 Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Temperature Rise Range (ºF)",
     "label": "온도",
     "valueRange": "10 – 65",
     "unit": "",
     "condition": "ZJ078-150 Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "condition",
     "category": "기타",
     "sourceKind": "rating"
    },
    {
     "name": "Unit Capacity Steps (%)",
     "label": "능력",
     "valueRange": "50 – 100",
     "unit": "",
     "condition": "ZJ078-150 Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Face area (Sq. Ft.)",
     "label": "면풍속 면적",
     "valueRange": "23.8 – 47.5",
     "unit": "",
     "condition": "ZJ078-150 Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows",
     "label": "코일 열수·핀 간격",
     "valueRange": "1",
     "unit": "",
     "condition": "ZJ078-150 Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Fins per inch",
     "label": "코일 열수·핀 간격",
     "valueRange": "23",
     "unit": "",
     "condition": "ZJ078-150 Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Face area (Sq. Ft.)",
     "label": "면풍속 면적",
     "valueRange": "13.2",
     "unit": "",
     "condition": "ZJ078-150 Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows",
     "label": "코일 열수·핀 간격",
     "valueRange": "3 – 4",
     "unit": "",
     "condition": "ZJ078-150 Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Fins per inch",
     "label": "코일 열수·핀 간격",
     "valueRange": "15",
     "unit": "",
     "condition": "ZJ078-150 Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Nominal Tonnage",
     "label": "냉동 능력 (톤)",
     "valueRange": "6.5 – 12.5",
     "unit": "",
     "condition": "ZJ078-150 Physical Data (Continued)",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p18",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP each",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "1 – 4",
     "unit": "",
     "condition": "ZJ078-150 Physical Data (Continued)",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p18",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "RPM",
     "label": "회전수",
     "valueRange": "850 – 1110",
     "unit": "",
     "condition": "ZJ078-150 Physical Data (Continued)",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p18",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Total CFM",
     "label": "풍량",
     "valueRange": "7400 – 14000",
     "unit": "",
     "condition": "ZJ078-150 Physical Data (Continued)",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p18",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP each",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "1 – 5",
     "unit": "",
     "condition": "ZJ078-150 Physical Data (Continued)",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p18",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "RPM",
     "label": "회전수",
     "valueRange": "1725",
     "unit": "",
     "condition": "ZJ078-150 Physical Data (Continued)",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p18",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Nominal Tonnage",
     "label": "냉동 능력 (톤)",
     "valueRange": "3 – 5",
     "unit": "",
     "condition": "ZR037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Gross Capacity @ AHRI A point (Btu)",
     "label": "능력",
     "valueRange": "37600 – 60200",
     "unit": "",
     "condition": "ZR037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "AHRI net capacity (Btu)",
     "label": "능력",
     "valueRange": "35600 – 58000",
     "unit": "",
     "condition": "ZR037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "EER",
     "label": "효율",
     "valueRange": "12.1 – 12.2",
     "unit": "",
     "condition": "ZR037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "SEER",
     "label": "효율",
     "valueRange": "14.3 – 14.5",
     "unit": "",
     "condition": "ZR037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "CFM",
     "label": "풍량",
     "valueRange": "1200 – 2000",
     "unit": "",
     "condition": "ZR037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "System power (KW)",
     "label": "총 입력전력",
     "valueRange": "2.92 – 4.8",
     "unit": "",
     "condition": "ZR037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Refrigerant type",
     "label": "냉매",
     "valueRange": "-410",
     "unit": "",
     "condition": "ZR037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Heat input (K Btu)",
     "label": "난방 입력",
     "valueRange": "60 – 160",
     "unit": "",
     "condition": "ZR037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Heat output (K Btu)",
     "label": "난방 출력",
     "valueRange": "49 – 129",
     "unit": "",
     "condition": "ZR037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Steady state efficiency (%)",
     "label": "효율",
     "valueRange": "80.5 – 81.5",
     "unit": "",
     "condition": "ZR037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "No. stages",
     "label": "용량 단수",
     "valueRange": "21 – 22",
     "unit": "",
     "condition": "ZR037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Temperature Rise Range (ºF)",
     "label": "온도",
     "valueRange": "20 – 80",
     "unit": "",
     "condition": "ZR037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "condition",
     "category": "기타",
     "sourceKind": "rating"
    },
    {
     "name": "Unit Capacity Steps (%)",
     "label": "능력",
     "valueRange": "100",
     "unit": "",
     "condition": "ZR037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Face area (Sq. Ft.)",
     "label": "면풍속 면적",
     "valueRange": "11.9",
     "unit": "",
     "condition": "ZR037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows",
     "label": "코일 열수·핀 간격",
     "valueRange": "1",
     "unit": "",
     "condition": "ZR037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Fins per inch",
     "label": "코일 열수·핀 간격",
     "valueRange": "23",
     "unit": "",
     "condition": "ZR037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Face area (Sq. Ft.)",
     "label": "면풍속 면적",
     "valueRange": "10.56",
     "unit": "",
     "condition": "ZR037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows",
     "label": "코일 열수·핀 간격",
     "valueRange": "3 – 4",
     "unit": "",
     "condition": "ZR037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Fins per inch",
     "label": "코일 열수·핀 간격",
     "valueRange": "12 – 15",
     "unit": "",
     "condition": "ZR037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Face area (Sq. Ft.)",
     "label": "면풍속 면적",
     "valueRange": "8.9",
     "unit": "",
     "condition": "ZR037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows",
     "label": "코일 열수·핀 간격",
     "valueRange": "2",
     "unit": "",
     "condition": "ZR037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Fins per inch",
     "label": "코일 열수·핀 간격",
     "valueRange": "15",
     "unit": "",
     "condition": "ZR037-061 Two Stage Gas Heat Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Nominal Tonnage",
     "label": "냉동 능력 (톤)",
     "valueRange": "3 – 5",
     "unit": "",
     "condition": "ZR037-061 Two Stage Gas Heat Physical Data(Continued)",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p20",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP each",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "1 – 3",
     "unit": "",
     "condition": "ZR037-061 Two Stage Gas Heat Physical Data(Continued)",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p20",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "RPM",
     "label": "회전수",
     "valueRange": "850",
     "unit": "",
     "condition": "ZR037-061 Two Stage Gas Heat Physical Data(Continued)",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p20",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Total CFM",
     "label": "풍량",
     "valueRange": "3500 – 7000",
     "unit": "",
     "condition": "ZR037-061 Two Stage Gas Heat Physical Data(Continued)",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p20",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP each",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "1 – 2",
     "unit": "",
     "condition": "ZR037-061 Two Stage Gas Heat Physical Data(Continued)",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p20",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "RPM",
     "label": "회전수",
     "valueRange": "1725",
     "unit": "",
     "condition": "ZR037-061 Two Stage Gas Heat Physical Data(Continued)",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p20",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Nominal Tonnage",
     "label": "냉동 능력 (톤)",
     "valueRange": "6.5 – 12.5",
     "unit": "",
     "condition": "ZR078-150 Physical Data (Continued)",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Face area (Sq. Ft.)",
     "label": "면풍속 면적",
     "valueRange": "6.66 – 10",
     "unit": "",
     "condition": "ZR078-150 Physical Data (Continued)",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows",
     "label": "코일 열수·핀 간격",
     "valueRange": "2",
     "unit": "",
     "condition": "ZR078-150 Physical Data (Continued)",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Fins per inch",
     "label": "코일 열수·핀 간격",
     "valueRange": "13",
     "unit": "",
     "condition": "ZR078-150 Physical Data (Continued)",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP each",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "1 – 4",
     "unit": "",
     "condition": "ZR078-150 Physical Data (Continued)",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "RPM",
     "label": "회전수",
     "valueRange": "850 – 1110",
     "unit": "",
     "condition": "ZR078-150 Physical Data (Continued)",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Total CFM",
     "label": "풍량",
     "valueRange": "6800 – 14000",
     "unit": "",
     "condition": "ZR078-150 Physical Data (Continued)",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP each",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "1 – 5",
     "unit": "",
     "condition": "ZR078-150 Physical Data (Continued)",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "RPM",
     "label": "회전수",
     "valueRange": "1725",
     "unit": "",
     "condition": "ZR078-150 Physical Data (Continued)",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Nominal Tonnage",
     "label": "냉동 능력 (톤)",
     "valueRange": "6.5 – 12.5",
     "unit": "",
     "condition": "ZF078-150 Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Gross Capacity @ AHRI A point (Mbh)",
     "label": "능력",
     "valueRange": "76500 – 156000",
     "unit": "",
     "condition": "ZF078-150 Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "AHRI net capacity (Mbh)",
     "label": "능력",
     "valueRange": "74000 – 149500",
     "unit": "",
     "condition": "ZF078-150 Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "EER",
     "label": "효율",
     "valueRange": "10.82 – 11.21",
     "unit": "",
     "condition": "ZF078-150 Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "CFM",
     "label": "풍량",
     "valueRange": "2500 – 4050",
     "unit": "",
     "condition": "ZF078-150 Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "System power (KW)",
     "label": "총 입력전력",
     "valueRange": "6.73 – 13.4",
     "unit": "",
     "condition": "ZF078-150 Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Refrigerant type",
     "label": "냉매",
     "valueRange": "-410",
     "unit": "",
     "condition": "ZF078-150 Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Heat input (K Btu)",
     "label": "난방 입력",
     "valueRange": "120 – 240",
     "unit": "",
     "condition": "ZF078-150 Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Heat output (K Btu)",
     "label": "난방 출력",
     "valueRange": "96 – 192",
     "unit": "",
     "condition": "ZF078-150 Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Steady state efficiency (%)",
     "label": "효율",
     "valueRange": "80",
     "unit": "",
     "condition": "ZF078-150 Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "No. stages",
     "label": "용량 단수",
     "valueRange": "24",
     "unit": "",
     "condition": "ZF078-150 Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Temperature Rise Range (ºF)",
     "label": "온도",
     "valueRange": "10 – 65",
     "unit": "",
     "condition": "ZF078-150 Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "condition",
     "category": "기타",
     "sourceKind": "rating"
    },
    {
     "name": "Unit Capacity Steps (%)",
     "label": "능력",
     "valueRange": "50 – 100",
     "unit": "",
     "condition": "ZF078-150 Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Face area (Sq. Ft.)",
     "label": "면풍속 면적",
     "valueRange": "18.5 – 29",
     "unit": "",
     "condition": "ZF078-150 Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows",
     "label": "코일 열수·핀 간격",
     "valueRange": "1",
     "unit": "",
     "condition": "ZF078-150 Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Fins per inch",
     "label": "코일 열수·핀 간격",
     "valueRange": "23",
     "unit": "",
     "condition": "ZF078-150 Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Face area (Sq. Ft.)",
     "label": "면풍속 면적",
     "valueRange": "10.6 – 13.2",
     "unit": "",
     "condition": "ZF078-150 Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows",
     "label": "코일 열수·핀 간격",
     "valueRange": "3 – 4",
     "unit": "",
     "condition": "ZF078-150 Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Fins per inch",
     "label": "코일 열수·핀 간격",
     "valueRange": "15",
     "unit": "",
     "condition": "ZF078-150 Physical Data",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Nominal Tonnage",
     "label": "냉동 능력 (톤)",
     "valueRange": "6.5 – 12.5",
     "unit": "",
     "condition": "ZF078-150 Physical Data (Continued)",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p24",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP each",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "1 – 4",
     "unit": "",
     "condition": "ZF078-150 Physical Data (Continued)",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p24",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "RPM",
     "label": "회전수",
     "valueRange": "850 – 1110",
     "unit": "",
     "condition": "ZF078-150 Physical Data (Continued)",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p24",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Total CFM",
     "label": "풍량",
     "valueRange": "6200 – 11200",
     "unit": "",
     "condition": "ZF078-150 Physical Data (Continued)",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p24",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP each",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "1 – 5",
     "unit": "",
     "condition": "ZF078-150 Physical Data (Continued)",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p24",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "RPM",
     "label": "회전수",
     "valueRange": "1725",
     "unit": "",
     "condition": "ZF078-150 Physical Data (Continued)",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p24",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Size (Tons)",
     "label": "냉동 능력 (톤)",
     "valueRange": "3 – 150",
     "unit": "",
     "condition": "ZF/ZJ/ZR 037-150 Unit Limitations",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p25",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "CFM",
     "label": "풍량",
     "valueRange": "900 – 1300",
     "unit": "",
     "condition": "Example Additional Static Resistance",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p84",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Electric Heat kW",
     "label": "전기 히터",
     "valueRange": "0 – 3",
     "unit": "",
     "condition": "Example Additional Static Resistance",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p84",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Size (Tons)",
     "label": "냉동 능력 (톤)",
     "valueRange": "3 – 150",
     "unit": "",
     "condition": "Indoor Blower Specifications",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p86",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "1 – 5",
     "unit": "",
     "condition": "Indoor Blower Specifications",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p86",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "RPM",
     "label": "회전수",
     "valueRange": "1725",
     "unit": "",
     "condition": "Indoor Blower Specifications",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p86",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "CFM",
     "label": "풍량",
     "valueRange": "900 – 2500",
     "unit": "",
     "condition": "Additional Static Resistance - ZJ/ZR037 thru 061",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p88",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Size (Tons)",
     "label": "냉동 능력 (톤)",
     "valueRange": "6.5 – 150",
     "unit": "",
     "condition": "Additional Static Resistance - ZR078 thru 150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p89",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "CFM",
     "label": "풍량",
     "valueRange": "1900 – 6300",
     "unit": "",
     "condition": "Additional Static Resistance - ZR078 thru 150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p89",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Electric Heat kW2",
     "label": "전기 히터",
     "valueRange": "0.05 – 9",
     "unit": "",
     "condition": "Additional Static Resistance - ZR078 thru 150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p89",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "CFM",
     "label": "풍량",
     "valueRange": "1900 – 6300",
     "unit": "",
     "condition": "Additional Static Resistance - ZJ078-150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p90",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Size (Tons)",
     "label": "냉동 능력 (톤)",
     "valueRange": "6.5 – 150",
     "unit": "",
     "condition": "Additional Static Resistance - ZF078-150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p91",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "CFM",
     "label": "풍량",
     "valueRange": "1900 – 6300",
     "unit": "",
     "condition": "Additional Static Resistance - ZF078-150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p91",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Electric Heat kW2",
     "label": "전기 히터",
     "valueRange": "0.05 – 9",
     "unit": "",
     "condition": "Additional Static Resistance - ZF078-150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p91",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Size (Tons)",
     "label": "냉동 능력 (톤)",
     "valueRange": "3 – 150",
     "unit": "",
     "condition": "Gas Heat Minimum Supply Air",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p92",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Supply Air (CFM) Heating",
     "label": "풍량",
     "valueRange": "890 – 3750",
     "unit": "",
     "condition": "Gas Heat Minimum Supply Air",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p92",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Size (Tons)",
     "label": "냉동 능력 (톤)",
     "valueRange": "3 – 61",
     "unit": "",
     "condition": "3 thru 5 Tons",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p92",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Voltage",
     "label": "전압",
     "valueRange": "3 – 600",
     "unit": "",
     "condition": "3 thru 5 Tons",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p92",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Minimum Supply Air (CFM) Heater kW",
     "label": "풍량",
     "valueRange": "3 – 980",
     "unit": "",
     "condition": "3 thru 5 Tons",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p92",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Size (Tons)",
     "label": "냉동 능력 (톤)",
     "valueRange": "6.5 – 150",
     "unit": "",
     "condition": "6-1/2 thru 12-1/5 Tons",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p92",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Voltage",
     "label": "전압",
     "valueRange": "3 – 600",
     "unit": "",
     "condition": "6-1/2 thru 12-1/5 Tons",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p92",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Minimum Supply Air (CFM) Heater kW",
     "label": "풍량",
     "valueRange": "9 – 2550",
     "unit": "",
     "condition": "6-1/2 thru 12-1/5 Tons",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p92",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Size (Tons)",
     "label": "냉동 능력 (톤)",
     "valueRange": "3 – 150",
     "unit": "",
     "condition": "Outdoor Sound Power Levels ZJ/ZR037-150 and ZF078-150",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p112",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "kW Capacity Multipliers1",
     "label": "능력",
     "valueRange": "0.75 – 0.92",
     "unit": "",
     "condition": "1. Minimum Circuit Ampacity. 2. Dual Element, Time Delay Type. 3. HACR type per NEC.",
     "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p144",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Nominal Tonnage",
     "label": "냉동 능력 (톤)",
     "valueRange": "15 – 25",
     "unit": "",
     "condition": "ZJ180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Gross Capacity @ AHRI A point (K Btu)",
     "label": "능력",
     "valueRange": "181.4 – 290",
     "unit": "",
     "condition": "ZJ180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "AHRI net capacity (K Btu)",
     "label": "능력",
     "valueRange": "172 – 280",
     "unit": "",
     "condition": "ZJ180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "EER",
     "label": "효율",
     "valueRange": "10.6 – 12.2",
     "unit": "",
     "condition": "ZJ180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "CFM",
     "label": "풍량",
     "valueRange": "4500 – 7000",
     "unit": "",
     "condition": "ZJ180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "System power (KW)",
     "label": "총 입력전력",
     "valueRange": "14.1 – 26.67",
     "unit": "",
     "condition": "ZJ180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Refrigerant type",
     "label": "냉매",
     "valueRange": "-410",
     "unit": "",
     "condition": "ZJ180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Heat input (K Btu)",
     "label": "난방 입력",
     "valueRange": "300 – 400",
     "unit": "",
     "condition": "ZJ180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Heat output (K Btu)",
     "label": "난방 출력",
     "valueRange": "240 – 320",
     "unit": "",
     "condition": "ZJ180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Steady state efficiency (%)",
     "label": "효율",
     "valueRange": "80",
     "unit": "",
     "condition": "ZJ180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "No. stages",
     "label": "용량 단수",
     "valueRange": "2",
     "unit": "",
     "condition": "ZJ180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Temperature Rise Range (ºF)",
     "label": "온도",
     "valueRange": "20 – 60",
     "unit": "",
     "condition": "ZJ180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "condition",
     "category": "기타",
     "sourceKind": "rating"
    },
    {
     "name": "Unit Capacity Steps (%)",
     "label": "능력",
     "valueRange": "25 – 100",
     "unit": "",
     "condition": "ZJ180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Face area (Sq. Ft.)",
     "label": "면풍속 면적",
     "valueRange": "63.8",
     "unit": "",
     "condition": "ZJ180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows",
     "label": "코일 열수·핀 간격",
     "valueRange": "2",
     "unit": "",
     "condition": "ZJ180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Fins per inch",
     "label": "코일 열수·핀 간격",
     "valueRange": "20",
     "unit": "",
     "condition": "ZJ180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Face area (Sq. Ft.)",
     "label": "면풍속 면적",
     "valueRange": "25",
     "unit": "",
     "condition": "ZJ180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows",
     "label": "코일 열수·핀 간격",
     "valueRange": "4",
     "unit": "",
     "condition": "ZJ180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Fins per inch",
     "label": "코일 열수·핀 간격",
     "valueRange": "13.5",
     "unit": "",
     "condition": "ZJ180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Nominal Tonnage",
     "label": "냉동 능력 (톤)",
     "valueRange": "15 – 25",
     "unit": "",
     "condition": "ZJ180-300 Physical Data (Continued)",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p15",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP each",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "1 – 3",
     "unit": "",
     "condition": "ZJ180-300 Physical Data (Continued)",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p15",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "RPM",
     "label": "회전수",
     "valueRange": "850 – 870",
     "unit": "",
     "condition": "ZJ180-300 Physical Data (Continued)",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p15",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Total CFM",
     "label": "풍량",
     "valueRange": "16000 – 20000",
     "unit": "",
     "condition": "ZJ180-300 Physical Data (Continued)",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p15",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP each",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "5 – 15",
     "unit": "",
     "condition": "ZJ180-300 Physical Data (Continued)",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p15",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "RPM",
     "label": "회전수",
     "valueRange": "1725",
     "unit": "",
     "condition": "ZJ180-300 Physical Data (Continued)",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p15",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Nominal Tonnage",
     "label": "냉동 능력 (톤)",
     "valueRange": "15 – 25",
     "unit": "",
     "condition": "ZR180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Gross Capacity @ AHRI A point (K Btu)",
     "label": "능력",
     "valueRange": "189 – 303",
     "unit": "",
     "condition": "ZR180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "AHRI net capacity (K Btu)",
     "label": "능력",
     "valueRange": "180 – 288",
     "unit": "",
     "condition": "ZR180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "EER",
     "label": "효율",
     "valueRange": "10 – 11.2",
     "unit": "",
     "condition": "ZR180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "CFM",
     "label": "풍량",
     "valueRange": "5000 – 7600",
     "unit": "",
     "condition": "ZR180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "System power (KW)",
     "label": "총 입력전력",
     "valueRange": "14.4 – 28.5",
     "unit": "",
     "condition": "ZR180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Refrigerant type",
     "label": "냉매",
     "valueRange": "-410",
     "unit": "",
     "condition": "ZR180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Heat input (K Btu)",
     "label": "난방 입력",
     "valueRange": "300 – 400",
     "unit": "",
     "condition": "ZR180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Heat output (K Btu)",
     "label": "난방 출력",
     "valueRange": "240 – 320",
     "unit": "",
     "condition": "ZR180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Steady state efficiency (%)",
     "label": "효율",
     "valueRange": "80",
     "unit": "",
     "condition": "ZR180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "No. stages",
     "label": "용량 단수",
     "valueRange": "2",
     "unit": "",
     "condition": "ZR180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Temperature Rise Range (ºF)",
     "label": "온도",
     "valueRange": "20 – 60",
     "unit": "",
     "condition": "ZR180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "condition",
     "category": "기타",
     "sourceKind": "rating"
    },
    {
     "name": "Unit Capacity Steps (%)",
     "label": "능력",
     "valueRange": "50 – 100",
     "unit": "",
     "condition": "ZR180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Face area (Sq. Ft.)",
     "label": "면풍속 면적",
     "valueRange": "63.8",
     "unit": "",
     "condition": "ZR180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows",
     "label": "코일 열수·핀 간격",
     "valueRange": "2",
     "unit": "",
     "condition": "ZR180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Fins per inch",
     "label": "코일 열수·핀 간격",
     "valueRange": "20",
     "unit": "",
     "condition": "ZR180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Face area (Sq. Ft.)",
     "label": "면풍속 면적",
     "valueRange": "20 – 20.52",
     "unit": "",
     "condition": "ZR180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows",
     "label": "코일 열수·핀 간격",
     "valueRange": "3 – 4",
     "unit": "",
     "condition": "ZR180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Fins per inch",
     "label": "코일 열수·핀 간격",
     "valueRange": "13.5",
     "unit": "",
     "condition": "ZR180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Face area (Sq. Ft.)",
     "label": "면풍속 면적",
     "valueRange": "17.2",
     "unit": "",
     "condition": "ZR180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows",
     "label": "코일 열수·핀 간격",
     "valueRange": "2",
     "unit": "",
     "condition": "ZR180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Fins per inch",
     "label": "코일 열수·핀 간격",
     "valueRange": "13",
     "unit": "",
     "condition": "ZR180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Nominal Tonnage",
     "label": "냉동 능력 (톤)",
     "valueRange": "15 – 25",
     "unit": "",
     "condition": "ZR180-300 Physical Data (Continued)",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p17",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP each",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "1 – 3",
     "unit": "",
     "condition": "ZR180-300 Physical Data (Continued)",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p17",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "RPM",
     "label": "회전수",
     "valueRange": "850",
     "unit": "",
     "condition": "ZR180-300 Physical Data (Continued)",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p17",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Total CFM",
     "label": "풍량",
     "valueRange": "16000 – 20000",
     "unit": "",
     "condition": "ZR180-300 Physical Data (Continued)",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p17",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP each",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "5 – 15",
     "unit": "",
     "condition": "ZR180-300 Physical Data (Continued)",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p17",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "RPM",
     "label": "회전수",
     "valueRange": "1725",
     "unit": "",
     "condition": "ZR180-300 Physical Data (Continued)",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p17",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Nominal Tonnage",
     "label": "냉동 능력 (톤)",
     "valueRange": "15 – 25",
     "unit": "",
     "condition": "ZF180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Gross Capacity @ AHRI A point (K Btu)",
     "label": "능력",
     "valueRange": "175 – 279",
     "unit": "",
     "condition": "ZF180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "AHRI net capacity (K Btu)",
     "label": "능력",
     "valueRange": "172 – 270",
     "unit": "",
     "condition": "ZF180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "EER",
     "label": "효율",
     "valueRange": "9.82 – 11.01",
     "unit": "",
     "condition": "ZF180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "CFM",
     "label": "풍량",
     "valueRange": "4430 – 6750",
     "unit": "",
     "condition": "ZF180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "System power (KW)",
     "label": "총 입력전력",
     "valueRange": "15 – 27",
     "unit": "",
     "condition": "ZF180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Refrigerant type",
     "label": "냉매",
     "valueRange": "-410",
     "unit": "",
     "condition": "ZF180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Heat input (K Btu)",
     "label": "난방 입력",
     "valueRange": "300 – 400",
     "unit": "",
     "condition": "ZF180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Heat output (K Btu)",
     "label": "난방 출력",
     "valueRange": "240 – 320",
     "unit": "",
     "condition": "ZF180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Steady state efficiency (%)",
     "label": "효율",
     "valueRange": "80",
     "unit": "",
     "condition": "ZF180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "No. stages",
     "label": "용량 단수",
     "valueRange": "2",
     "unit": "",
     "condition": "ZF180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Temperature Rise Range (ºF)",
     "label": "온도",
     "valueRange": "20 – 65",
     "unit": "",
     "condition": "ZF180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "condition",
     "category": "기타",
     "sourceKind": "rating"
    },
    {
     "name": "Unit Capacity Steps (%)",
     "label": "능력",
     "valueRange": "50 – 100",
     "unit": "",
     "condition": "ZF180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Face area (Sq. Ft.)",
     "label": "면풍속 면적",
     "valueRange": "36 – 43.3",
     "unit": "",
     "condition": "ZF180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows",
     "label": "코일 열수·핀 간격",
     "valueRange": "3",
     "unit": "",
     "condition": "ZF180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Fins per inch",
     "label": "코일 열수·핀 간격",
     "valueRange": "15 – 18",
     "unit": "",
     "condition": "ZF180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Face area (Sq. Ft.)",
     "label": "면풍속 면적",
     "valueRange": "15.5 – 25",
     "unit": "",
     "condition": "ZF180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows",
     "label": "코일 열수·핀 간격",
     "valueRange": "4",
     "unit": "",
     "condition": "ZF180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Fins per inch",
     "label": "코일 열수·핀 간격",
     "valueRange": "13.5 – 14",
     "unit": "",
     "condition": "ZF180-300 Physical Data",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Nominal Tonnage",
     "label": "냉동 능력 (톤)",
     "valueRange": "15 – 25",
     "unit": "",
     "condition": "ZF180-300 Physical Data (Continued)",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p19",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP each",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "1.25 – 1.5",
     "unit": "",
     "condition": "ZF180-300 Physical Data (Continued)",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p19",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "RPM",
     "label": "회전수",
     "valueRange": "1140",
     "unit": "",
     "condition": "ZF180-300 Physical Data (Continued)",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p19",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Total CFM",
     "label": "풍량",
     "valueRange": "11530 – 15000",
     "unit": "",
     "condition": "ZF180-300 Physical Data (Continued)",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p19",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP each",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "5 – 15",
     "unit": "",
     "condition": "ZF180-300 Physical Data (Continued)",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p19",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "RPM",
     "label": "회전수",
     "valueRange": "1725",
     "unit": "",
     "condition": "ZF180-300 Physical Data (Continued)",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p19",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Size (Tons)",
     "label": "냉동 능력 (톤)",
     "valueRange": "15 – 300",
     "unit": "",
     "condition": "ZJ/ZR/ZF180-300 Unit Limitations",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p19",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Size (Tons)",
     "label": "냉동 능력 (톤)",
     "valueRange": "15 – 300",
     "unit": "",
     "condition": "Additional Static Resistance",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p64",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "CFM",
     "label": "풍량",
     "valueRange": "4500 – 12000",
     "unit": "",
     "condition": "Additional Static Resistance",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p64",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Electric Heat kW2",
     "label": "전기 히터",
     "valueRange": "0.1 – 18",
     "unit": "",
     "condition": "Additional Static Resistance",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p64",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Size (Tons)",
     "label": "냉동 능력 (톤)",
     "valueRange": "15 – 300",
     "unit": "",
     "condition": "Gas Heat Minimum Supply Air",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p66",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Supply Air (CFM) Cooling",
     "label": "풍량",
     "valueRange": "4500 – 7500",
     "unit": "",
     "condition": "Gas Heat Minimum Supply Air",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p66",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Size (Tons)",
     "label": "냉동 능력 (톤)",
     "valueRange": "15 – 300",
     "unit": "",
     "condition": "Electric Heat Minimum Supply Air",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p67",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Voltage",
     "label": "전압",
     "valueRange": "3 – 600",
     "unit": "",
     "condition": "Electric Heat Minimum Supply Air",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p67",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Minimum Supply Air (CFM) Heater kW",
     "label": "풍량",
     "valueRange": "18 – 7500",
     "unit": "",
     "condition": "Electric Heat Minimum Supply Air",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p67",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Size (Tons)",
     "label": "냉동 능력 (톤)",
     "valueRange": "15 – 300",
     "unit": "",
     "condition": "Indoor Blower Specifications",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p67",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "5 – 15",
     "unit": "",
     "condition": "Indoor Blower Specifications",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p67",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "RPM",
     "label": "회전수",
     "valueRange": "1725",
     "unit": "",
     "condition": "Indoor Blower Specifications",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p67",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Voltage",
     "label": "전압",
     "valueRange": "1 – 575",
     "unit": "",
     "condition": "Power Exhaust Specifications",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p67",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "3 – 4",
     "unit": "",
     "condition": "Power Exhaust Specifications",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p67",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "RPM1",
     "label": "회전수",
     "valueRange": "1050 – 1075",
     "unit": "",
     "condition": "Power Exhaust Specifications",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p67",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "FLA",
     "label": "전부하 전류 (FLA)",
     "valueRange": "1.5 – 5",
     "unit": "",
     "condition": "Power Exhaust Specifications",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p67",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MCA",
     "label": "최소 회선 용량 (MCA)",
     "valueRange": "1.875 – 6.25",
     "unit": "",
     "condition": "Power Exhaust Specifications",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p67",
     "simulatorUse": "condition",
     "category": "기타",
     "sourceKind": "rating"
    },
    {
     "name": "CFM @ 0.2 ESP",
     "label": "풍량",
     "valueRange": "5250",
     "unit": "",
     "condition": "Power Exhaust Specifications",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p67",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "CFM",
     "label": "풍량",
     "valueRange": "6000 – 10000",
     "unit": "",
     "condition": "ZJ/ZR/ZF Indoor Sound Power Levels",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p68",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Size (Tons)",
     "label": "냉동 능력 (톤)",
     "valueRange": "15 – 300",
     "unit": "",
     "condition": "ZJ/ZR/ZF Outdoor Sound Power Levels",
     "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p68",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "급기 풍량",
     "unit": "CMH",
     "condition": "정격/설계 구분",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "1200",
       "unit": "CFM",
       "condition": "형번 ZJ037",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZJ037",
       "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "1600",
       "unit": "CFM",
       "condition": "형번 ZJ049",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZJ049",
       "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "2000",
       "unit": "CFM",
       "condition": "형번 ZJ061",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZJ061",
       "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "2500",
       "unit": "CFM",
       "condition": "형번 ZJ078",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZJ078",
       "sourceTable": "ZJ078-150 Physical Data + continued p18"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "2500",
       "unit": "CFM",
       "condition": "형번 ZJ090",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZJ090",
       "sourceTable": "ZJ078-150 Physical Data + continued p18"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "3300",
       "unit": "CFM",
       "condition": "형번 ZJ102",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZJ102",
       "sourceTable": "ZJ078-150 Physical Data + continued p18"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "3400",
       "unit": "CFM",
       "condition": "형번 ZJ120",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZJ120",
       "sourceTable": "ZJ078-150 Physical Data + continued p18"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "3500",
       "unit": "CFM",
       "condition": "형번 ZJ150",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZJ150",
       "sourceTable": "ZJ078-150 Physical Data + continued p18"
      }
     ]
    },
    {
     "requirementName": "환기 풍량",
     "unit": "CMH",
     "condition": "환기팬 있는 경우",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "1200",
       "unit": "CFM",
       "condition": "형번 ZJ037",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZJ037",
       "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "1600",
       "unit": "CFM",
       "condition": "형번 ZJ049",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZJ049",
       "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "2000",
       "unit": "CFM",
       "condition": "형번 ZJ061",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZJ061",
       "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "2500",
       "unit": "CFM",
       "condition": "형번 ZJ078",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZJ078",
       "sourceTable": "ZJ078-150 Physical Data + continued p18"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "2500",
       "unit": "CFM",
       "condition": "형번 ZJ090",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZJ090",
       "sourceTable": "ZJ078-150 Physical Data + continued p18"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "3300",
       "unit": "CFM",
       "condition": "형번 ZJ102",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZJ102",
       "sourceTable": "ZJ078-150 Physical Data + continued p18"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "3400",
       "unit": "CFM",
       "condition": "형번 ZJ120",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZJ120",
       "sourceTable": "ZJ078-150 Physical Data + continued p18"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "3500",
       "unit": "CFM",
       "condition": "형번 ZJ150",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZJ150",
       "sourceTable": "ZJ078-150 Physical Data + continued p18"
      }
     ]
    },
    {
     "requirementName": "최소 외기량",
     "unit": "CMH 또는 %",
     "condition": "환기기준 산출값",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "기외정압",
     "unit": "mmAq / Pa",
     "condition": "덕트 저항",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "급기팬 형식·모터출력",
     "unit": "— / kW",
     "condition": "시로코·터보·플러그",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "1/3",
       "unit": "HP",
       "condition": "형번 ZJ037",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZJ037",
       "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "1/3",
       "unit": "HP",
       "condition": "형번 ZJ049",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZJ049",
       "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "1/3",
       "unit": "HP",
       "condition": "형번 ZJ061",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZJ061",
       "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "1/3",
       "unit": "HP",
       "condition": "형번 ZJ078",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZJ078",
       "sourceTable": "ZJ078-150 Physical Data + continued p18"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "3/4",
       "unit": "HP",
       "condition": "형번 ZJ090",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZJ090",
       "sourceTable": "ZJ078-150 Physical Data + continued p18"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "3/4",
       "unit": "HP",
       "condition": "형번 ZJ102",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZJ102",
       "sourceTable": "ZJ078-150 Physical Data + continued p18"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "3/4",
       "unit": "HP",
       "condition": "형번 ZJ120",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZJ120",
       "sourceTable": "ZJ078-150 Physical Data + continued p18"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "1/3",
       "unit": "HP",
       "condition": "형번 ZJ150",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZJ150",
       "sourceTable": "ZJ078-150 Physical Data + continued p18"
      }
     ]
    },
    {
     "requirementName": "환기팬 형식·모터출력",
     "unit": "— / kW",
     "condition": "",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "1/3",
       "unit": "HP",
       "condition": "형번 ZJ037",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZJ037",
       "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "1/3",
       "unit": "HP",
       "condition": "형번 ZJ049",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZJ049",
       "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "1/3",
       "unit": "HP",
       "condition": "형번 ZJ061",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZJ061",
       "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "1/3",
       "unit": "HP",
       "condition": "형번 ZJ078",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZJ078",
       "sourceTable": "ZJ078-150 Physical Data + continued p18"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "3/4",
       "unit": "HP",
       "condition": "형번 ZJ090",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZJ090",
       "sourceTable": "ZJ078-150 Physical Data + continued p18"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "3/4",
       "unit": "HP",
       "condition": "형번 ZJ102",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZJ102",
       "sourceTable": "ZJ078-150 Physical Data + continued p18"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "3/4",
       "unit": "HP",
       "condition": "형번 ZJ120",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZJ120",
       "sourceTable": "ZJ078-150 Physical Data + continued p18"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "1/3",
       "unit": "HP",
       "condition": "형번 ZJ150",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZJ150",
       "sourceTable": "ZJ078-150 Physical Data + continued p18"
      }
     ]
    },
    {
     "requirementName": "냉수코일 능력",
     "unit": "kW",
     "condition": "**조건**: 냉수 7/12℃, 입구공기 27℃DB·19℃WB",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "grossCoolingCapacity",
       "fieldId": "grossCoolingCapacity",
       "label": "냉방능력",
       "value": "36000",
       "unit": "MBh",
       "condition": "형번 ZJ037",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZJ037",
       "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
      },
      {
       "name": "ahriNetCoolingCapacity",
       "fieldId": "ahriNetCoolingCapacity",
       "label": "AHRI 냉방능력",
       "value": "35000",
       "unit": "MBh",
       "condition": "형번 ZJ037",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZJ037",
       "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
      },
      {
       "name": "grossCoolingCapacity",
       "fieldId": "grossCoolingCapacity",
       "label": "냉방능력",
       "value": "48500",
       "unit": "MBh",
       "condition": "형번 ZJ049",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZJ049",
       "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
      },
      {
       "name": "ahriNetCoolingCapacity",
       "fieldId": "ahriNetCoolingCapacity",
       "label": "AHRI 냉방능력",
       "value": "47000",
       "unit": "MBh",
       "condition": "형번 ZJ049",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZJ049",
       "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
      },
      {
       "name": "grossCoolingCapacity",
       "fieldId": "grossCoolingCapacity",
       "label": "냉방능력",
       "value": "59000",
       "unit": "MBh",
       "condition": "형번 ZJ061",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZJ061",
       "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
      },
      {
       "name": "ahriNetCoolingCapacity",
       "fieldId": "ahriNetCoolingCapacity",
       "label": "AHRI 냉방능력",
       "value": "57000",
       "unit": "MBh",
       "condition": "형번 ZJ061",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZJ061",
       "sourceTable": "ZJ037-061 Two Stage Gas Heat Physical Data + continued p16"
      },
      {
       "name": "grossCoolingCapacity",
       "fieldId": "grossCoolingCapacity",
       "label": "냉방능력",
       "value": "76000",
       "unit": "Btu/h",
       "condition": "형번 ZJ078",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZJ078",
       "sourceTable": "ZJ078-150 Physical Data + continued p18"
      },
      {
       "name": "ahriNetCoolingCapacity",
       "fieldId": "ahriNetCoolingCapacity",
       "label": "AHRI 냉방능력",
       "value": "74000",
       "unit": "Btu/h",
       "condition": "형번 ZJ078",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZJ078",
       "sourceTable": "ZJ078-150 Physical Data + continued p18"
      }
     ]
    },
    {
     "requirementName": "온수코일 능력",
     "unit": "kW",
     "condition": "**조건**: 온수 60/50℃, 입구공기 5℃",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수·온수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "코일 열수·핀피치",
     "unit": "row / mm",
     "condition": "냉수·온수 각각",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "Rows",
       "label": "코일 열수·핀 간격",
       "valueRange": "1",
       "unit": "",
       "condition": "ZJ037-061 Two Stage Gas Heat Physical Data",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Fins per inch",
       "label": "코일 열수·핀 간격",
       "valueRange": "23",
       "unit": "",
       "condition": "ZJ037-061 Two Stage Gas Heat Physical Data",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Rows",
       "label": "코일 열수·핀 간격",
       "valueRange": "3",
       "unit": "",
       "condition": "ZJ037-061 Two Stage Gas Heat Physical Data",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Fins per inch",
       "label": "코일 열수·핀 간격",
       "valueRange": "15",
       "unit": "",
       "condition": "ZJ037-061 Two Stage Gas Heat Physical Data",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Rows",
       "label": "코일 열수·핀 간격",
       "valueRange": "1",
       "unit": "",
       "condition": "ZJ078-150 Physical Data",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Fins per inch",
       "label": "코일 열수·핀 간격",
       "valueRange": "23",
       "unit": "",
       "condition": "ZJ078-150 Physical Data",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Rows",
       "label": "코일 열수·핀 간격",
       "valueRange": "3 – 4",
       "unit": "",
       "condition": "ZJ078-150 Physical Data",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Fins per inch",
       "label": "코일 열수·핀 간격",
       "valueRange": "15",
       "unit": "",
       "condition": "ZJ078-150 Physical Data",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      }
     ]
    },
    {
     "requirementName": "코일 정면풍속",
     "unit": "m/s",
     "condition": "보통 2.5~3.0",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "Face area (Sq. Ft.)",
       "label": "면풍속 면적",
       "valueRange": "18.5 – 23.8",
       "unit": "",
       "condition": "ZJ037-061 Two Stage Gas Heat Physical Data",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Face area (Sq. Ft.)",
       "label": "면풍속 면적",
       "valueRange": "7.9 – 23.8",
       "unit": "",
       "condition": "ZJ037-061 Two Stage Gas Heat Physical Data",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Face area (Sq. Ft.)",
       "label": "면풍속 면적",
       "valueRange": "23.8 – 47.5",
       "unit": "",
       "condition": "ZJ078-150 Physical Data",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Face area (Sq. Ft.)",
       "label": "면풍속 면적",
       "valueRange": "13.2",
       "unit": "",
       "condition": "ZJ078-150 Physical Data",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Face area (Sq. Ft.)",
       "label": "면풍속 면적",
       "valueRange": "11.9",
       "unit": "",
       "condition": "ZR037-061 Two Stage Gas Heat Physical Data",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Face area (Sq. Ft.)",
       "label": "면풍속 면적",
       "valueRange": "10.56",
       "unit": "",
       "condition": "ZR037-061 Two Stage Gas Heat Physical Data",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Face area (Sq. Ft.)",
       "label": "면풍속 면적",
       "valueRange": "8.9",
       "unit": "",
       "condition": "ZR037-061 Two Stage Gas Heat Physical Data",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Face area (Sq. Ft.)",
       "label": "면풍속 면적",
       "valueRange": "6.66 – 10",
       "unit": "",
       "condition": "ZR078-150 Physical Data (Continued)",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p22",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      }
     ]
    },
    {
     "requirementName": "필터 형식·효율·차압",
     "unit": "— / % / Pa",
     "condition": "프리·미디엄·HEPA (초기·최종 차압)",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "가습 방식·가습량",
     "unit": "— / kg/h",
     "condition": "증기·기화·초음파",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "열회수 유무·효율",
     "unit": "— / %",
     "condition": "전열교환 내장형",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "Steady state efficiency (%)",
       "label": "효율",
       "valueRange": "80.5 – 81.5",
       "unit": "",
       "condition": "ZJ037-061 Two Stage Gas Heat Physical Data",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p15",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "rating"
      },
      {
       "name": "Steady state efficiency (%)",
       "label": "효율",
       "valueRange": "80",
       "unit": "",
       "condition": "ZJ078-150 Physical Data",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p17",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "rating"
      },
      {
       "name": "Steady state efficiency (%)",
       "label": "효율",
       "valueRange": "80.5 – 81.5",
       "unit": "",
       "condition": "ZR037-061 Two Stage Gas Heat Physical Data",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p19",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "rating"
      },
      {
       "name": "Steady state efficiency (%)",
       "label": "효율",
       "valueRange": "80",
       "unit": "",
       "condition": "ZF078-150 Physical Data",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p23",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "rating"
      },
      {
       "name": "Steady state efficiency (%)",
       "label": "효율",
       "valueRange": "80",
       "unit": "",
       "condition": "ZJ180-300 Physical Data",
       "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p14",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "rating"
      },
      {
       "name": "Steady state efficiency (%)",
       "label": "효율",
       "valueRange": "80",
       "unit": "",
       "condition": "ZR180-300 Physical Data",
       "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p16",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "rating"
      },
      {
       "name": "Steady state efficiency (%)",
       "label": "효율",
       "valueRange": "80",
       "unit": "",
       "condition": "ZF180-300 Physical Data",
       "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p18",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "rating"
      }
     ]
    },
    {
     "requirementName": "케이싱·단열",
     "unit": "—",
     "condition": "판넬 두께·단열재",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "전원",
     "unit": "V/φ/Hz",
     "condition": "",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "Voltage",
       "label": "전압",
       "valueRange": "3 – 600",
       "unit": "",
       "condition": "3 thru 5 Tons",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p92",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "rating"
      },
      {
       "name": "Voltage",
       "label": "전압",
       "valueRange": "3 – 600",
       "unit": "",
       "condition": "6-1/2 thru 12-1/5 Tons",
       "evidence": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf p92",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "rating"
      },
      {
       "name": "Voltage",
       "label": "전압",
       "valueRange": "3 – 600",
       "unit": "",
       "condition": "Electric Heat Minimum Supply Air",
       "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p67",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "rating"
      },
      {
       "name": "Voltage",
       "label": "전압",
       "valueRange": "1 – 575",
       "unit": "",
       "condition": "Power Exhaust Specifications",
       "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p67",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "rating"
      },
      {
       "name": "MCA",
       "label": "최소 회선 용량 (MCA)",
       "valueRange": "1.875 – 6.25",
       "unit": "",
       "condition": "Power Exhaust Specifications",
       "evidence": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p67",
       "simulatorUse": "condition",
       "category": "기타",
       "sourceKind": "rating"
      }
     ]
    }
   ],
   "l3MappingPoints": [
    {
     "type": "MB",
     "instance": 1,
     "name": "Net Override Space Temp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29526 (object type not in source) · Modbus reg 1",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 15,
     "bacOid": 29526,
     "modbusRegister": 1,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 2,
     "name": "Indoor Air Qual Snsr Rng",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29529 (object type not in source) · Modbus reg 2",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 15,
     "bacOid": 29529,
     "modbusRegister": 2,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 3,
     "name": "Net Ovrd Indoor Air Qual",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29530 (object type not in source) · Modbus reg 3",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 15,
     "bacOid": 29530,
     "modbusRegister": 3,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 4,
     "name": "Net Ovrd Zone Humidity",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29533 (object type not in source) · Modbus reg 4",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 15,
     "bacOid": 29533,
     "modbusRegister": 4,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 5,
     "name": "Net Ovrd Space Sp Offset",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29540 (object type not in source) · Modbus reg 5",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 15,
     "bacOid": 29540,
     "modbusRegister": 5,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 6,
     "name": "Net Ovrd OA Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29543 (object type not in source) · Modbus reg 6",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 16,
     "bacOid": 29543,
     "modbusRegister": 6,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 7,
     "name": "Net Override OA Humidity",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29546 (object type not in source) · Modbus reg 7",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 17,
     "bacOid": 29546,
     "modbusRegister": 7,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 8,
     "name": "Net Override OA Quality",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29549 (object type not in source) · Modbus reg 8",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 17,
     "bacOid": 29549,
     "modbusRegister": 8,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 9,
     "name": "Fan Accumulated Runtime",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29554 (object type not in source) · Modbus reg 9",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 1,
     "bacOid": 29554,
     "modbusRegister": 9,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "UnSigned",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10,
     "name": "Duct Pressure Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29566 (object type not in source) · Modbus reg 10",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 2,
     "bacOid": 29566,
     "modbusRegister": 10,
     "modbusScaleFactor": "X100",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 11,
     "name": "Duct Pressure Shutdwn Sp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29567 (object type not in source) · Modbus reg 11",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 2,
     "bacOid": 29567,
     "modbusRegister": 11,
     "modbusScaleFactor": "X100",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 12,
     "name": "Occ No Heat or Cl Pct Sp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29570 (object type not in source) · Modbus reg 12",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 2,
     "bacOid": 29570,
     "modbusRegister": 12,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 13,
     "name": "Occ 1 Stage of Cl Pct Sp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29571 (object type not in source) · Modbus reg 13",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 2,
     "bacOid": 29571,
     "modbusRegister": 13,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 14,
     "name": "Occ 2 Stges of Cl Pct Sp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29572 (object type not in source) · Modbus reg 14",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 2,
     "bacOid": 29572,
     "modbusRegister": 14,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 15,
     "name": "Occ 3 Stges of Cl Pct Sp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29819 (object type not in source) · Modbus reg 15",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 2,
     "bacOid": 29819,
     "modbusRegister": 15,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 16,
     "name": "Occ 4 Stges of Cl Pct Sp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29820 (object type not in source) · Modbus reg 16",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 2,
     "bacOid": 29820,
     "modbusRegister": 16,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 17,
     "name": "Occ 1 Stage of Ht Pct Sp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29573 (object type not in source) · Modbus reg 17",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 2,
     "bacOid": 29573,
     "modbusRegister": 17,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 18,
     "name": "Occ 2 Stges of Ht Pct Sp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29574 (object type not in source) · Modbus reg 18",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 2,
     "bacOid": 29574,
     "modbusRegister": 18,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 19,
     "name": "Occ 3 Stges of Ht Pct Sp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29821 (object type not in source) · Modbus reg 19",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 2,
     "bacOid": 29821,
     "modbusRegister": 19,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 20,
     "name": "Min Runtime Clg Stage",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29578 (object type not in source) · Modbus reg 20",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 3,
     "bacOid": 29578,
     "modbusRegister": 20,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "UnSigned",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 21,
     "name": "OAT Cooling Cutout",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29582 (object type not in source) · Modbus reg 21",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 3,
     "bacOid": 29582,
     "modbusRegister": 21,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 22,
     "name": "Temp/Humidity Sp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29587 (object type not in source) · Modbus reg 22",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 3,
     "bacOid": 29587,
     "modbusRegister": 22,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 23,
     "name": "Max Temp / Hum Sp Offset",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29588 (object type not in source) · Modbus reg 23",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 3,
     "bacOid": 29588,
     "modbusRegister": 23,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 24,
     "name": "Temp-Hum Value-Deg Offst",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29589 (object type not in source) · Modbus reg 24",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 3,
     "bacOid": 29589,
     "modbusRegister": 24,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 25,
     "name": "SAT Limit for Cooling Sp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29591 (object type not in source) · Modbus reg 25",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 3,
     "bacOid": 29591,
     "modbusRegister": 25,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 26,
     "name": "VAV Clg SA Temp Upper Sp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29604 (object type not in source) · Modbus reg 26",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 4,
     "bacOid": 29604,
     "modbusRegister": 26,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 27,
     "name": "VAV Cig SA Temp Lower Sp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29605 (object type not in source) · Modbus reg 27",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 4,
     "bacOid": 29605,
     "modbusRegister": 27,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 28,
     "name": "VAV SA Temp Reset Sp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29606 (object type not in source) · Modbus reg 28",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 4,
     "bacOid": 29606,
     "modbusRegister": 28,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 29,
     "name": "CV Occupied Cooling Sp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29608 (object type not in source) · Modbus reg 29",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 4,
     "bacOid": 29608,
     "modbusRegister": 29,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30,
     "name": "CV Unoccupied Cooling Sp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29609 (object type not in source) · Modbus reg 30",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 4,
     "bacOid": 29609,
     "modbusRegister": 30,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 31,
     "name": "Altitude",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29889 (object type not in source) · Modbus reg 31",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 4,
     "bacOid": 29889,
     "modbusRegister": 31,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 32,
     "name": "Refrig Systems Installed",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29890 (object type not in source) · Modbus reg 32",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 4,
     "bacOid": 29890,
     "modbusRegister": 32,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "UnSigned",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33,
     "name": "C1 Stage Acc Runtime",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29627 (object type not in source) · Modbus reg 33",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 5,
     "bacOid": 29627,
     "modbusRegister": 33,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "UnSigned",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 34,
     "name": "C2 Stage Acc Runtime",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29628 (object type not in source) · Modbus reg 34",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 6,
     "bacOid": 29628,
     "modbusRegister": 34,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "UnSigned",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 35,
     "name": "C3 Stage Acc Runtime",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29629 (object type not in source) · Modbus reg 35",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 7,
     "bacOid": 29629,
     "modbusRegister": 35,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "UnSigned",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 36,
     "name": "C4 Stage Acc Runtime",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29630 (object type not in source) · Modbus reg 36",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 9,
     "bacOid": 29630,
     "modbusRegister": 36,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "UnSigned",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 37,
     "name": "SAT Limit for Htg Sp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29710 (object type not in source) · Modbus reg 37",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 10,
     "bacOid": 29710,
     "modbusRegister": 37,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 38,
     "name": "OA Temp Htg Cutout Sp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29711 (object type not in source) · Modbus reg 38",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 10,
     "bacOid": 29711,
     "modbusRegister": 38,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 39,
     "name": "VAV Occupied Htg Sp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29723 (object type not in source) · Modbus reg 39",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 11,
     "bacOid": 29723,
     "modbusRegister": 39,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40,
     "name": "VAV Unoccupied Htg Sp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29725 (object type not in source) · Modbus reg 40",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 11,
     "bacOid": 29725,
     "modbusRegister": 40,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41,
     "name": "Wrmup-Return Air Temp Sp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29823 (object type not in source) · Modbus reg 41",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 11,
     "bacOid": 29823,
     "modbusRegister": 41,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 42,
     "name": "CV Occupied Heating Sp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29728 (object type not in source) · Modbus reg 42",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 11,
     "bacOid": 29728,
     "modbusRegister": 42,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 43,
     "name": "CV Unoccupied Heating Sp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29729 (object type not in source) · Modbus reg 43",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 11,
     "bacOid": 29729,
     "modbusRegister": 43,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 44,
     "name": "Cldwn-Return Air Temp Sp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29892 (object type not in source) · Modbus reg 44",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 11,
     "bacOid": 29892,
     "modbusRegister": 44,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 45,
     "name": "Early Start Period",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29895 (object type not in source) · Modbus reg 45",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 11,
     "bacOid": 29895,
     "modbusRegister": 45,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "UnSigned",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 48,
     "name": "Heating Stage 1 Runtime",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29738 (object type not in source) · Modbus reg 48",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 12,
     "bacOid": 29738,
     "modbusRegister": 48,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "UnSigned",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 49,
     "name": "Heating Stage 2 Runtime",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29739 (object type not in source) · Modbus reg 49",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 12,
     "bacOid": 29739,
     "modbusRegister": 49,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "UnSigned",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 50,
     "name": "Heating Stage 3 Runtime",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29740 (object type not in source) · Modbus reg 50",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 12,
     "bacOid": 29740,
     "modbusRegister": 50,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "UnSigned",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 51,
     "name": "HW Htg Stage 1 SAT Sp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29743 (object type not in source) · Modbus reg 51",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 12,
     "bacOid": 29743,
     "modbusRegister": 51,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 52,
     "name": "HW Htg Stage 2 SAT Sp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29744 (object type not in source) · Modbus reg 52",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 12,
     "bacOid": 29744,
     "modbusRegister": 52,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 53,
     "name": "HW Heat SAT Tempering Sp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29746 (object type not in source) · Modbus reg 53",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 12,
     "bacOid": 29746,
     "modbusRegister": 53,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 54,
     "name": "Econ Dmp Min Pos LS Fan",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29808 (object type not in source) · Modbus reg 54",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 13,
     "bacOid": 29808,
     "modbusRegister": 54,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 55,
     "name": "Econ OA Temp Enable Sp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29753 (object type not in source) · Modbus reg 55",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 12,
     "bacOid": 29753,
     "modbusRegister": 55,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 56,
     "name": "Econ OA Enthalpy Sp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29754 (object type not in source) · Modbus reg 56",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 12,
     "bacOid": 29754,
     "modbusRegister": 56,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 57,
     "name": "Low Ambient Econ Sp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29755 (object type not in source) · Modbus reg 57",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 12,
     "bacOid": 29755,
     "modbusRegister": 57,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 58,
     "name": "Low Ambient Econ Min Pos",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29756 (object type not in source) · Modbus reg 58",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 13,
     "bacOid": 29756,
     "modbusRegister": 58,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 60,
     "name": "Dmd Vent Max Econ Pos",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29766 (object type not in source) · Modbus reg 60",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 14,
     "bacOid": 29766,
     "modbusRegister": 60,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 61,
     "name": "Dmd Vent IAQ Sp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29767 (object type not in source) · Modbus reg 61",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 14,
     "bacOid": 29767,
     "modbusRegister": 61,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 62,
     "name": "Dmd Vent Differential Sp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29768 (object type not in source) · Modbus reg 62",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 14,
     "bacOid": 29768,
     "modbusRegister": 62,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 63,
     "name": "Building Pressure Sp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29780 (object type not in source) · Modbus reg 63",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 14,
     "bacOid": 29780,
     "modbusRegister": 63,
     "modbusScaleFactor": "X1000",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 64,
     "name": "Exh Dmp Pos Exh Fan-On",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29783 (object type not in source) · Modbus reg 64",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 14,
     "bacOid": 29783,
     "modbusRegister": 64,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 65,
     "name": "Exh Dmp Pos Exh Fan-Off",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29784 (object type not in source) · Modbus reg 65",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 14,
     "bacOid": 29784,
     "modbusRegister": 65,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 66,
     "name": "Econ Dmp Pos-Exh Fan On",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29785 (object type not in source) · Modbus reg 66",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 14,
     "bacOid": 29785,
     "modbusRegister": 66,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 67,
     "name": "Econ Dmp Pos-Exh Fan Off",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29786 (object type not in source) · Modbus reg 67",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 14,
     "bacOid": 29786,
     "modbusRegister": 67,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 68,
     "name": "HGR Humidity Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29792 (object type not in source) · Modbus reg 68",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 13,
     "bacOid": 29792,
     "modbusRegister": 68,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 69,
     "name": "Outdoor Air Flow Sp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29795 (object type not in source) · Modbus reg 69",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 14,
     "bacOid": 29795,
     "modbusRegister": 69,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 70,
     "name": "OA Intake Max Sensor Rng",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29797 (object type not in source) · Modbus reg 70",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 14,
     "bacOid": 29797,
     "modbusRegister": 70,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 71,
     "name": "SP LoadShed Rate Limit",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29884 (object type not in source) · Modbus reg 71",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 16,
     "bacOid": 29884,
     "modbusRegister": 71,
     "modbusScaleFactor": "X1000",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "UnSigned",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 72,
     "name": "SP LoadShed Adjust",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29885 (object type not in source) · Modbus reg 72",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 16,
     "bacOid": 29885,
     "modbusRegister": 72,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "UnSigned",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 73,
     "name": "SZ VAV Minimum Fan Speed",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29913 (object type not in source) · Modbus reg 73",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 3,
     "bacOid": 29913,
     "modbusRegister": 73,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 74,
     "name": "DAT Cooling Min SP",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29907 (object type not in source) · Modbus reg 74",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 4,
     "bacOid": 29907,
     "modbusRegister": 74,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 75,
     "name": "DAT Max Heating SP",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29905 (object type not in source) · Modbus reg 75",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 11,
     "bacOid": 29905,
     "modbusRegister": 75,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 76,
     "name": "DAT Satisfied SP",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29906 (object type not in source) · Modbus reg 76",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 11,
     "bacOid": 29906,
     "modbusRegister": 76,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 77,
     "name": "Econ Min OAD Pos",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29759 (object type not in source) · Modbus reg 77",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 13,
     "bacOid": 29759,
     "modbusRegister": 77,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 78,
     "name": "HGR Unocc Humidity Sp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29903 (object type not in source) · Modbus reg 78",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 14,
     "bacOid": 29903,
     "modbusRegister": 78,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 80,
     "name": "Reset Lockouts",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29826 (object type not in source) · Modbus reg 80",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 1,
     "bacOid": 29826,
     "modbusRegister": 80,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 81,
     "name": "Temporary Occupancy Enable",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29825 (object type not in source) · Modbus reg 81",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 16,
     "bacOid": 29825,
     "modbusRegister": 81,
     "modbusScaleFactor": "0",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "0",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 82,
     "name": "Occupancy Enable Mode",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29518 (object type not in source) · Modbus reg 82",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 15,
     "bacOid": 29518,
     "modbusRegister": 82,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 83,
     "name": "Net Temp Occ Request",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29519 (object type not in source) · Modbus reg 83",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 15,
     "bacOid": 29519,
     "modbusRegister": 83,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 84,
     "name": "Net Occupancy Request",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29520 (object type not in source) · Modbus reg 84",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 15,
     "bacOid": 29520,
     "modbusRegister": 84,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 85,
     "name": "Temp Occupancy Timeout",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29521 (object type not in source) · Modbus reg 85",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 15,
     "bacOid": 29521,
     "modbusRegister": 85,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 86,
     "name": "Space Temp Alrm Time Dly",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29525 (object type not in source) · Modbus reg 86",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 15,
     "bacOid": 29525,
     "modbusRegister": 86,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 87,
     "name": "Net Ovrd Fan Request",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29536 (object type not in source) · Modbus reg 87",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 15,
     "bacOid": 29536,
     "modbusRegister": 87,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 88,
     "name": "Off During Unoccupied",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29914 (object type not in source) · Modbus reg 88",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 16,
     "bacOid": 29914,
     "modbusRegister": 88,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 90,
     "name": "Fan On Delay for Cool",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29558 (object type not in source) · Modbus reg 90",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 2,
     "bacOid": 29558,
     "modbusRegister": 90,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 91,
     "name": "Cont SF Oper in Occ Mode",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29568 (object type not in source) · Modbus reg 91",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 2,
     "bacOid": 29568,
     "modbusRegister": 91,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 92,
     "name": "Trn Off Cnt Fn Opr St Ht",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29569 (object type not in source) · Modbus reg 92",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 2,
     "bacOid": 29569,
     "modbusRegister": 92,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 93,
     "name": "Clg Mode Ena For Oper",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29575 (object type not in source) · Modbus reg 93",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 3,
     "bacOid": 29575,
     "modbusRegister": 93,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 94,
     "name": "OAT Cooling Cutout Ena",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29581 (object type not in source) · Modbus reg 94",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 3,
     "bacOid": 29581,
     "modbusRegister": 94,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 95,
     "name": "Economizer Loading Ena",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29583 (object type not in source) · Modbus reg 95",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 3,
     "bacOid": 29583,
     "modbusRegister": 95,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 96,
     "name": "All Stgs Clg Off in Econ",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29584 (object type not in source) · Modbus reg 96",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 3,
     "bacOid": 29584,
     "modbusRegister": 96,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 97,
     "name": "Temp/Hum (Ret) Cntrl Ena",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29586 (object type not in source) · Modbus reg 97",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 3,
     "bacOid": 29586,
     "modbusRegister": 97,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 98,
     "name": "SAT Limit for Clg Ena",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29590 (object type not in source) · Modbus reg 98",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 3,
     "bacOid": 29590,
     "modbusRegister": 98,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 100,
     "name": "Cooling Adaptive Tuning Enable",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29882 (object type not in source) · Modbus reg 100",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 4,
     "bacOid": 29882,
     "modbusRegister": 100,
     "modbusScaleFactor": "0",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "0",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 101,
     "name": "C1 Stage Enabled",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29619 (object type not in source) · Modbus reg 101",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 5,
     "bacOid": 29619,
     "modbusRegister": 101,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 102,
     "name": "C2 Stage Enabled",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29620 (object type not in source) · Modbus reg 102",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 6,
     "bacOid": 29620,
     "modbusRegister": 102,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 103,
     "name": "C3 Stage Enabled",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29621 (object type not in source) · Modbus reg 103",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 7,
     "bacOid": 29621,
     "modbusRegister": 103,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 104,
     "name": "C4 Stage Enabled",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29622 (object type not in source) · Modbus reg 104",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 9,
     "bacOid": 29622,
     "modbusRegister": 104,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 105,
     "name": "Htg Mode Enabled For Opr",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29707 (object type not in source) · Modbus reg 105",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 10,
     "bacOid": 29707,
     "modbusRegister": 105,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 106,
     "name": "SAT Limit for Htg Enable",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29709 (object type not in source) · Modbus reg 106",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 10,
     "bacOid": 29709,
     "modbusRegister": 106,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 107,
     "name": "VAV Occupied Htg Enabled",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29722 (object type not in source) · Modbus reg 107",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 11,
     "bacOid": 29722,
     "modbusRegister": 107,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 108,
     "name": "VAV UnOccupied Htg Ena",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29724 (object type not in source) · Modbus reg 108",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 11,
     "bacOid": 29724,
     "modbusRegister": 108,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 109,
     "name": "Morning Warmup Enabled",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29822 (object type not in source) · Modbus reg 109",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 11,
     "bacOid": 29822,
     "modbusRegister": 109,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 110,
     "name": "Morning Cooldown Enabled",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29891 (object type not in source) · Modbus reg 110",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 11,
     "bacOid": 29891,
     "modbusRegister": 110,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 111,
     "name": "Optimal Start Enabled",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29893 (object type not in source) · Modbus reg 111",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 11,
     "bacOid": 29893,
     "modbusRegister": 111,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 112,
     "name": "Occupancy BI Enabled",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29894 (object type not in source) · Modbus reg 112",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 11,
     "bacOid": 29894,
     "modbusRegister": 112,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 114,
     "name": "Heating Adaptive Tuning Enable",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29881 (object type not in source) · Modbus reg 114",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 11,
     "bacOid": 29881,
     "modbusRegister": 114,
     "modbusScaleFactor": "0",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "0",
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 115,
     "name": "HW Heat Valve Rev Acting",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29742 (object type not in source) · Modbus reg 115",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 12,
     "bacOid": 29742,
     "modbusRegister": 115,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 116,
     "name": "HW Heat SAT Tempring Ena",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29745 (object type not in source) · Modbus reg 116",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 12,
     "bacOid": 29745,
     "modbusRegister": 116,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 117,
     "name": "Defrost Curve Selection",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29899 (object type not in source) · Modbus reg 117",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 17,
     "bacOid": 29899,
     "modbusRegister": 117,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 118,
     "name": "Econ Enabled For Oper",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29747 (object type not in source) · Modbus reg 118",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 12,
     "bacOid": 29747,
     "modbusRegister": 118,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 119,
     "name": "Free Cooling Selection",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29752 (object type not in source) · Modbus reg 119",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 12,
     "bacOid": 29752,
     "modbusRegister": 119,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 120,
     "name": "Dmd Vent Mode of Oper",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29765 (object type not in source) · Modbus reg 120",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 14,
     "bacOid": 29765,
     "modbusRegister": 120,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 121,
     "name": "ERV Enabled",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29787 (object type not in source) · Modbus reg 121",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 14,
     "bacOid": 29787,
     "modbusRegister": 121,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 122,
     "name": "ERV Unoccupied Fan Ena",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29788 (object type not in source) · Modbus reg 122",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 14,
     "bacOid": 29788,
     "modbusRegister": 122,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 123,
     "name": "HGR Enabled For Oper",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29789 (object type not in source) · Modbus reg 123",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 13,
     "bacOid": 29789,
     "modbusRegister": 123,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 124,
     "name": "HGR Alternate Oper Ena",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29793 (object type not in source) · Modbus reg 124",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 13,
     "bacOid": 29793,
     "modbusRegister": 124,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 125,
     "name": "Net Ovrd Purge Command",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29801 (object type not in source) · Modbus reg 125",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 17,
     "bacOid": 29801,
     "modbusRegister": 125,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 126,
     "name": "Hardware Reset",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29909 (object type not in source) · Modbus reg 126",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 1,
     "bacOid": 29909,
     "modbusRegister": 126,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 127,
     "name": "SP LoadShed Enable",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29883 (object type not in source) · Modbus reg 127",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 16,
     "bacOid": 29883,
     "modbusRegister": 127,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 128,
     "name": "Direct Loadshed",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29910 (object type not in source) · Modbus reg 128",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 16,
     "bacOid": 29910,
     "modbusRegister": 128,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 129,
     "name": "Redline",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29911 (object type not in source) · Modbus reg 129",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 16,
     "bacOid": 29911,
     "modbusRegister": 129,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 130,
     "name": "PID Tuning Reset",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29919 (object type not in source) · Modbus reg 130",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 16,
     "bacOid": 29919,
     "modbusRegister": 130,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 132,
     "name": "Econ Fault Detection Ena",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29915 (object type not in source) · Modbus reg 132",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 13,
     "bacOid": 29915,
     "modbusRegister": 132,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 133,
     "name": "HGR Enabled For Unocc Mode",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29904 (object type not in source) · Modbus reg 133",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 14,
     "bacOid": 29904,
     "modbusRegister": 133,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 1,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 135,
     "name": "Operational Space Temp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29522 (object type not in source) · Modbus reg 135",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 15,
     "bacOid": 29522,
     "modbusRegister": 135,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 136,
     "name": "Oper Indoor Air Quality",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29527 (object type not in source) · Modbus reg 136",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 15,
     "bacOid": 29527,
     "modbusRegister": 136,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 137,
     "name": "Oper Space Humidity",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29531 (object type not in source) · Modbus reg 137",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 15,
     "bacOid": 29531,
     "modbusRegister": 137,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 138,
     "name": "Return Air Humidity",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29761 (object type not in source) · Modbus reg 138",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 13,
     "bacOid": 29761,
     "modbusRegister": 138,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "UnSigned",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 139,
     "name": "Return Air Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29764 (object type not in source) · Modbus reg 139",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 15,
     "bacOid": 29764,
     "modbusRegister": 139,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 140,
     "name": "Oper Space Temp Sp Offst",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29537 (object type not in source) · Modbus reg 140",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 15,
     "bacOid": 29537,
     "modbusRegister": 140,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 141,
     "name": "Space Temp Sp Offst Inpt",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29539 (object type not in source) · Modbus reg 141",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 15,
     "bacOid": 29539,
     "modbusRegister": 141,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 142,
     "name": "Time to Next Occ Period",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29837 (object type not in source) · Modbus reg 142",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 16,
     "bacOid": 29837,
     "modbusRegister": 142,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "UnSigned",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 143,
     "name": "Clg Weighting Param 1",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29839 (object type not in source) · Modbus reg 143",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 16,
     "bacOid": 29839,
     "modbusRegister": 143,
     "modbusScaleFactor": "X100",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 144,
     "name": "Clg Weighting Param 2",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29840 (object type not in source) · Modbus reg 144",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 16,
     "bacOid": 29840,
     "modbusRegister": 144,
     "modbusScaleFactor": "X100",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 145,
     "name": "Htg Weighting Param 1",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29841 (object type not in source) · Modbus reg 145",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 16,
     "bacOid": 29841,
     "modbusRegister": 145,
     "modbusScaleFactor": "X100",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 146,
     "name": "Htg Weighting Param 2",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29842 (object type not in source) · Modbus reg 146",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 16,
     "bacOid": 29842,
     "modbusRegister": 146,
     "modbusScaleFactor": "X100",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 147,
     "name": "EWMA Cooling Demand",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29843 (object type not in source) · Modbus reg 147",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 16,
     "bacOid": 29843,
     "modbusRegister": 147,
     "modbusScaleFactor": "X100",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 148,
     "name": "EWMA Heating Demand",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29844 (object type not in source) · Modbus reg 148",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 16,
     "bacOid": 29844,
     "modbusRegister": 148,
     "modbusScaleFactor": "X100",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 149,
     "name": "Corrected Return Time",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29845 (object type not in source) · Modbus reg 149",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 16,
     "bacOid": 29845,
     "modbusRegister": 149,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "UnSigned",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 150,
     "name": "Uncorrected Return Time",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29846 (object type not in source) · Modbus reg 150",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 16,
     "bacOid": 29846,
     "modbusRegister": 150,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "UnSigned",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 151,
     "name": "Wrmup-Cldwn Start Time",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29847 (object type not in source) · Modbus reg 151",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 16,
     "bacOid": 29847,
     "modbusRegister": 151,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "UnSigned",
     "modbusOffset": 0,
