     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 152,
     "name": "Wrmup-Cldwn Start Temp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29848 (object type not in source) · Modbus reg 152",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 16,
     "bacOid": 29848,
     "modbusRegister": 152,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 153,
     "name": "Operational OA Temp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29541 (object type not in source) · Modbus reg 153",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 16,
     "bacOid": 29541,
     "modbusRegister": 153,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 154,
     "name": "Operational OA Humidity",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29544 (object type not in source) · Modbus reg 154",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 16,
     "bacOid": 29544,
     "modbusRegister": 154,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 155,
     "name": "Outdoor Air Enthalpy",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29545 (object type not in source) · Modbus reg 155",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 17,
     "bacOid": 29545,
     "modbusRegister": 155,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 156,
     "name": "Operational OA Quality",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29547 (object type not in source) · Modbus reg 156",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 17,
     "bacOid": 29547,
     "modbusRegister": 156,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 157,
     "name": "Supply Fan Pct Output",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29551 (object type not in source) · Modbus reg 157",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 1,
     "bacOid": 29551,
     "modbusRegister": 157,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 158,
     "name": "Supply Air Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29564 (object type not in source) · Modbus reg 158",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 2,
     "bacOid": 29564,
     "modbusRegister": 158,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 159,
     "name": "Duct Static Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29565 (object type not in source) · Modbus reg 159",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 2,
     "bacOid": 29565,
     "modbusRegister": 159,
     "modbusScaleFactor": "X100",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 160,
     "name": "VAV Oper Clg SA Temp Sp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29607 (object type not in source) · Modbus reg 160",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 4,
     "bacOid": 29607,
     "modbusRegister": 160,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 161,
     "name": "CV Operating Cooling Sp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29610 (object type not in source) · Modbus reg 161",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 4,
     "bacOid": 29610,
     "modbusRegister": 161,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 162,
     "name": "C1 Min On Time Remaining",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29631 (object type not in source) · Modbus reg 162",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 5,
     "bacOid": 29631,
     "modbusRegister": 162,
     "modbusScaleFactor": "X1",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "UnSigned",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 163,
     "name": "C1 ASCD Time Remaining",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29635 (object type not in source) · Modbus reg 163",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 5,
     "bacOid": 29635,
     "modbusRegister": 163,
     "modbusScaleFactor": "X1",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "UnSigned",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 164,
     "name": "C1 Evaporator Coil Temp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29663 (object type not in source) · Modbus reg 164",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 5,
     "bacOid": 29663,
     "modbusRegister": 164,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 165,
     "name": "C1 Condenser Coil Temp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29667 (object type not in source) · Modbus reg 165",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 5,
     "bacOid": 29667,
     "modbusRegister": 165,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 166,
     "name": "C2 Min On Time Remaining",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29632 (object type not in source) · Modbus reg 166",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 6,
     "bacOid": 29632,
     "modbusRegister": 166,
     "modbusScaleFactor": "X1",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "UnSigned",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 167,
     "name": "C2 ASCD Time Remaining",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29636 (object type not in source) · Modbus reg 167",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 6,
     "bacOid": 29636,
     "modbusRegister": 167,
     "modbusScaleFactor": "X1",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "UnSigned",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 168,
     "name": "C2 Evaporator Coil Temp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29664 (object type not in source) · Modbus reg 168",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 6,
     "bacOid": 29664,
     "modbusRegister": 168,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 169,
     "name": "C2 Condenser Coil Temp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29668 (object type not in source) · Modbus reg 169",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 6,
     "bacOid": 29668,
     "modbusRegister": 169,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 170,
     "name": "C3 Min On Time Remaining",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29633 (object type not in source) · Modbus reg 170",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 7,
     "bacOid": 29633,
     "modbusRegister": 170,
     "modbusScaleFactor": "X1",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "UnSigned",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 171,
     "name": "C3 ASCD Time Remaining",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29637 (object type not in source) · Modbus reg 171",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 8,
     "bacOid": 29637,
     "modbusRegister": 171,
     "modbusScaleFactor": "X1",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "UnSigned",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 172,
     "name": "C3 Evaporator Coil Temp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29665 (object type not in source) · Modbus reg 172",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 8,
     "bacOid": 29665,
     "modbusRegister": 172,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 173,
     "name": "C3 Condenser Coil Temp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29669 (object type not in source) · Modbus reg 173",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 8,
     "bacOid": 29669,
     "modbusRegister": 173,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 174,
     "name": "C4 Min On Time Remaining",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29634 (object type not in source) · Modbus reg 174",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 9,
     "bacOid": 29634,
     "modbusRegister": 174,
     "modbusScaleFactor": "X1",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "UnSigned",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 175,
     "name": "C4 ASCD Time Remaining",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29638 (object type not in source) · Modbus reg 175",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 9,
     "bacOid": 29638,
     "modbusRegister": 175,
     "modbusScaleFactor": "X1",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "UnSigned",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 176,
     "name": "C4 Evaporator Coil Temp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29666 (object type not in source) · Modbus reg 176",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 9,
     "bacOid": 29666,
     "modbusRegister": 176,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 177,
     "name": "C4 Condenser Coil Temp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29670 (object type not in source) · Modbus reg 177",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 9,
     "bacOid": 29670,
     "modbusRegister": 177,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 178,
     "name": "C1 Suction Line Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29671 (object type not in source) · Modbus reg 178",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 5,
     "bacOid": 29671,
     "modbusRegister": 178,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 179,
     "name": "C1 Liquid Line Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29675 (object type not in source) · Modbus reg 179",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 5,
     "bacOid": 29675,
     "modbusRegister": 179,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 180,
     "name": "C1 Suction Line Temp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29679 (object type not in source) · Modbus reg 180",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 5,
     "bacOid": 29679,
     "modbusRegister": 180,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 181,
     "name": "C1 Liquid Line Temp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29683 (object type not in source) · Modbus reg 181",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 5,
     "bacOid": 29683,
     "modbusRegister": 181,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 182,
     "name": "C1 Superheat",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29687 (object type not in source) · Modbus reg 182",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 5,
     "bacOid": 29687,
     "modbusRegister": 182,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 183,
     "name": "C1 Subcooling",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29691 (object type not in source) · Modbus reg 183",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 5,
     "bacOid": 29691,
     "modbusRegister": 183,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 184,
     "name": "C1 Cond Temp over Amb",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29695 (object type not in source) · Modbus reg 184",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 5,
     "bacOid": 29695,
     "modbusRegister": 184,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 185,
     "name": "C1 Efficiency Index",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29699 (object type not in source) · Modbus reg 185",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 5,
     "bacOid": 29699,
     "modbusRegister": 185,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 186,
     "name": "C1 Capacity Index",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29703 (object type not in source) · Modbus reg 186",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 5,
     "bacOid": 29703,
     "modbusRegister": 186,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 187,
     "name": "C1 Evap Temp Val Circuit",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29833 (object type not in source) · Modbus reg 187",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 6,
     "bacOid": 29833,
     "modbusRegister": 187,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 188,
     "name": "C1 Cnd Temp Ovr Amb High",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29849 (object type not in source) · Modbus reg 188",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 6,
     "bacOid": 29849,
     "modbusRegister": 188,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 189,
     "name": "C1 Cond Temp ovr Amb Low",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29853 (object type not in source) · Modbus reg 189",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 6,
     "bacOid": 29853,
     "modbusRegister": 189,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 190,
     "name": "C1 Superheat High",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29857 (object type not in source) · Modbus reg 190",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 6,
     "bacOid": 29857,
     "modbusRegister": 190,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 191,
     "name": "C1 Superheat Low",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29861 (object type not in source) · Modbus reg 191",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 6,
     "bacOid": 29861,
     "modbusRegister": 191,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 192,
     "name": "C1 Subcool High",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29865 (object type not in source) · Modbus reg 192",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 6,
     "bacOid": 29865,
     "modbusRegister": 192,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 193,
     "name": "C1 Subcool Low",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29869 (object type not in source) · Modbus reg 193",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 6,
     "bacOid": 29869,
     "modbusRegister": 193,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 194,
     "name": "C1 Evaporating Temp High",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29873 (object type not in source) · Modbus reg 194",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 6,
     "bacOid": 29873,
     "modbusRegister": 194,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 195,
     "name": "C1 Evaporating Temp Low",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29877 (object type not in source) · Modbus reg 195",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 6,
     "bacOid": 29877,
     "modbusRegister": 195,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 196,
     "name": "C2 Suction Line Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29672 (object type not in source) · Modbus reg 196",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 7,
     "bacOid": 29672,
     "modbusRegister": 196,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 197,
     "name": "C2 Liquid Line Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29676 (object type not in source) · Modbus reg 197",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 7,
     "bacOid": 29676,
     "modbusRegister": 197,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 198,
     "name": "C2 Suction Line Temp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29680 (object type not in source) · Modbus reg 198",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 7,
     "bacOid": 29680,
     "modbusRegister": 198,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 199,
     "name": "C2 Liquid Line Temp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29684 (object type not in source) · Modbus reg 199",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 7,
     "bacOid": 29684,
     "modbusRegister": 199,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 200,
     "name": "C2 Superheat",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29688 (object type not in source) · Modbus reg 200",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 7,
     "bacOid": 29688,
     "modbusRegister": 200,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 201,
     "name": "C2 Subcooling",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29692 (object type not in source) · Modbus reg 201",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 7,
     "bacOid": 29692,
     "modbusRegister": 201,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 202,
     "name": "C2 Cond Temp over Amb",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29696 (object type not in source) · Modbus reg 202",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 7,
     "bacOid": 29696,
     "modbusRegister": 202,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 203,
     "name": "C2 Efficiency Index",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29700 (object type not in source) · Modbus reg 203",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 7,
     "bacOid": 29700,
     "modbusRegister": 203,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 204,
     "name": "C2 Capacity Index",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29704 (object type not in source) · Modbus reg 204",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 7,
     "bacOid": 29704,
     "modbusRegister": 204,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 205,
     "name": "C2 Evap Temp Val Circuit",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29834 (object type not in source) · Modbus reg 205",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 7,
     "bacOid": 29834,
     "modbusRegister": 205,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 206,
     "name": "C2 Cnd Temp Ovr Amb High",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29850 (object type not in source) · Modbus reg 206",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 7,
     "bacOid": 29850,
     "modbusRegister": 206,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 207,
     "name": "C2 Cond Temp ovr Amb Low",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29854 (object type not in source) · Modbus reg 207",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 7,
     "bacOid": 29854,
     "modbusRegister": 207,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 208,
     "name": "C2 Superheat High",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29858 (object type not in source) · Modbus reg 208",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 7,
     "bacOid": 29858,
     "modbusRegister": 208,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 209,
     "name": "C2 Superheat Low",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29862 (object type not in source) · Modbus reg 209",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 7,
     "bacOid": 29862,
     "modbusRegister": 209,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 210,
     "name": "C2 Subcool High",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29866 (object type not in source) · Modbus reg 210",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 7,
     "bacOid": 29866,
     "modbusRegister": 210,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 211,
     "name": "C2 Subcool Low",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29870 (object type not in source) · Modbus reg 211",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 7,
     "bacOid": 29870,
     "modbusRegister": 211,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 212,
     "name": "C2 Evaporating Temp High",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29874 (object type not in source) · Modbus reg 212",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 7,
     "bacOid": 29874,
     "modbusRegister": 212,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 213,
     "name": "C2 Evaporating Temp Low",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29878 (object type not in source) · Modbus reg 213",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 7,
     "bacOid": 29878,
     "modbusRegister": 213,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 214,
     "name": "C3 Suction Line Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29673 (object type not in source) · Modbus reg 214",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 8,
     "bacOid": 29673,
     "modbusRegister": 214,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 215,
     "name": "C3 Liquid Line Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29677 (object type not in source) · Modbus reg 215",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 8,
     "bacOid": 29677,
     "modbusRegister": 215,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 216,
     "name": "C3 Suction Line Temp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29681 (object type not in source) · Modbus reg 216",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 8,
     "bacOid": 29681,
     "modbusRegister": 216,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 217,
     "name": "C3 Liquid Line Temp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29685 (object type not in source) · Modbus reg 217",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 8,
     "bacOid": 29685,
     "modbusRegister": 217,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 218,
     "name": "C3 Superheat",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29689 (object type not in source) · Modbus reg 218",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 8,
     "bacOid": 29689,
     "modbusRegister": 218,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 219,
     "name": "C3 Subcooling",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29693 (object type not in source) · Modbus reg 219",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 8,
     "bacOid": 29693,
     "modbusRegister": 219,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 220,
     "name": "C3 Cond Temp over Amb",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29697 (object type not in source) · Modbus reg 220",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 8,
     "bacOid": 29697,
     "modbusRegister": 220,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 221,
     "name": "C3 Efficiency Index",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29701 (object type not in source) · Modbus reg 221",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 8,
     "bacOid": 29701,
     "modbusRegister": 221,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 222,
     "name": "C3 Capacity Index",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29705 (object type not in source) · Modbus reg 222",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 8,
     "bacOid": 29705,
     "modbusRegister": 222,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 223,
     "name": "C3 Evap Temp Val Circuit",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29835 (object type not in source) · Modbus reg 223",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 8,
     "bacOid": 29835,
     "modbusRegister": 223,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 224,
     "name": "C3 Cnd Temp Ovr Amb High",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29851 (object type not in source) · Modbus reg 224",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 8,
     "bacOid": 29851,
     "modbusRegister": 224,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 225,
     "name": "C3 Cond Temp ovr Amb Low",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29855 (object type not in source) · Modbus reg 225",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 8,
     "bacOid": 29855,
     "modbusRegister": 225,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 226,
     "name": "C3 Superheat High",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29859 (object type not in source) · Modbus reg 226",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 8,
     "bacOid": 29859,
     "modbusRegister": 226,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 227,
     "name": "C3 Superheat Low",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29863 (object type not in source) · Modbus reg 227",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 8,
     "bacOid": 29863,
     "modbusRegister": 227,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 228,
     "name": "C3 Subcool High",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29867 (object type not in source) · Modbus reg 228",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 9,
     "bacOid": 29867,
     "modbusRegister": 228,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 229,
     "name": "C3 Subcool Low",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29871 (object type not in source) · Modbus reg 229",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 9,
     "bacOid": 29871,
     "modbusRegister": 229,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 230,
     "name": "C3 Evaporating Temp High",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29875 (object type not in source) · Modbus reg 230",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 9,
     "bacOid": 29875,
     "modbusRegister": 230,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 231,
     "name": "C3 Evaporating Temp Low",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29879 (object type not in source) · Modbus reg 231",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 9,
     "bacOid": 29879,
     "modbusRegister": 231,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 232,
     "name": "C4 Suction Line Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29674 (object type not in source) · Modbus reg 232",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 9,
     "bacOid": 29674,
     "modbusRegister": 232,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 233,
     "name": "C4 Liquid Line Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29678 (object type not in source) · Modbus reg 233",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 9,
     "bacOid": 29678,
     "modbusRegister": 233,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 234,
     "name": "C4 Suction Line Temp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29682 (object type not in source) · Modbus reg 234",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 9,
     "bacOid": 29682,
     "modbusRegister": 234,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 235,
     "name": "C4 Liquid Line Temp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29686 (object type not in source) · Modbus reg 235",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 9,
     "bacOid": 29686,
     "modbusRegister": 235,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 236,
     "name": "C4 Superheat",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29690 (object type not in source) · Modbus reg 236",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 9,
     "bacOid": 29690,
     "modbusRegister": 236,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 237,
     "name": "C4 Subcooling",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29694 (object type not in source) · Modbus reg 237",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 9,
     "bacOid": 29694,
     "modbusRegister": 237,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 238,
     "name": "C4 Cond Temp over Amb",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29698 (object type not in source) · Modbus reg 238",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 10,
     "bacOid": 29698,
     "modbusRegister": 238,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 239,
     "name": "C4 Efficiency Index",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29702 (object type not in source) · Modbus reg 239",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 10,
     "bacOid": 29702,
     "modbusRegister": 239,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 240,
     "name": "C4 Capacity Index",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29706 (object type not in source) · Modbus reg 240",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 10,
     "bacOid": 29706,
     "modbusRegister": 240,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 241,
     "name": "C4 Evap Temp Val Circuit",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29836 (object type not in source) · Modbus reg 241",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 10,
     "bacOid": 29836,
     "modbusRegister": 241,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 242,
     "name": "C4 Cnd Temp Ovr Amb High",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29852 (object type not in source) · Modbus reg 242",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 10,
     "bacOid": 29852,
     "modbusRegister": 242,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 243,
     "name": "C4 Cond Temp ovr Amb Low",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29856 (object type not in source) · Modbus reg 243",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 10,
     "bacOid": 29856,
     "modbusRegister": 243,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 244,
     "name": "C4 Superheat High",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29860 (object type not in source) · Modbus reg 244",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 10,
     "bacOid": 29860,
     "modbusRegister": 244,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 245,
     "name": "C4 Superheat Low",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29864 (object type not in source) · Modbus reg 245",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 10,
     "bacOid": 29864,
     "modbusRegister": 245,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 246,
     "name": "C4 Subcool High",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29868 (object type not in source) · Modbus reg 246",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 10,
     "bacOid": 29868,
     "modbusRegister": 246,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 247,
     "name": "C4 Subcool Low",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29872 (object type not in source) · Modbus reg 247",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 10,
     "bacOid": 29872,
     "modbusRegister": 247,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 248,
     "name": "C4 Evaporating Temp High",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29876 (object type not in source) · Modbus reg 248",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 10,
     "bacOid": 29876,
     "modbusRegister": 248,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 249,
     "name": "C4 Evaporating Temp Low",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29880 (object type not in source) · Modbus reg 249",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 10,
     "bacOid": 29880,
     "modbusRegister": 249,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 250,
     "name": "VAV Operating Heating Sp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29726 (object type not in source) · Modbus reg 250",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 11,
     "bacOid": 29726,
     "modbusRegister": 250,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 251,
     "name": "CV Operating Heating Sp",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29730 (object type not in source) · Modbus reg 251",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 11,
     "bacOid": 29730,
     "modbusRegister": 251,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 252,
     "name": "HW Heat Valve Pct Output",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29741 (object type not in source) · Modbus reg 252",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 12,
     "bacOid": 29741,
     "modbusRegister": 252,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 253,
     "name": "Econ Damper Pct Output",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29748 (object type not in source) · Modbus reg 253",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 12,
     "bacOid": 29748,
     "modbusRegister": 253,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 254,
     "name": "Econ Damper Position",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29824 (object type not in source) · Modbus reg 254",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 13,
     "bacOid": 29824,
     "modbusRegister": 254,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 255,
     "name": "Mixed Air Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29760 (object type not in source) · Modbus reg 255",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 13,
     "bacOid": 29760,
     "modbusRegister": 255,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 256,
     "name": "Supply Air Humidity",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29762 (object type not in source) · Modbus reg 256",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 13,
     "bacOid": 29762,
     "modbusRegister": 256,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 257,
     "name": "Return Air Enthalpy",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29763 (object type not in source) · Modbus reg 257",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 13,
     "bacOid": 29763,
     "modbusRegister": 257,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 258,
     "name": "Exhaust Fan VFD Output",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29776 (object type not in source) · Modbus reg 258",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 14,
     "bacOid": 29776,
     "modbusRegister": 258,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 259,
     "name": "Exhaust Fan Acc Runtime",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29779 (object type not in source) · Modbus reg 259",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 14,
     "bacOid": 29779,
     "modbusRegister": 259,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "UnSigned",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 260,
     "name": "Building Static Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29781 (object type not in source) · Modbus reg 260",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 14,
     "bacOid": 29781,
     "modbusRegister": 260,
     "modbusScaleFactor": "X1000",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 261,
     "name": "Exhaust Damper Output",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29782 (object type not in source) · Modbus reg 261",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 14,
     "bacOid": 29782,
     "modbusRegister": 261,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 262,
     "name": "Outdoor Air Flow",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29796 (object type not in source) · Modbus reg 262",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 14,
     "bacOid": 29796,
     "modbusRegister": 262,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 263,
     "name": "Staged Cooling Command",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29922 (object type not in source) · Modbus reg 263",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 5,
     "bacOid": 29922,
     "modbusRegister": 263,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 264,
     "name": "Staged Heating Command",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29923 (object type not in source) · Modbus reg 264",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 12,
     "bacOid": 29923,
     "modbusRegister": 264,
     "modbusScaleFactor": "X10",
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": "Signed",
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 280,
     "name": "Unit Status",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29803 (object type not in source) · Modbus reg 280",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 1,
     "bacOid": 29803,
     "modbusRegister": 280,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 281,
     "name": "Y1 - Thermostat",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29504 (object type not in source) · Modbus reg 281",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 1,
     "bacOid": 29504,
     "modbusRegister": 281,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 282,
     "name": "Y2 - Thermostat",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29505 (object type not in source) · Modbus reg 282",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 1,
     "bacOid": 29505,
     "modbusRegister": 282,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 283,
     "name": "Y3 - Thermostat",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29506 (object type not in source) · Modbus reg 283",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 1,
     "bacOid": 29506,
     "modbusRegister": 283,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 284,
     "name": "Y4 - Thermostat",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29507 (object type not in source) · Modbus reg 284",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 1,
     "bacOid": 29507,
     "modbusRegister": 284,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 285,
     "name": "W1 - Thermostat",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29508 (object type not in source) · Modbus reg 285",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 1,
     "bacOid": 29508,
     "modbusRegister": 285,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 286,
     "name": "W2 - Thermostat",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29509 (object type not in source) · Modbus reg 286",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 1,
     "bacOid": 29509,
     "modbusRegister": 286,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 287,
     "name": "W3 - Thermostat",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29510 (object type not in source) · Modbus reg 287",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 1,
     "bacOid": 29510,
     "modbusRegister": 287,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 288,
     "name": "G - Thermostat",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29511 (object type not in source) · Modbus reg 288",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 1,
     "bacOid": 29511,
     "modbusRegister": 288,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 289,
     "name": "X-OUT",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29513 (object type not in source) · Modbus reg 289",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 1,
     "bacOid": 29513,
     "modbusRegister": 289,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 290,
     "name": "Occupancy Input Source",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29515 (object type not in source) · Modbus reg 290",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 15,
     "bacOid": 29515,
     "modbusRegister": 290,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 291,
     "name": "Occupancy BI Input",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29516 (object type not in source) · Modbus reg 291",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 15,
     "bacOid": 29516,
     "modbusRegister": 291,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 292,
     "name": "Operational Occupancy",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29517 (object type not in source) · Modbus reg 292",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 15,
     "bacOid": 29517,
     "modbusRegister": 292,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 293,
     "name": "Space Temperature Source",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29523 (object type not in source) · Modbus reg 293",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 15,
     "bacOid": 29523,
     "modbusRegister": 293,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 294,
     "name": "Indoor Air Quality Src",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29528 (object type not in source) · Modbus reg 294",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 15,
     "bacOid": 29528,
     "modbusRegister": 294,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 295,
     "name": "Space Humidity Source",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29532 (object type not in source) · Modbus reg 295",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 15,
     "bacOid": 29532,
     "modbusRegister": 295,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 296,
     "name": "Operating Fan Request",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29534 (object type not in source) · Modbus reg 296",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 15,
     "bacOid": 29534,
     "modbusRegister": 296,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 297,
     "name": "Fan Request Source",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29535 (object type not in source) · Modbus reg 297",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 15,
     "bacOid": 29535,
     "modbusRegister": 297,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 298,
     "name": "Space Temp Sp Offset Src",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29538 (object type not in source) · Modbus reg 298",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 15,
     "bacOid": 29538,
     "modbusRegister": 298,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 299,
     "name": "Operating Mode",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29838 (object type not in source) · Modbus reg 299",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 16,
     "bacOid": 29838,
     "modbusRegister": 299,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 300,
     "name": "OA Temperature Source",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29542 (object type not in source) · Modbus reg 300",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 16,
     "bacOid": 29542,
     "modbusRegister": 300,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 301,
     "name": "OA Quality Source",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29548 (object type not in source) · Modbus reg 301",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 17,
     "bacOid": 29548,
     "modbusRegister": 301,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 302,
     "name": "Fan Status",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29550 (object type not in source) · Modbus reg 302",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 1,
     "bacOid": 29550,
     "modbusRegister": 302,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 303,
     "name": "Fan VFD Fault",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29552 (object type not in source) · Modbus reg 303",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 1,
     "bacOid": 29552,
     "modbusRegister": 303,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 304,
     "name": "Supply Fan Overload",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29553 (object type not in source) · Modbus reg 304",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 1,
     "bacOid": 29553,
     "modbusRegister": 304,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 305,
     "name": "Air Proving Switch",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29557 (object type not in source) · Modbus reg 305",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 2,
     "bacOid": 29557,
     "modbusRegister": 305,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 306,
     "name": "Dirty Filter Switch",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29562 (object type not in source) · Modbus reg 306",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 2,
     "bacOid": 29562,
     "modbusRegister": 306,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 307,
     "name": "Fan Command",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29563 (object type not in source) · Modbus reg 307",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 2,
     "bacOid": 29563,
     "modbusRegister": 307,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 308,
     "name": "Cooling Status",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29577 (object type not in source) · Modbus reg 308",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 3,
     "bacOid": 29577,
     "modbusRegister": 308,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 309,
     "name": "Condenser Fan 1",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29593 (object type not in source) · Modbus reg 309",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 3,
     "bacOid": 29593,
     "modbusRegister": 309,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 310,
     "name": "Condenser Fan 2",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29594 (object type not in source) · Modbus reg 310",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 3,
     "bacOid": 29594,
     "modbusRegister": 310,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 311,
     "name": "C1 Stage Command",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29611 (object type not in source) · Modbus reg 311",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 5,
     "bacOid": 29611,
     "modbusRegister": 311,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 312,
     "name": "C1 Stage Status",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29615 (object type not in source) · Modbus reg 312",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 5,
     "bacOid": 29615,
     "modbusRegister": 312,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 313,
     "name": "C1 High Pressure Limit",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29639 (object type not in source) · Modbus reg 313",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 5,
     "bacOid": 29639,
     "modbusRegister": 313,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 314,
     "name": "C1 High Pressure Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29643 (object type not in source) · Modbus reg 314",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 5,
     "bacOid": 29643,
     "modbusRegister": 314,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 315,
     "name": "C1 Low Pressure Limit",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29647 (object type not in source) · Modbus reg 315",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 5,
     "bacOid": 29647,
     "modbusRegister": 315,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 316,
     "name": "C1 Low Pressure Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29651 (object type not in source) · Modbus reg 316",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 5,
     "bacOid": 29651,
     "modbusRegister": 316,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 317,
     "name": "C1 Freeze Condition",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29655 (object type not in source) · Modbus reg 317",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 5,
     "bacOid": 29655,
     "modbusRegister": 317,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 318,
     "name": "C1 Freeze Cond Lckout",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29659 (object type not in source) · Modbus reg 318",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 5,
     "bacOid": 29659,
     "modbusRegister": 318,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 319,
     "name": "C2 Stage Command",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29612 (object type not in source) · Modbus reg 319",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 6,
     "bacOid": 29612,
     "modbusRegister": 319,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 320,
     "name": "C2 Stage Status",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29616 (object type not in source) · Modbus reg 320",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 6,
     "bacOid": 29616,
     "modbusRegister": 320,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 321,
     "name": "C2 High Pressure Limit",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29640 (object type not in source) · Modbus reg 321",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 6,
     "bacOid": 29640,
     "modbusRegister": 321,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 322,
     "name": "C2 High Pressure Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29644 (object type not in source) · Modbus reg 322",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 6,
     "bacOid": 29644,
     "modbusRegister": 322,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 323,
     "name": "C2 Low Pressure Limit",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29648 (object type not in source) · Modbus reg 323",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 6,
     "bacOid": 29648,
     "modbusRegister": 323,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 324,
     "name": "C2 Low Pressure Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29652 (object type not in source) · Modbus reg 324",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 6,
     "bacOid": 29652,
     "modbusRegister": 324,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 325,
     "name": "C2 Freeze Condition",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29656 (object type not in source) · Modbus reg 325",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 6,
     "bacOid": 29656,
     "modbusRegister": 325,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 326,
     "name": "C2 Freeze Cond Lckout",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29660 (object type not in source) · Modbus reg 326",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 6,
     "bacOid": 29660,
     "modbusRegister": 326,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 327,
     "name": "C3 Stage Command",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29613 (object type not in source) · Modbus reg 327",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 7,
     "bacOid": 29613,
     "modbusRegister": 327,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 328,
     "name": "C3 Stage Status",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29617 (object type not in source) · Modbus reg 328",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 7,
     "bacOid": 29617,
     "modbusRegister": 328,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 329,
     "name": "C3 High Pressure Limit",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29641 (object type not in source) · Modbus reg 329",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 8,
     "bacOid": 29641,
     "modbusRegister": 329,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 330,
     "name": "C3 High Pressure Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29645 (object type not in source) · Modbus reg 330",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 8,
     "bacOid": 29645,
     "modbusRegister": 330,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 331,
     "name": "C3 Low Pressure Limit",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29649 (object type not in source) · Modbus reg 331",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 8,
     "bacOid": 29649,
     "modbusRegister": 331,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 332,
     "name": "C3 Low Pressure Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29653 (object type not in source) · Modbus reg 332",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 8,
     "bacOid": 29653,
     "modbusRegister": 332,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 333,
     "name": "C3 Freeze Condition",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29657 (object type not in source) · Modbus reg 333",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 8,
     "bacOid": 29657,
     "modbusRegister": 333,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 334,
     "name": "C3 Freeze Cond Lckout",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29661 (object type not in source) · Modbus reg 334",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 8,
     "bacOid": 29661,
     "modbusRegister": 334,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 335,
     "name": "C4 Stage Command",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29614 (object type not in source) · Modbus reg 335",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 9,
     "bacOid": 29614,
     "modbusRegister": 335,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 336,
     "name": "C4 Stage Status",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29618 (object type not in source) · Modbus reg 336",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 9,
     "bacOid": 29618,
     "modbusRegister": 336,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 337,
     "name": "C4 High Pressure Limit",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29642 (object type not in source) · Modbus reg 337",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 9,
     "bacOid": 29642,
     "modbusRegister": 337,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 338,
     "name": "C4 High Pressure Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29646 (object type not in source) · Modbus reg 338",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 9,
     "bacOid": 29646,
     "modbusRegister": 338,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 339,
     "name": "C4 Low Pressure Limit",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29650 (object type not in source) · Modbus reg 339",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 9,
     "bacOid": 29650,
     "modbusRegister": 339,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 340,
     "name": "C4 Low Pressure Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29654 (object type not in source) · Modbus reg 340",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 9,
     "bacOid": 29654,
     "modbusRegister": 340,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 341,
     "name": "C4 Freeze Condition",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29658 (object type not in source) · Modbus reg 341",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 9,
     "bacOid": 29658,
     "modbusRegister": 341,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 342,
     "name": "C4 Freeze Cond Lckout",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29662 (object type not in source) · Modbus reg 342",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 9,
     "bacOid": 29662,
     "modbusRegister": 342,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 343,
     "name": "C1 Clg Circ Test Status",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29829 (object type not in source) · Modbus reg 343",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 5,
     "bacOid": 29829,
     "modbusRegister": 343,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 344,
     "name": "C2 Clg Circ Test Status",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29830 (object type not in source) · Modbus reg 344",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 6,
     "bacOid": 29830,
     "modbusRegister": 344,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 345,
     "name": "C3 Clg Circ Test Status",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29831 (object type not in source) · Modbus reg 345",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 8,
     "bacOid": 29831,
     "modbusRegister": 345,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 346,
     "name": "C4 Clg Circ Test Status",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29832 (object type not in source) · Modbus reg 346",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 9,
     "bacOid": 29832,
     "modbusRegister": 346,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 347,
     "name": "Heating Status",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29708 (object type not in source) · Modbus reg 347",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 10,
     "bacOid": 29708,
     "modbusRegister": 347,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 348,
     "name": "Hot Water Freeze Stat",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29712 (object type not in source) · Modbus reg 348",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 10,
     "bacOid": 29712,
     "modbusRegister": 348,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 349,
     "name": "Gas Valve 1 Input",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29713 (object type not in source) · Modbus reg 349",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 10,
     "bacOid": 29713,
     "modbusRegister": 349,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 350,
     "name": "Gas Valve 2 Input",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29714 (object type not in source) · Modbus reg 350",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 10,
     "bacOid": 29714,
     "modbusRegister": 350,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 351,
     "name": "Gas Valve 3 Input",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29715 (object type not in source) · Modbus reg 351",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 10,
     "bacOid": 29715,
     "modbusRegister": 351,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 352,
     "name": "Heat Limit 1 Switch",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29716 (object type not in source) · Modbus reg 352",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 10,
     "bacOid": 29716,
     "modbusRegister": 352,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 353,
     "name": "Heat Limit 1 Sw Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29717 (object type not in source) · Modbus reg 353",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 11,
     "bacOid": 29717,
     "modbusRegister": 353,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 354,
     "name": "Heat Limit 2 Switch",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29718 (object type not in source) · Modbus reg 354",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 11,
     "bacOid": 29718,
     "modbusRegister": 354,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 355,
     "name": "Heat Limit 2 Sw Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29719 (object type not in source) · Modbus reg 355",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 11,
     "bacOid": 29719,
     "modbusRegister": 355,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 356,
     "name": "Heat Limit 3 Switch",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29720 (object type not in source) · Modbus reg 356",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 11,
     "bacOid": 29720,
     "modbusRegister": 356,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 357,
     "name": "Heat Limit 3 Sw Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29721 (object type not in source) · Modbus reg 357",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 11,
     "bacOid": 29721,
     "modbusRegister": 357,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 358,
     "name": "VAV Box Heat Command",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29727 (object type not in source) · Modbus reg 358",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 11,
     "bacOid": 29727,
     "modbusRegister": 358,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 359,
     "name": "Heating Stage 1 Command",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29732 (object type not in source) · Modbus reg 359",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 12,
     "bacOid": 29732,
     "modbusRegister": 359,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 360,
     "name": "Heating Stage 1 Status",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29735 (object type not in source) · Modbus reg 360",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 12,
     "bacOid": 29735,
     "modbusRegister": 360,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 361,
     "name": "Heating Stage 2 Command",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29733 (object type not in source) · Modbus reg 361",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 12,
     "bacOid": 29733,
     "modbusRegister": 361,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 362,
     "name": "Heating Stage 2 Status",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29736 (object type not in source) · Modbus reg 362",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 12,
     "bacOid": 29736,
     "modbusRegister": 362,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 363,
     "name": "Heating Stage 3 Command",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29734 (object type not in source) · Modbus reg 363",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 12,
     "bacOid": 29734,
     "modbusRegister": 363,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 364,
     "name": "Heating Stage 3 Status",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29737 (object type not in source) · Modbus reg 364",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 12,
     "bacOid": 29737,
     "modbusRegister": 364,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 366,
     "name": "Reversing Valve",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29900 (object type not in source) · Modbus reg 366",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 17,
     "bacOid": 29900,
     "modbusRegister": 366,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 367,
     "name": "Auxiliary Heat",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29901 (object type not in source) · Modbus reg 367",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 17,
     "bacOid": 29901,
     "modbusRegister": 367,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 368,
     "name": "Heat Pump Mode",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29902 (object type not in source) · Modbus reg 368",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 17,
     "bacOid": 29902,
     "modbusRegister": 368,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 369,
     "name": "Econ Free Cooling Avail",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29749 (object type not in source) · Modbus reg 369",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 12,
     "bacOid": 29749,
     "modbusRegister": 369,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 370,
     "name": "Economizer Status",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29750 (object type not in source) · Modbus reg 370",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 12,
     "bacOid": 29750,
     "modbusRegister": 370,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 371,
     "name": "Free Clg Current Mode",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29751 (object type not in source) · Modbus reg 371",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 12,
     "bacOid": 29751,
     "modbusRegister": 371,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 372,
     "name": "Excess Outdoor Air",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29809 (object type not in source) · Modbus reg 372",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 13,
     "bacOid": 29809,
     "modbusRegister": 372,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 373,
     "name": "Not Econ When Should",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29810 (object type not in source) · Modbus reg 373",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 13,
     "bacOid": 29810,
     "modbusRegister": 373,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 374,
     "name": "Damper Not Modulating",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29811 (object type not in source) · Modbus reg 374",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 13,
     "bacOid": 29811,
     "modbusRegister": 374,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 375,
     "name": "Econ When Should Not",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29812 (object type not in source) · Modbus reg 375",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 13,
     "bacOid": 29812,
     "modbusRegister": 375,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 376,
     "name": "Exhaust Fan Command",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29775 (object type not in source) · Modbus reg 376",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 14,
     "bacOid": 29775,
     "modbusRegister": 376,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 377,
     "name": "Exhaust Fan Status",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29777 (object type not in source) · Modbus reg 377",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 14,
     "bacOid": 29777,
     "modbusRegister": 377,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 378,
     "name": "Exhaust Fan VFD Fault",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29778 (object type not in source) · Modbus reg 378",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 14,
     "bacOid": 29778,
     "modbusRegister": 378,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 379,
     "name": "HGR Command",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29790 (object type not in source) · Modbus reg 379",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 13,
     "bacOid": 29790,
     "modbusRegister": 379,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 380,
     "name": "HGR Status",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29791 (object type not in source) · Modbus reg 380",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 13,
     "bacOid": 29791,
     "modbusRegister": 380,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 381,
     "name": "Operating Purge Command",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29798 (object type not in source) · Modbus reg 381",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 17,
     "bacOid": 29798,
     "modbusRegister": 381,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 382,
     "name": "Purge Command Source",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29799 (object type not in source) · Modbus reg 382",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 17,
     "bacOid": 29799,
     "modbusRegister": 382,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 383,
     "name": "Local Purge Cmd Input",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29800 (object type not in source) · Modbus reg 383",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 17,
     "bacOid": 29800,
     "modbusRegister": 383,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 384,
     "name": "Smoke Detector",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29802 (object type not in source) · Modbus reg 384",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 17,
     "bacOid": 29802,
     "modbusRegister": 384,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 385,
     "name": "Econ Controller",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29813 (object type not in source) · Modbus reg 385",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 17,
     "bacOid": 29813,
     "modbusRegister": 385,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 386,
     "name": "4 Stage Controller",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29814 (object type not in source) · Modbus reg 386",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 17,
     "bacOid": 29814,
     "modbusRegister": 386,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 387,
     "name": "FDD Master Controller",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29815 (object type not in source) · Modbus reg 387",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 17,
     "bacOid": 29815,
     "modbusRegister": 387,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 388,
     "name": "FDD Slave Controller",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29816 (object type not in source) · Modbus reg 388",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 17,
     "bacOid": 29816,
     "modbusRegister": 388,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 390,
     "name": "End of Line Switch On",
     "unit": null,
     "unitRaw": null,
     "note": "BACnet OID 29827 (object type not in source) · Modbus reg 390",
     "sourceFile": "JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf",
     "sourcePage": 17,
     "bacOid": 29827,
     "modbusRegister": 390,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": 0,
     "modbusSignedFlag": null,
     "modbusOffset": 0,
     "modbusWritableFlag": 0,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [
    {
     "title": "Field Installed Accessories - Non-Electrical",
     "kind": "etc",
     "page": 9,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 33,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Field Installed Accessories - Electric Heat",
     "kind": "etc",
     "page": 10,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 43,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Field Installed Accessories - Fresh Air",
     "kind": "etc",
     "page": 11,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 15,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Field Installed Accessories - Controls",
     "kind": "etc",
     "page": 11,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 8,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Field Installed Accessories - Electrical",
     "kind": "etc",
     "page": 11,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 2,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "ZJ037 (3.0 Ton)",
     "kind": "perf",
     "page": 26,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 16,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZJ037 (3.0 Ton) (Continued)",
     "kind": "perf",
     "page": 27,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 9,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZJ049 (4.0 Ton) (Continued)",
     "kind": "perf",
     "page": 29,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 4,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZR037 (3.0 Ton) Reheat",
     "kind": "perf",
     "page": 44,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 16,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Temperature of Air on Condenser Coil",
     "kind": "perf",
     "page": 45,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 8,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZF102 (8.5 Ton) (Continued)",
     "kind": "perf",
     "page": 79,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 9,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Example Supply Air Blower Performance",
     "kind": "perf",
     "page": 84,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Power Exhaust Specifications",
     "kind": "etc",
     "page": 86,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 3,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "RPM Selection",
     "kind": "perf",
     "page": 87,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 21,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZJ037 (3.0 Ton) Side Duct",
     "kind": "perf",
     "page": 93,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 3,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZJ049 (4.0 Ton) Side Duct",
     "kind": "perf",
     "page": 93,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 4,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZJ061 (5.0 Ton) Side Duct",
     "kind": "perf",
     "page": 93,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZJ078 (6.5 Ton) Side Duct",
     "kind": "perf",
     "page": 94,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 3,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZJ090 (7.5 Ton) Side Duct",
     "kind": "perf",
     "page": 94,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZJ102 (8.5 Ton) Side Duct",
     "kind": "perf",
     "page": 94,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZJ120 (10 Ton) Side Duct",
     "kind": "perf",
     "page": 95,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 7,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZJ037 (3.0 Ton) Bottom Duct",
     "kind": "perf",
     "page": 96,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 2,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZJ061 (5.0 Ton) Bottom Duct",
     "kind": "perf",
     "page": 96,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 6,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZJ078 (6.5 Ton) Bottom Duct",
     "kind": "perf",
     "page": 97,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 4,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZJ090 (7.5 Ton) Bottom Duct",
     "kind": "perf",
     "page": 97,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 6,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZJ102 (8.5 Ton) Bottom Duct",
     "kind": "perf",
     "page": 97,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZR049 (4.0 Ton) Side Duct",
     "kind": "perf",
     "page": 99,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 4,
     "use": "조건별 성능 조회"
    },
    {
     "title": "(CFM)",
     "kind": "etc",
     "page": 101,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 5,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "ZR090 (7.5 Ton) Side Duct",
     "kind": "perf",
     "page": 101,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 6,
     "use": "조건별 성능 조회"
    },
    {
     "title": "(CFM)",
     "kind": "etc",
     "page": 102,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 3,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "ZR120 (10 Ton) Side Duct",
     "kind": "perf",
     "page": 102,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 6,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZR049 (4.0 Ton) Bottom Duct",
     "kind": "perf",
     "page": 104,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 3,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZR078 (6.5 Ton) Bottom Duct",
     "kind": "perf",
     "page": 106,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZR090 (7.5 Ton) Bottom Duct",
     "kind": "perf",
     "page": 106,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 3,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZR102 (8.5 Ton) Bottom Duct",
     "kind": "perf",
     "page": 106,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 4,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZR150 (12.5 Ton) Bottom Duct",
     "kind": "perf",
     "page": 107,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 3,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZF078 (6.5 Ton) Side Duct",
     "kind": "perf",
     "page": 108,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 9,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZF090 (7.5 Ton) Side Duct",
     "kind": "perf",
     "page": 108,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 7,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZF102 (8.5 Ton) Side Duct",
     "kind": "perf",
     "page": 108,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 6,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZF078 (6.5 Ton) Bottom Duct",
     "kind": "perf",
     "page": 110,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 6,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZF090 (7.5 Ton) Bottom Duct",
     "kind": "perf",
     "page": 110,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZF102 (8.5 Ton) Bottom Duct",
     "kind": "perf",
     "page": 110,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 3,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZF150 (12.5 Ton) Bottom Duct",
     "kind": "perf",
     "page": 111,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 4,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZJ037-061 Standard Indoor Blower - Without Powered Convenience Outlet",
     "kind": "etc",
     "page": 113,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 60,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "ZJ078-150 Standard Motor - Without Powered Convenience Outlet",
     "kind": "etc",
     "page": 114,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 60,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "ZJ078-150 Standard Motor - Without Powered Convenience Outlet (Continued)",
     "kind": "etc",
     "page": 115,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 40,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "LEFT FRONT",
     "kind": "dim",
     "page": 179,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 8,
     "use": "설치·반입 참고"
    },
    {
     "title": "LEFT FRONT",
     "kind": "dim",
     "page": 181,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 5,
     "use": "설치·반입 참고"
    },
    {
     "title": "ZF/ZJ/ZR037-150 Unit Accessory Weights",
     "kind": "etc",
     "page": 182,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 5,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "ZJ/ZR037-150 Unit Physical Dimensions",
     "kind": "dim",
     "page": 184,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 7,
     "use": "설치·반입 참고"
    },
    {
     "title": "ZF078-150 Unit Physical Dimensions",
     "kind": "dim",
     "page": 185,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 5,
     "use": "설치·반입 참고"
    },
    {
     "title": "ZJ/ZR037-150 Side Duct Dimensions",
     "kind": "dim",
     "page": 189,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 7,
     "use": "설치·반입 참고"
    },
    {
     "title": "ZF078-150 Side Duct Dimensions",
     "kind": "dim",
     "page": 190,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 5,
     "use": "설치·반입 참고"
    },
    {
     "title": "ZJ/ZR/037-150 Left/End Duct Dimensions",
     "kind": "dim",
     "page": 191,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 7,
     "use": "설치·반입 참고"
    },
    {
     "title": "ZF078-150 Left/End Duct Dimensions",
     "kind": "dim",
     "page": 191,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 5,
     "use": "설치·반입 참고"
    },
    {
     "title": "Economizer Options",
     "kind": "etc",
     "page": 193,
     "source": "York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf",
     "rows": 4,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "ZJ180 (15 Ton)",
     "kind": "perf",
     "page": 20,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 16,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZJ180 (15 Ton) (Continued)",
     "kind": "perf",
     "page": 21,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 9,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZR180 (15 Ton)",
     "kind": "perf",
     "page": 28,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 14,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Temperature of Air on Condenser Coil",
     "kind": "perf",
     "page": 29,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 7,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZR180 (15 Ton) Alternate Reheat Mode",
     "kind": "perf",
     "page": 30,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 43,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Temperature of Air on Condenser Coil",
     "kind": "perf",
     "page": 31,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 21,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZR240 (20 Ton) Alternate Reheat Mode",
     "kind": "perf",
     "page": 34,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 41,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Temperature of Air on Condenser Coil",
     "kind": "perf",
     "page": 35,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 19,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZR300 (25 Ton) Alternate Reheat Mode",
     "kind": "perf",
     "page": 38,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 32,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Temperature of Air on Condenser Coil",
     "kind": "perf",
     "page": 39,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 20,
     "use": "조건별 성능 조회"
    },
    {
     "title": "(CFM)",
     "kind": "etc",
     "page": 48,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 5,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "ZJ210 (17.5 Ton) Side Duct",
     "kind": "perf",
     "page": 48,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 7,
     "use": "조건별 성능 조회"
    },
    {
     "title": "0.4 0.6 0.8 1.0 1.2 1.4 1.6 1.8 2.0 2.2 2.4 2.6 RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RP",
     "kind": "perf",
     "page": 49,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZJ300 (25 Ton) Side Duct",
     "kind": "perf",
     "page": 50,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p50",
     "kind": "perf",
     "page": 50,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 4,
     "use": "조건별 성능 조회"
    },
    {
     "title": "0.4 0.6 0.8 1.0 1.2 1.4 1.6 1.8 2.0 2.2 2.4 2.6 RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RP",
     "kind": "perf",
     "page": 51,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZJ210 (17.5 Ton) Bottom Duct",
     "kind": "perf",
     "page": 51,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 7,
     "use": "조건별 성능 조회"
    },
    {
     "title": "0.4 0.6 0.8 1.0 1.2 1.4 1.6 1.8 2.0 2.2 2.4 2.6 RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RP",
     "kind": "perf",
     "page": 52,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 6,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZJ300 (25 Ton) Bottom Duct",
     "kind": "perf",
     "page": 53,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 3,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf p53",
     "kind": "perf",
     "page": 53,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 4,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZR180 (15 Ton) Side Duct",
     "kind": "perf",
     "page": 54,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 7,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZR240 (20 Ton) Side Duct",
     "kind": "perf",
     "page": 54,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZR300 (25 Ton) Side Duct",
     "kind": "perf",
     "page": 55,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 4,
     "use": "조건별 성능 조회"
    },
    {
     "title": "(CFM)",
     "kind": "etc",
     "page": 56,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 5,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "ZR240 (20 Ton) Bottom Duct",
     "kind": "perf",
     "page": 56,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 2,
     "use": "조건별 성능 조회"
    },
    {
     "title": "0.4 0.6 0.8 1.0 1.2 1.4 1.6 1.8 2.0 2.2 2.4 2.6 RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RP",
     "kind": "perf",
     "page": 58,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZF210 (17.5 Ton) Side Duct",
     "kind": "perf",
     "page": 58,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 7,
     "use": "조건별 성능 조회"
    },
    {
     "title": "0.4 0.6 0.8 1.0 1.2 1.4 1.6 1.8 2.0 2.2 2.4 2.6 RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RP",
     "kind": "perf",
     "page": 59,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 6,
     "use": "조건별 성능 조회"
    },
    {
     "title": "0.4 0.6 0.8 1.0 1.2 1.4 1.6 1.8 2.0 2.2 2.4 2.6 RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RP",
     "kind": "perf",
     "page": 61,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 4,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZF210 (17.5 Ton) Bottom Duct",
     "kind": "perf",
     "page": 61,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 7,
     "use": "조건별 성능 조회"
    },
    {
     "title": "0.4 0.6 0.8 1.0 1.2 1.4 1.6 1.8 2.0 2.2 2.4 2.6 RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RP",
     "kind": "perf",
     "page": 62,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Example Supply Air Blower Performance",
     "kind": "perf",
     "page": 65,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 3,
     "use": "조건별 성능 조회"
    },
    {
     "title": "ZJ180-300 - Standard Drive Without Powered Convenience Outlet",
     "kind": "etc",
     "page": 69,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 40,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "ZJ180-300 - Standard Drive Without Powered Convenience Outlet (Continued)",
     "kind": "etc",
     "page": 70,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 40,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "ZJ180-300 - Standard Drive With Powered Convenience Outlet",
     "kind": "etc",
     "page": 71,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 60,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "ZJ180-300 - Standard Drive With Powered Convenience Outlet (Continued)",
     "kind": "etc",
     "page": 72,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 20,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "ZJ300 - Low Static Drive Without Powered Convenience Outlet",
     "kind": "etc",
     "page": 77,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 20,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "ZF180-300 - Standard Drive Without Powered Convenience Outlet",
     "kind": "etc",
     "page": 83,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 61,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "ZF180-300 - Standard Drive Without Powered Convenience Outlet (Continued)",
     "kind": "etc",
     "page": 84,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 21,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "ZF180-300 - Low Static Drive Without Powered Convenience Outlet",
     "kind": "etc",
     "page": 91,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 21,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "ZJ/ZR/ZF180-300 Unit Weights",
     "kind": "dim",
     "page": 95,
     "source": "York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf",
     "rows": 11,
     "use": "설치·반입 참고"
    }
   ],
   "counts": {
    "templateCandidates": 8,
    "templatePointMappings": 32,
    "unitModels": 32,
    "electricalRows": 0,
    "simulatorInputs": 576,
    "simulatorRequirementMappings": 16,
    "l3MappingPoints": 364,
    "referenceTables": 97
   }
  },
  "lennox-core-unit-controller-enlight-model-l-rooftop-bacnet": {
   "id": "lennox-core-unit-controller-enlight-model-l-rooftop-bacnet",
   "equipmentId": "e5",
   "templateProfileId": "e5.rtu",
   "vendor": "Lennox",
   "model": "CORE Unit Controller — Enlight·Model L Rooftop (BACnet)",
   "name": "CORE Unit Controller Enlight·Model L Rooftop",
   "templatePointCandidates": [
    {
     "templateName": "급기온도",
     "sourceName": "Discharge Air Temperature",
     "type": "AI",
     "instance": 240,
     "unit": "Deg. F",
     "note": "범위 -8.7 – 164.4"
    },
    {
     "templateName": "환기온도",
     "sourceName": "Return Air Temperature",
     "type": "AI",
     "instance": 281,
     "unit": "Deg. F",
     "note": "범위 -8.7 – 164.4"
    },
    {
     "templateName": "외기온도",
     "sourceName": "Local Outside Air Temperature",
     "type": "AI",
     "instance": 242,
     "unit": "Deg. F",
     "note": "범위 -30.6 – 131.6"
    },
    {
     "templateName": "실내온도",
     "sourceName": "Space Temperature",
     "type": "AI",
     "instance": 239,
     "unit": "Deg. F",
     "note": "범위 63.75 - 100.00"
    },
    {
     "templateName": "급기 정압",
     "sourceName": "Duct Static Pressure",
     "type": "AI",
     "instance": 283,
     "unit": "Inches-of-water",
     "note": "범위 0 – 5.00"
    },
    {
     "templateName": "환기 CO2",
     "sourceName": "Space CO2 Sensor (Eff)",
     "type": "AI",
     "instance": 274,
     "unit": "Parts-per-million",
     "note": "범위 0 - 2000"
    },
    {
     "templateName": "급기온도 설정값",
     "sourceName": "Discharge Air Cooling Setpoint",
     "type": "AO",
     "instance": 125,
     "unit": "Deg. F",
     "note": "범위 -9,40-100*"
    },
    {
     "templateName": "외기댐퍼 개도",
     "sourceName": "Outside Air Damper",
     "type": "AI",
     "instance": 244,
     "unit": "percent",
     "note": "범위 0 - 100, 255"
    },
    {
     "templateName": "운전 모드",
     "sourceName": "Application Mode Control*",
     "type": "AO",
     "instance": 101,
     "unit": "None",
     "note": "범위 0, 1,3,6,9,208,209,216,217,218, 219, 220, 221, 222, 224, 225, 226, 227, 228, 229, 230, 232, 233, 234, 236, 254, 255"
    },
    {
     "templateName": "외기냉방 모드",
     "sourceName": "Economizer Enabled",
     "type": "AI",
     "instance": 248,
     "unit": "None",
     "note": "범위 0, 1, 255"
    },
    {
     "templateName": "압축기 단수 상태",
     "sourceName": "Compressor Enable Control",
     "type": "AO",
     "instance": 115,
     "unit": "percent",
     "note": "범위 all"
    },
    {
     "templateName": "냉방 지령",
     "sourceName": "Cool Primary",
     "type": "AI",
     "instance": 247,
     "unit": "percent",
     "note": "범위 0 – 100"
    },
    {
     "templateName": "난방 지령",
     "sourceName": "Heat Primary",
     "type": "AI",
     "instance": 245,
     "unit": "percent",
     "note": "범위 0 – 100"
    }
   ],
   "templatePointMappings": [
    {
     "templateName": "급기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Discharge Air Temperature",
      "type": "AI",
      "instance": 240,
      "unit": "Deg. F",
      "note": "범위 -8.7 – 164.4"
     }
    },
    {
     "templateName": "환기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ return duct equip ▸ air return point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Return Air Temperature",
      "type": "AI",
      "instance": 281,
      "unit": "Deg. F",
      "note": "범위 -8.7 – 164.4"
     }
    },
    {
     "templateName": "외기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ outside duct equip ▸ air outside point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Local Outside Air Temperature",
      "type": "AI",
      "instance": 242,
      "unit": "Deg. F",
      "note": "범위 -30.6 – 131.6"
     }
    },
    {
     "templateName": "실내온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`zone`✓ `air`✓ `temp`✓ `sensor`✓",
     "haystack": "ahu ▸ thermostat equip ▸ air sensor temp zone",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Space Temperature",
      "type": "AI",
      "instance": 239,
      "unit": "Deg. F",
      "note": "범위 63.75 - 100.00"
     }
    },
    {
     "templateName": "혼합공기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`mixed`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ mixed duct equip ▸ air mixed point sensor temp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "배기 온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "선택",
     "role": "sensor",
     "tags": "`exhaust`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ exhaust duct equip ▸ air exhaust point sensor temp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "권장",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `humidity`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge humidity point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "권장",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `humidity`✓",
     "haystack": "ahu ▸ return duct equip ▸ air humidity point return sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "외기 엔탈피",
     "objectType": "AI",
     "unit": "kJ/kg",
     "grade": "권장",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `enthalpy`✓",
     "haystack": "ahu ▸ outside duct equip ▸ air enthalpy outside point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기 정압",
     "objectType": "AI",
     "unit": "Pa",
     "grade": "필수",
     "role": "sensor",
     "tags": "`discharge`✓ `static`★ `pressure`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Duct Static Pressure",
      "type": "AI",
      "instance": 283,
      "unit": "Inches-of-water",
      "note": "범위 0 – 5.00"
     }
    },
    {
     "templateName": "외기 풍량",
     "objectType": "AI",
     "unit": "CMH",
     "grade": "권장",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `flow`✓",
     "haystack": "ahu ▸ ventilation duct equip ▸ air flow point sensor ventilation",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기 풍량",
     "objectType": "AI",
     "unit": "CMH",
     "grade": "권장",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `flow`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge flow point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기 CO2",
     "objectType": "AI",
     "unit": "ppm",
     "grade": "권장",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `co2`✓ `concentration`✓",
     "haystack": "ahu ▸ return duct equip ▸ air co2 concentration point return sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Space CO2 Sensor (Eff)",
      "type": "AI",
      "instance": 274,
      "unit": "Parts-per-million",
      "note": "범위 0 - 2000"
     }
    },
    {
     "templateName": "급기온도 설정값",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`discharge`✓ `air`✓ `temp`✓ `sp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sp temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Discharge Air Cooling Setpoint",
      "type": "AO",
      "instance": 125,
      "unit": "Deg. F",
      "note": "범위 -9,40-100*"
     }
    },
    {
     "templateName": "급기 정압 설정값",
     "objectType": "AV",
     "unit": "Pa",
     "grade": "권장",
     "role": "sp",
     "tags": "`discharge`✓ `static`★ `pressure`✓ `sp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기팬 주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "grade": "권장",
     "role": "cmd",
     "tags": "`discharge`✓ `fan`✓ `vfd`✓ `freq`✓ `cmd`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ fan-motor equip ▸ cmd freq point vfd",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기팬 주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "grade": "권장",
     "role": "cmd",
     "tags": "`return`✓ `fan`✓ `vfd`✓ `freq`✓ `cmd`✓",
     "haystack": "ahu ▸ return duct equip ▸ fan-motor equip ▸ cmd fan freq point return vfd",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "외기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`outside`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ outside duct equip ▸ damper-actuator equip ▸ cmd damper outside point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Outside Air Damper",
      "type": "AI",
      "instance": 244,
      "unit": "percent",
      "note": "범위 0 - 100, 255"
     }
    },
    {
     "templateName": "환기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`return`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ return duct equip ▸ damper-actuator equip ▸ cmd damper point return",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "배기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`exhaust`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ exhaust duct equip ▸ damper-actuator equip ▸ cmd damper exhaust point",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "열회수 지령·상태",
     "objectType": "AO/BO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`heatWheel`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd heatWheel point",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "필터 차압",
     "objectType": "AI/BI",
     "unit": "Pa",
     "grade": "권장",
     "role": "sensor",
     "tags": "`filter`✓ `pressure`✓ `sensor`✓",
     "haystack": "ahu ▸ filter point sensor  (Haystack proto 에는 물리량이 없다 — 차압/스위치 구분은 우리 규정)",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "동결 방지 경보",
     "objectType": "BI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`freezeStat`✓ `sensor`✓",
     "haystack": "ahu ▸ freezeStat point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "운전 모드",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`hvacMode`✓ `sp`✓  (Haystack 은 sp, 우리는 cmd 로 쓴다)",
     "haystack": "ahu ▸ hvacMode point sp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Application Mode Control*",
      "type": "AO",
      "instance": 101,
      "unit": "None",
      "note": "범위 0, 1,3,6,9,208,209,216,217,218, 219, 220, 221, 222, 224, 225, 226, 227, 228, 229, 230, 232, 233, 234, 236, 254, 255"
     }
    },
    {
     "templateName": "외기냉방 모드",
     "objectType": "BV",
     "unit": "—",
     "grade": "권장",
     "role": "cmd",
     "tags": "`economizing`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd economizing point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Economizer Enabled",
      "type": "AI",
      "instance": 248,
      "unit": "None",
      "note": "범위 0, 1, 255"
     }
    },
    {
     "templateName": "압축기 단수 상태",
     "objectType": "AI/BI",
     "unit": "단",
     "grade": "권장",
     "role": "sensor",
     "tags": "`cool`✓ `run`✓ `stage`✓ `cmd`✓",
     "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ cmd cool point run stage",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Compressor Enable Control",
      "type": "AO",
      "instance": 115,
      "unit": "percent",
      "note": "범위 all"
     }
    },
    {
     "templateName": "난방 단수 상태",
     "objectType": "AI/BI",
     "unit": "단",
     "grade": "권장",
     "role": "sensor",
     "tags": "`heat`✓ `run`✓ `stage`✓ `cmd`✓",
     "haystack": "ahu ▸ duct equip ▸ heatingCoil equip ▸ cmd heat point run stage",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉방 지령",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`cool`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd cool point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Cool Primary",
      "type": "AI",
      "instance": 247,
      "unit": "percent",
      "note": "범위 0 – 100"
     }
    },
    {
     "templateName": "난방 지령",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`heat`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd heat point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Heat Primary",
      "type": "AI",
      "instance": 245,
      "unit": "percent",
      "note": "범위 0 – 100"
     }
    },
    {
     "templateName": "가습 지령",
     "objectType": "AO/BO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`humidifier`✓ `cmd`✓",
     "haystack": "ahu ▸ humidifier equip ▸ cmd enable humidifier point / cmd humidifier point run  (Haystack 에 변조(%) proto 는 없다 — 우리 AO % 는 초과분)",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`chilled`✓ `water`✓ `valve`✓ `cool`✓ `cmd`✓ `position`★",
     "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ chilled cmd cool point valve water",
     "appliesWhen": "냉수코일 구성일 때만. 판정 근거는 벤더 구성 태그다 — Daikin MicroTech MSV:113 ClgType = 3(Chilled Water), AAON RN 냉수코일 사양(Brochure p3-4 'Available as a chilled water … air handling unit', IOM Table 29 Chilled Water Coil Connection Sizes). 직팽 RTU 에는 밸브가 물리적으로 없다.",
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "온수밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`hot`✓ `water`✓ `valve`✓ `heat`✓ `cmd`✓ `position`★",
     "haystack": "ahu ▸ duct equip ▸ heatingCoil equip ▸ cmd heat hot point valve water",
     "appliesWhen": "온수·증기코일 구성일 때만. 판정 근거는 Daikin MicroTech MSV:119 HtgType = 6(SteamWtr), AAON RN 'Hot water or steam heating coils'(Brochure p4), Daikin RoofPak CAT218-4 p11/p15 Hot Water Heat·Steam Coils. 가스·전기 난방 RTU 에는 밸브가 없다.",
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [
    {
     "unitModelNumber": "LGT036H4E",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM high/low",
      "ahriNetCoolingCapacity": "Btu/h",
      "systemPower": "kW",
      "soundRating": "dBA"
     },
     "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)",
     "sourcePage": 20,
     "sourceFile": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata",
     "capacityClass": "3 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1200/800",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "36,600",
     "ahriNetCoolingCapacity": "36,000",
     "eer": "13.3",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "17.8",
     "seer2": "16.8",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "2.7",
     "soundRating": "75",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "LGT048H4E",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM high/low",
      "ahriNetCoolingCapacity": "Btu/h",
      "systemPower": "kW",
      "soundRating": "dBA"
     },
     "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)",
     "sourcePage": 20,
     "sourceFile": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata",
     "capacityClass": "4 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1800/1200",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "50,100",
     "ahriNetCoolingCapacity": "49,000",
     "eer": "12.8",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "17.6",
     "seer2": "17.3",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "3.8",
     "soundRating": "75",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "LGT060H4E",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM high/low",
      "ahriNetCoolingCapacity": "Btu/h",
      "systemPower": "kW",
      "soundRating": "dBA"
     },
     "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)",
     "sourcePage": 20,
     "sourceFile": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata",
     "capacityClass": "5 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1800/1350",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "61,600",
     "ahriNetCoolingCapacity": "60,000",
     "eer": "12.7",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "17.1",
     "seer2": "16.3",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "4.6",
     "soundRating": "82",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "LGT072H4E",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM high/low",
      "ahriNetCoolingCapacity": "Btu/h",
      "systemPower": "kW",
      "soundRating": "dBA"
     },
     "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)",
     "sourcePage": 20,
     "sourceFile": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata",
     "capacityClass": "6 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "2000/1500",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "72,000",
     "ahriNetCoolingCapacity": "69,000",
     "eer": "12.2",
     "ieer": "17.0",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "5.6",
     "soundRating": "82",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "LHT156H4M",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM"
     },
     "sourceTable": "General data — Enlight LHT 13-20 Ton (EHB text)",
     "sourcePage": 20,
     "sourceFile": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata",
     "capacityClass": "13 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "4500",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "154,000",
     "ahriNetCoolingCapacity": "150,000",
     "eer": "12.1",
     "ieer": "15.7",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "144,000",
     "cop": "3.40",
     "systemPower": "12.3",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "LHT180H4M",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM"
     },
     "sourceTable": "General data — Enlight LHT 13-20 Ton (EHB text)",
     "sourcePage": 20,
     "sourceFile": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata",
     "capacityClass": "15 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "5500",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "181,000",
     "ahriNetCoolingCapacity": "176,000",
     "eer": "11.1",
     "ieer": "15.5",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "174,000",
     "cop": "3.40",
     "systemPower": "15.8",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "LHT240H4M",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM"
     },
     "sourceTable": "General data — Enlight LHT 13-20 Ton (EHB text)",
     "sourcePage": 20,
     "sourceFile": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata",
     "capacityClass": "20 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "7000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "232,000",
     "ahriNetCoolingCapacity": "224,000",
     "eer": "11.1",
     "ieer": "15.5",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "224,000",
     "cop": "3.40",
     "systemPower": "20.1",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    }
   ],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "3 Tons",
     "unit": "",
     "condition": "형번 LGT036H4E",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LGT036H4E",
     "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1200/800",
     "unit": "CFM high/low",
     "condition": "형번 LGT036H4E",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LGT036H4E",
     "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "36,600",
     "unit": "Btu/h",
     "condition": "형번 LGT036H4E",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LGT036H4E",
     "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "36,000",
     "unit": "Btu/h",
     "condition": "형번 LGT036H4E",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LGT036H4E",
     "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "13.3",
     "unit": "",
     "condition": "형번 LGT036H4E",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LGT036H4E",
     "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
    },
    {
     "name": "seer",
     "fieldId": "seer",
     "label": "SEER",
     "value": "17.8",
     "unit": "",
     "condition": "형번 LGT036H4E",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LGT036H4E",
     "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
    },
    {
     "name": "seer2",
     "fieldId": "seer2",
     "label": "SEER2",
     "value": "16.8",
     "unit": "",
     "condition": "형번 LGT036H4E",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LGT036H4E",
     "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "2.7",
     "unit": "kW",
     "condition": "형번 LGT036H4E",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LGT036H4E",
     "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
    },
    {
     "name": "soundRating",
     "fieldId": "soundRating",
     "label": "소음 정격",
     "value": "75",
     "unit": "dBA",
     "condition": "형번 LGT036H4E",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LGT036H4E",
     "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "4 Tons",
     "unit": "",
     "condition": "형번 LGT048H4E",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LGT048H4E",
     "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1800/1200",
     "unit": "CFM high/low",
     "condition": "형번 LGT048H4E",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LGT048H4E",
     "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "50,100",
     "unit": "Btu/h",
     "condition": "형번 LGT048H4E",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LGT048H4E",
     "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "49,000",
     "unit": "Btu/h",
     "condition": "형번 LGT048H4E",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LGT048H4E",
     "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "12.8",
     "unit": "",
     "condition": "형번 LGT048H4E",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LGT048H4E",
     "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
    },
    {
     "name": "seer",
     "fieldId": "seer",
     "label": "SEER",
     "value": "17.6",
     "unit": "",
     "condition": "형번 LGT048H4E",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LGT048H4E",
     "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
    },
    {
     "name": "seer2",
     "fieldId": "seer2",
     "label": "SEER2",
     "value": "17.3",
     "unit": "",
     "condition": "형번 LGT048H4E",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LGT048H4E",
     "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "3.8",
     "unit": "kW",
     "condition": "형번 LGT048H4E",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LGT048H4E",
     "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
    },
    {
     "name": "soundRating",
     "fieldId": "soundRating",
     "label": "소음 정격",
     "value": "75",
     "unit": "dBA",
     "condition": "형번 LGT048H4E",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LGT048H4E",
     "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "5 Tons",
     "unit": "",
     "condition": "형번 LGT060H4E",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LGT060H4E",
     "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1800/1350",
     "unit": "CFM high/low",
     "condition": "형번 LGT060H4E",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LGT060H4E",
     "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "61,600",
     "unit": "Btu/h",
     "condition": "형번 LGT060H4E",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LGT060H4E",
     "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "60,000",
     "unit": "Btu/h",
     "condition": "형번 LGT060H4E",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LGT060H4E",
     "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "12.7",
     "unit": "",
     "condition": "형번 LGT060H4E",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LGT060H4E",
     "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
    },
    {
     "name": "seer",
     "fieldId": "seer",
     "label": "SEER",
     "value": "17.1",
     "unit": "",
     "condition": "형번 LGT060H4E",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LGT060H4E",
     "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
    },
    {
     "name": "seer2",
     "fieldId": "seer2",
     "label": "SEER2",
     "value": "16.3",
     "unit": "",
     "condition": "형번 LGT060H4E",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LGT060H4E",
     "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "4.6",
     "unit": "kW",
     "condition": "형번 LGT060H4E",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LGT060H4E",
     "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
    },
    {
     "name": "soundRating",
     "fieldId": "soundRating",
     "label": "소음 정격",
     "value": "82",
     "unit": "dBA",
     "condition": "형번 LGT060H4E",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LGT060H4E",
     "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "6 Tons",
     "unit": "",
     "condition": "형번 LGT072H4E",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LGT072H4E",
     "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "2000/1500",
     "unit": "CFM high/low",
     "condition": "형번 LGT072H4E",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LGT072H4E",
     "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "72,000",
     "unit": "Btu/h",
     "condition": "형번 LGT072H4E",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LGT072H4E",
     "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "69,000",
     "unit": "Btu/h",
     "condition": "형번 LGT072H4E",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LGT072H4E",
     "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "12.2",
     "unit": "",
     "condition": "형번 LGT072H4E",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LGT072H4E",
     "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "17.0",
     "unit": "",
     "condition": "형번 LGT072H4E",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LGT072H4E",
     "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "5.6",
     "unit": "kW",
     "condition": "형번 LGT072H4E",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LGT072H4E",
     "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
    },
    {
     "name": "soundRating",
     "fieldId": "soundRating",
     "label": "소음 정격",
     "value": "82",
     "unit": "dBA",
     "condition": "형번 LGT072H4E",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LGT072H4E",
     "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "13 Tons",
     "unit": "",
     "condition": "형번 LHT156H4M",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LHT156H4M",
     "sourceTable": "General data — Enlight LHT 13-20 Ton (EHB text)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "4500",
     "unit": "CFM",
     "condition": "형번 LHT156H4M",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LHT156H4M",
     "sourceTable": "General data — Enlight LHT 13-20 Ton (EHB text)"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "154,000",
     "unit": "Btu/h",
     "condition": "형번 LHT156H4M",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LHT156H4M",
     "sourceTable": "General data — Enlight LHT 13-20 Ton (EHB text)"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "150,000",
     "unit": "Btu/h",
     "condition": "형번 LHT156H4M",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LHT156H4M",
     "sourceTable": "General data — Enlight LHT 13-20 Ton (EHB text)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "12.1",
     "unit": "",
     "condition": "형번 LHT156H4M",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LHT156H4M",
     "sourceTable": "General data — Enlight LHT 13-20 Ton (EHB text)"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "15.7",
     "unit": "",
     "condition": "형번 LHT156H4M",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LHT156H4M",
     "sourceTable": "General data — Enlight LHT 13-20 Ton (EHB text)"
    },
    {
     "name": "heatingCapacity",
     "fieldId": "heatingCapacity",
     "label": "난방능력",
     "value": "144,000",
     "unit": "Btu/h",
     "condition": "형번 LHT156H4M",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LHT156H4M",
     "sourceTable": "General data — Enlight LHT 13-20 Ton (EHB text)"
    },
    {
     "name": "cop",
     "fieldId": "cop",
     "label": "COP",
     "value": "3.40",
     "unit": "",
     "condition": "형번 LHT156H4M",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LHT156H4M",
     "sourceTable": "General data — Enlight LHT 13-20 Ton (EHB text)"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "12.3",
     "unit": "kW",
     "condition": "형번 LHT156H4M",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LHT156H4M",
     "sourceTable": "General data — Enlight LHT 13-20 Ton (EHB text)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "15 Tons",
     "unit": "",
     "condition": "형번 LHT180H4M",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LHT180H4M",
     "sourceTable": "General data — Enlight LHT 13-20 Ton (EHB text)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "5500",
     "unit": "CFM",
     "condition": "형번 LHT180H4M",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LHT180H4M",
     "sourceTable": "General data — Enlight LHT 13-20 Ton (EHB text)"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "181,000",
     "unit": "Btu/h",
     "condition": "형번 LHT180H4M",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LHT180H4M",
     "sourceTable": "General data — Enlight LHT 13-20 Ton (EHB text)"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "176,000",
     "unit": "Btu/h",
     "condition": "형번 LHT180H4M",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LHT180H4M",
     "sourceTable": "General data — Enlight LHT 13-20 Ton (EHB text)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.1",
     "unit": "",
     "condition": "형번 LHT180H4M",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LHT180H4M",
     "sourceTable": "General data — Enlight LHT 13-20 Ton (EHB text)"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "15.5",
     "unit": "",
     "condition": "형번 LHT180H4M",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LHT180H4M",
     "sourceTable": "General data — Enlight LHT 13-20 Ton (EHB text)"
    },
    {
     "name": "heatingCapacity",
     "fieldId": "heatingCapacity",
     "label": "난방능력",
     "value": "174,000",
     "unit": "Btu/h",
     "condition": "형번 LHT180H4M",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LHT180H4M",
     "sourceTable": "General data — Enlight LHT 13-20 Ton (EHB text)"
    },
    {
     "name": "cop",
     "fieldId": "cop",
     "label": "COP",
     "value": "3.40",
     "unit": "",
     "condition": "형번 LHT180H4M",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LHT180H4M",
     "sourceTable": "General data — Enlight LHT 13-20 Ton (EHB text)"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "15.8",
     "unit": "kW",
     "condition": "형번 LHT180H4M",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LHT180H4M",
     "sourceTable": "General data — Enlight LHT 13-20 Ton (EHB text)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "20 Tons",
     "unit": "",
     "condition": "형번 LHT240H4M",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LHT240H4M",
     "sourceTable": "General data — Enlight LHT 13-20 Ton (EHB text)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "7000",
     "unit": "CFM",
     "condition": "형번 LHT240H4M",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LHT240H4M",
     "sourceTable": "General data — Enlight LHT 13-20 Ton (EHB text)"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "232,000",
     "unit": "Btu/h",
     "condition": "형번 LHT240H4M",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LHT240H4M",
     "sourceTable": "General data — Enlight LHT 13-20 Ton (EHB text)"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "224,000",
     "unit": "Btu/h",
     "condition": "형번 LHT240H4M",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LHT240H4M",
     "sourceTable": "General data — Enlight LHT 13-20 Ton (EHB text)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.1",
     "unit": "",
     "condition": "형번 LHT240H4M",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LHT240H4M",
     "sourceTable": "General data — Enlight LHT 13-20 Ton (EHB text)"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "15.5",
     "unit": "",
     "condition": "형번 LHT240H4M",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LHT240H4M",
     "sourceTable": "General data — Enlight LHT 13-20 Ton (EHB text)"
    },
    {
     "name": "heatingCapacity",
     "fieldId": "heatingCapacity",
     "label": "난방능력",
     "value": "224,000",
     "unit": "Btu/h",
     "condition": "형번 LHT240H4M",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LHT240H4M",
     "sourceTable": "General data — Enlight LHT 13-20 Ton (EHB text)"
    },
    {
     "name": "cop",
     "fieldId": "cop",
     "label": "COP",
     "value": "3.40",
     "unit": "",
     "condition": "형번 LHT240H4M",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LHT240H4M",
     "sourceTable": "General data — Enlight LHT 13-20 Ton (EHB text)"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "20.1",
     "unit": "kW",
     "condition": "형번 LHT240H4M",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "LHT240H4M",
     "sourceTable": "General data — Enlight LHT 13-20 Ton (EHB text)"
    },
    {
     "name": "General Data Nominal Tonnage Model Number Efficiency Type Blower Type",
     "label": "냉동 능력 (톤)",
     "valueRange": "3 – 6",
     "unit": "",
     "condition": "정격 사양 — Lennox_Enlight_LGT_EHB_210977.pdf p20",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf p20",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Cooling Gross Cooling Capacity - Btuh Performance 1 Net Cooling Capacity (Btuh) 3ph ¹ AHRI Rated Air Flow (cfm-high/low) 3ph 1 SEER (Btuh/Watt) - 208/230V-3ph ¹ SEER (Btuh/Watt) - 460V, 575V-3ph ¹ IEER (Btuh/Watt) 3ph 1 EER (Btuh/Watt) - 3ph Total Unit Power (kW) 3ph 1 Net Cooling Capacity (Btuh) 1,3ph ¹ AHRI Rated Air Flow (cfm-high/low) 1,3ph 1 SEER2 (Btuh/Watt) 1,3ph 1 EER2 (Btuh/Watt) 1,3ph Total Unit Power (kW) 1,3ph",
     "label": "능력",
     "valueRange": "36600 – 72000",
     "unit": "",
     "condition": "정격 사양 — Lennox_Enlight_LGT_EHB_210977.pdf p20",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf p20",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Refrigerant Refrigerant Type Charge Without Reheat Option With Reheat Option",
     "label": "냉매",
     "valueRange": "-410",
     "unit": "",
     "condition": "정격 사양 — Lennox_Enlight_LGT_EHB_210977.pdf p20",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf p20",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Outdoor Coil Net face area (total) - sq. ft. Number of rows Fins per inch",
     "label": "코일 열수·핀 간격",
     "valueRange": "17.8",
     "unit": "",
     "condition": "정격 사양 — Lennox_Enlight_LGT_EHB_210977.pdf p20",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf p20",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Outdoor Coil Motor - (No.) horsepower Fans Motor rpm Total Motor watts Diameter - (No.) in. Number of blades Total air volume - cfm",
     "label": "풍량",
     "valueRange": "1 – 3",
     "unit": "",
     "condition": "정격 사양 — Lennox_Enlight_LGT_EHB_210977.pdf p20",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf p20",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Indoor Net face area (total) - sq. ft. Coil Number of rows Fins per inch Drain connection (Number) and size - in. Expansion device type",
     "label": "코일 열수·핀 간격",
     "valueRange": "8.65",
     "unit": "",
     "condition": "정격 사양 — Lennox_Enlight_LGT_EHB_210977.pdf p20",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf p20",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Heat Input Type",
     "label": "난방 입력",
     "valueRange": "2",
     "unit": "",
     "condition": "정격 사양 — Lennox_Enlight_LGT_EHB_210977.pdf p21",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf p21",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Temperature 1st stage Rise Range - °F 2nd Stage",
     "label": "온도",
     "valueRange": "5 – 60",
     "unit": "",
     "condition": "정격 사양 — Lennox_Enlight_LGT_EHB_210977.pdf p21",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf p21",
     "simulatorUse": "condition",
     "category": "기타",
     "sourceKind": "rating"
    },
    {
     "name": "Minimum air volume - cfm",
     "label": "풍량",
     "valueRange": "960 – 1500",
     "unit": "",
     "condition": "정격 사양 — Lennox_Enlight_LGT_EHB_210977.pdf p21",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf p21",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "2 Thermal Efficiency (Three Phase)",
     "label": "효율",
     "valueRange": "81",
     "unit": "",
     "condition": "정격 사양 — Lennox_Enlight_LGT_EHB_210977.pdf p21",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf p21",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Entering Wet Bulb Tem­ perature",
     "label": "시험 조건 (입구 공기)",
     "valueRange": "63 – 71",
     "unit": "",
     "condition": "3 TON - LGT036H4 WITH HUMIDITROL® OPERATING",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf p24",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "General Data Nominal Tonnage Model Number Efficiency Type Blower Type",
     "label": "냉동 능력 (톤)",
     "valueRange": "13 – 20",
     "unit": "",
     "condition": "정격 사양 — Lennox_Enlight_LHT_EHB_2411.pdf p20",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf p20",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Refrigerant Charge",
     "label": "냉매",
     "valueRange": "-410",
     "unit": "",
     "condition": "정격 사양 — Lennox_Enlight_LHT_EHB_2411.pdf p20",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf p20",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Heating 1 Total High Heat Capacity - Btuh Performance Total Unit Power - kW 1 C.O.P. 1 Total Low Heat Capacity - Btuh Total Unit Power (kW) 1 C.O.P.",
     "label": "능력",
     "valueRange": "144000 – 224000",
     "unit": "",
     "condition": "정격 사양 — Lennox_Enlight_LHT_EHB_2411.pdf p20",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf p20",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Electric Heat (kW) Available - See page 18",
     "label": "전기 히터",
     "valueRange": "15 – 90",
     "unit": "",
     "condition": "정격 사양 — Lennox_Enlight_LHT_EHB_2411.pdf p20",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf p20",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Outdoor Coil Motor - (No.) horsepower Fans Motor rpm Total Motor watts Diameter - (No.) in. Number of blades Total Air volume - cfm",
     "label": "풍량",
     "valueRange": "1 – 6",
     "unit": "",
     "condition": "정격 사양 — Lennox_Enlight_LHT_EHB_2411.pdf p20",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf p20",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Indoor Coil Air Volume 70°F Dry Bulb cfm",
     "label": "풍량",
     "valueRange": "4160 – 6240",
     "unit": "",
     "condition": "13 TON - HEATING LHT156H4M",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf p21",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Electric Heat kW",
     "label": "전기 히터",
     "valueRange": "15 – 90",
     "unit": "",
     "condition": "MINIMUM AIR VOLUME REQUIRED FOR USE WITH OPTIONAL ELECTRIC HEAT",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf p26",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Minimum cfm",
     "label": "풍량",
     "valueRange": "6000",
     "unit": "",
     "condition": "MINIMUM AIR VOLUME REQUIRED FOR USE WITH OPTIONAL ELECTRIC HEAT",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf p26",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Electric Heat Voltage",
     "label": "전기 히터",
     "valueRange": "0.33 – 5000",
     "unit": "",
     "condition": "ELECTRIC HEAT DATA",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf p27",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Electric Heat Voltage",
     "label": "전기 히터",
     "valueRange": "0.33 – 3",
     "unit": "",
     "condition": "ELECTRIC HEAT DATA",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf p28",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Electric Heat Voltage",
     "label": "전기 히터",
     "valueRange": "0.33 – 90",
     "unit": "",
     "condition": "ELECTRIC HEAT DATA",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf p29",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Nominal Tonnage",
     "label": "냉동 능력 (톤)",
     "valueRange": "3 – 6",
     "unit": "",
     "condition": "General data — Enlight LGT 3-6 Ton (EHB text)",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Gross Cooling Capacity - Btuh",
     "label": "능력",
     "valueRange": "36600 – 72000",
     "unit": "",
     "condition": "General data — Enlight LGT 3-6 Ton (EHB text)",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Net Cooling Capacity (Btuh) 3ph",
     "label": "능력",
     "valueRange": "36000 – 69000",
     "unit": "",
     "condition": "General data — Enlight LGT 3-6 Ton (EHB text)",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "AHRI Rated Air Flow (cfm-high/low) 3ph",
     "label": "풍량",
     "valueRange": "800 – 2000",
     "unit": "",
     "condition": "General data — Enlight LGT 3-6 Ton (EHB text)",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "SEER (Btuh/Watt) - 208/230V-3ph",
     "label": "효율",
     "valueRange": "17.1 – 17.8",
     "unit": "",
     "condition": "General data — Enlight LGT 3-6 Ton (EHB text)",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "SEER2 (Btuh/Watt) 1,3ph",
     "label": "효율",
     "valueRange": "16.3 – 17.3",
     "unit": "",
     "condition": "General data — Enlight LGT 3-6 Ton (EHB text)",
     "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Nominal Tonnage",
     "label": "냉동 능력 (톤)",
     "valueRange": "13 – 20",
     "unit": "",
     "condition": "General data — Enlight LHT 13-20 Ton (EHB text)",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Gross Cooling Capacity - Btuh",
     "label": "능력",
     "valueRange": "154000 – 232000",
     "unit": "",
     "condition": "General data — Enlight LHT 13-20 Ton (EHB text)",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Net Cooling Capacity - Btuh",
     "label": "능력",
     "valueRange": "150000 – 224000",
     "unit": "",
     "condition": "General data — Enlight LHT 13-20 Ton (EHB text)",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "AHRI Rated Air Flow - cfm",
     "label": "풍량",
     "valueRange": "4500 – 7000",
     "unit": "",
     "condition": "General data — Enlight LHT 13-20 Ton (EHB text)",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Total High Heat Capacity - Btuh",
     "label": "능력",
     "valueRange": "144000 – 224000",
     "unit": "",
     "condition": "General data — Enlight LHT 13-20 Ton (EHB text)",
     "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "급기 풍량",
     "unit": "CMH",
     "condition": "정격/설계 구분",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "1200/800",
       "unit": "CFM high/low",
       "condition": "형번 LGT036H4E",
       "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "LGT036H4E",
       "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "1800/1200",
       "unit": "CFM high/low",
       "condition": "형번 LGT048H4E",
       "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "LGT048H4E",
       "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "1800/1350",
       "unit": "CFM high/low",
       "condition": "형번 LGT060H4E",
       "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "LGT060H4E",
       "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "2000/1500",
       "unit": "CFM high/low",
       "condition": "형번 LGT072H4E",
       "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "LGT072H4E",
       "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "4500",
       "unit": "CFM",
       "condition": "형번 LHT156H4M",
       "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "LHT156H4M",
       "sourceTable": "General data — Enlight LHT 13-20 Ton (EHB text)"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "5500",
       "unit": "CFM",
       "condition": "형번 LHT180H4M",
       "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "LHT180H4M",
       "sourceTable": "General data — Enlight LHT 13-20 Ton (EHB text)"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "7000",
       "unit": "CFM",
       "condition": "형번 LHT240H4M",
       "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "LHT240H4M",
       "sourceTable": "General data — Enlight LHT 13-20 Ton (EHB text)"
      },
      {
       "name": "Cooling Gross Cooling Capacity - Btuh Performance 1 Net Cooling Capacity (Btuh) 3ph ¹ AHRI Rated Air Flow (cfm-high/low) 3ph 1 SEER (Btuh/Watt) - 208/230V-3ph ¹ SEER (Btuh/Watt) - 460V, 575V-3ph ¹ IEER (Btuh/Watt) 3ph 1 EER (Btuh/Watt) - 3ph Total Unit Power (kW) 3ph 1 Net Cooling Capacity (Btuh) 1,3ph ¹ AHRI Rated Air Flow (cfm-high/low) 1,3ph 1 SEER2 (Btuh/Watt) 1,3ph 1 EER2 (Btuh/Watt) 1,3ph Total Unit Power (kW) 1,3ph",
       "label": "능력",
       "valueRange": "36600 – 72000",
       "unit": "",
       "condition": "정격 사양 — Lennox_Enlight_LGT_EHB_210977.pdf p20",
       "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf p20",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      }
     ]
    },
    {
     "requirementName": "환기 풍량",
     "unit": "CMH",
     "condition": "환기팬 있는 경우",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "1200/800",
       "unit": "CFM high/low",
       "condition": "형번 LGT036H4E",
       "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "LGT036H4E",
       "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "1800/1200",
       "unit": "CFM high/low",
       "condition": "형번 LGT048H4E",
       "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "LGT048H4E",
       "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "1800/1350",
       "unit": "CFM high/low",
       "condition": "형번 LGT060H4E",
       "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "LGT060H4E",
       "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "2000/1500",
       "unit": "CFM high/low",
       "condition": "형번 LGT072H4E",
       "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "LGT072H4E",
       "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "4500",
       "unit": "CFM",
       "condition": "형번 LHT156H4M",
       "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "LHT156H4M",
       "sourceTable": "General data — Enlight LHT 13-20 Ton (EHB text)"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "5500",
       "unit": "CFM",
       "condition": "형번 LHT180H4M",
       "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "LHT180H4M",
       "sourceTable": "General data — Enlight LHT 13-20 Ton (EHB text)"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "7000",
       "unit": "CFM",
       "condition": "형번 LHT240H4M",
       "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "LHT240H4M",
       "sourceTable": "General data — Enlight LHT 13-20 Ton (EHB text)"
      },
      {
       "name": "Cooling Gross Cooling Capacity - Btuh Performance 1 Net Cooling Capacity (Btuh) 3ph ¹ AHRI Rated Air Flow (cfm-high/low) 3ph 1 SEER (Btuh/Watt) - 208/230V-3ph ¹ SEER (Btuh/Watt) - 460V, 575V-3ph ¹ IEER (Btuh/Watt) 3ph 1 EER (Btuh/Watt) - 3ph Total Unit Power (kW) 3ph 1 Net Cooling Capacity (Btuh) 1,3ph ¹ AHRI Rated Air Flow (cfm-high/low) 1,3ph 1 SEER2 (Btuh/Watt) 1,3ph 1 EER2 (Btuh/Watt) 1,3ph Total Unit Power (kW) 1,3ph",
       "label": "능력",
       "valueRange": "36600 – 72000",
       "unit": "",
       "condition": "정격 사양 — Lennox_Enlight_LGT_EHB_210977.pdf p20",
       "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf p20",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      }
     ]
    },
    {
     "requirementName": "최소 외기량",
     "unit": "CMH 또는 %",
     "condition": "환기기준 산출값",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "기외정압",
     "unit": "mmAq / Pa",
     "condition": "덕트 저항",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "급기팬 형식·모터출력",
     "unit": "— / kW",
     "condition": "시로코·터보·플러그",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "Cooling Gross Cooling Capacity - Btuh Performance 1 Net Cooling Capacity (Btuh) 3ph ¹ AHRI Rated Air Flow (cfm-high/low) 3ph 1 SEER (Btuh/Watt) - 208/230V-3ph ¹ SEER (Btuh/Watt) - 460V, 575V-3ph ¹ IEER (Btuh/Watt) 3ph 1 EER (Btuh/Watt) - 3ph Total Unit Power (kW) 3ph 1 Net Cooling Capacity (Btuh) 1,3ph ¹ AHRI Rated Air Flow (cfm-high/low) 1,3ph 1 SEER2 (Btuh/Watt) 1,3ph 1 EER2 (Btuh/Watt) 1,3ph Total Unit Power (kW) 1,3ph",
       "label": "능력",
       "valueRange": "36600 – 72000",
       "unit": "",
       "condition": "정격 사양 — Lennox_Enlight_LGT_EHB_210977.pdf p20",
       "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf p20",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Heating 1 Total High Heat Capacity - Btuh Performance Total Unit Power - kW 1 C.O.P. 1 Total Low Heat Capacity - Btuh Total Unit Power (kW) 1 C.O.P.",
       "label": "능력",
       "valueRange": "144000 – 224000",
       "unit": "",
       "condition": "정격 사양 — Lennox_Enlight_LHT_EHB_2411.pdf p20",
       "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf p20",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Electric Heat (kW) Available - See page 18",
       "label": "전기 히터",
       "valueRange": "15 – 90",
       "unit": "",
       "condition": "정격 사양 — Lennox_Enlight_LHT_EHB_2411.pdf p20",
       "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf p20",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Electric Heat kW",
       "label": "전기 히터",
       "valueRange": "15 – 90",
       "unit": "",
       "condition": "MINIMUM AIR VOLUME REQUIRED FOR USE WITH OPTIONAL ELECTRIC HEAT",
       "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf p26",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      }
     ]
    },
    {
     "requirementName": "환기팬 형식·모터출력",
     "unit": "— / kW",
     "condition": "",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "Cooling Gross Cooling Capacity - Btuh Performance 1 Net Cooling Capacity (Btuh) 3ph ¹ AHRI Rated Air Flow (cfm-high/low) 3ph 1 SEER (Btuh/Watt) - 208/230V-3ph ¹ SEER (Btuh/Watt) - 460V, 575V-3ph ¹ IEER (Btuh/Watt) 3ph 1 EER (Btuh/Watt) - 3ph Total Unit Power (kW) 3ph 1 Net Cooling Capacity (Btuh) 1,3ph ¹ AHRI Rated Air Flow (cfm-high/low) 1,3ph 1 SEER2 (Btuh/Watt) 1,3ph 1 EER2 (Btuh/Watt) 1,3ph Total Unit Power (kW) 1,3ph",
       "label": "능력",
       "valueRange": "36600 – 72000",
       "unit": "",
       "condition": "정격 사양 — Lennox_Enlight_LGT_EHB_210977.pdf p20",
       "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf p20",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Heating 1 Total High Heat Capacity - Btuh Performance Total Unit Power - kW 1 C.O.P. 1 Total Low Heat Capacity - Btuh Total Unit Power (kW) 1 C.O.P.",
       "label": "능력",
       "valueRange": "144000 – 224000",
       "unit": "",
       "condition": "정격 사양 — Lennox_Enlight_LHT_EHB_2411.pdf p20",
       "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf p20",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Electric Heat (kW) Available - See page 18",
       "label": "전기 히터",
       "valueRange": "15 – 90",
       "unit": "",
       "condition": "정격 사양 — Lennox_Enlight_LHT_EHB_2411.pdf p20",
       "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf p20",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Electric Heat kW",
       "label": "전기 히터",
       "valueRange": "15 – 90",
       "unit": "",
       "condition": "MINIMUM AIR VOLUME REQUIRED FOR USE WITH OPTIONAL ELECTRIC HEAT",
       "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf p26",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      }
     ]
    },
    {
     "requirementName": "냉수코일 능력",
     "unit": "kW",
     "condition": "**조건**: 냉수 7/12℃, 입구공기 27℃DB·19℃WB",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "grossCoolingCapacity",
       "fieldId": "grossCoolingCapacity",
       "label": "냉방능력",
       "value": "36,600",
       "unit": "Btu/h",
       "condition": "형번 LGT036H4E",
       "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "LGT036H4E",
       "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
      },
      {
       "name": "ahriNetCoolingCapacity",
       "fieldId": "ahriNetCoolingCapacity",
       "label": "AHRI 냉방능력",
       "value": "36,000",
       "unit": "Btu/h",
       "condition": "형번 LGT036H4E",
       "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "LGT036H4E",
       "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
      },
      {
       "name": "grossCoolingCapacity",
       "fieldId": "grossCoolingCapacity",
       "label": "냉방능력",
       "value": "50,100",
       "unit": "Btu/h",
       "condition": "형번 LGT048H4E",
       "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "LGT048H4E",
       "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
      },
      {
       "name": "ahriNetCoolingCapacity",
       "fieldId": "ahriNetCoolingCapacity",
       "label": "AHRI 냉방능력",
       "value": "49,000",
       "unit": "Btu/h",
       "condition": "형번 LGT048H4E",
       "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "LGT048H4E",
       "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
      },
      {
       "name": "grossCoolingCapacity",
       "fieldId": "grossCoolingCapacity",
       "label": "냉방능력",
       "value": "61,600",
       "unit": "Btu/h",
       "condition": "형번 LGT060H4E",
       "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "LGT060H4E",
       "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
      },
      {
       "name": "ahriNetCoolingCapacity",
       "fieldId": "ahriNetCoolingCapacity",
       "label": "AHRI 냉방능력",
       "value": "60,000",
       "unit": "Btu/h",
       "condition": "형번 LGT060H4E",
       "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "LGT060H4E",
       "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
      },
      {
       "name": "grossCoolingCapacity",
       "fieldId": "grossCoolingCapacity",
       "label": "냉방능력",
       "value": "72,000",
       "unit": "Btu/h",
       "condition": "형번 LGT072H4E",
       "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "LGT072H4E",
       "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
      },
      {
       "name": "ahriNetCoolingCapacity",
       "fieldId": "ahriNetCoolingCapacity",
       "label": "AHRI 냉방능력",
       "value": "69,000",
       "unit": "Btu/h",
       "condition": "형번 LGT072H4E",
       "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf#generaldata p20",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "LGT072H4E",
       "sourceTable": "General data — Enlight LGT 3-6 Ton (EHB text)"
      }
     ]
    },
    {
     "requirementName": "온수코일 능력",
     "unit": "kW",
     "condition": "**조건**: 온수 60/50℃, 입구공기 5℃",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "heatingCapacity",
       "fieldId": "heatingCapacity",
       "label": "난방능력",
       "value": "144,000",
       "unit": "Btu/h",
       "condition": "형번 LHT156H4M",
       "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "LHT156H4M",
       "sourceTable": "General data — Enlight LHT 13-20 Ton (EHB text)"
      },
      {
       "name": "heatingCapacity",
       "fieldId": "heatingCapacity",
       "label": "난방능력",
       "value": "174,000",
       "unit": "Btu/h",
       "condition": "형번 LHT180H4M",
       "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "LHT180H4M",
       "sourceTable": "General data — Enlight LHT 13-20 Ton (EHB text)"
      },
      {
       "name": "heatingCapacity",
       "fieldId": "heatingCapacity",
       "label": "난방능력",
       "value": "224,000",
       "unit": "Btu/h",
       "condition": "형번 LHT240H4M",
       "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf#generaldata p20",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "LHT240H4M",
       "sourceTable": "General data — Enlight LHT 13-20 Ton (EHB text)"
      },
      {
       "name": "Heating 1 Total High Heat Capacity - Btuh Performance Total Unit Power - kW 1 C.O.P. 1 Total Low Heat Capacity - Btuh Total Unit Power (kW) 1 C.O.P.",
       "label": "능력",
       "valueRange": "144000 – 224000",
       "unit": "",
       "condition": "정격 사양 — Lennox_Enlight_LHT_EHB_2411.pdf p20",
       "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf p20",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      }
     ]
    },
    {
     "requirementName": "냉수·온수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "코일 열수·핀피치",
     "unit": "row / mm",
     "condition": "냉수·온수 각각",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "Outdoor Coil Net face area (total) - sq. ft. Number of rows Fins per inch",
       "label": "코일 열수·핀 간격",
       "valueRange": "17.8",
       "unit": "",
       "condition": "정격 사양 — Lennox_Enlight_LGT_EHB_210977.pdf p20",
       "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf p20",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Indoor Net face area (total) - sq. ft. Coil Number of rows Fins per inch Drain connection (Number) and size - in. Expansion device type",
       "label": "코일 열수·핀 간격",
       "valueRange": "8.65",
       "unit": "",
       "condition": "정격 사양 — Lennox_Enlight_LGT_EHB_210977.pdf p20",
       "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf p20",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      }
     ]
    },
    {
     "requirementName": "코일 정면풍속",
     "unit": "m/s",
     "condition": "보통 2.5~3.0",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "Outdoor Coil Net face area (total) - sq. ft. Number of rows Fins per inch",
       "label": "코일 열수·핀 간격",
       "valueRange": "17.8",
       "unit": "",
       "condition": "정격 사양 — Lennox_Enlight_LGT_EHB_210977.pdf p20",
       "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf p20",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Indoor Net face area (total) - sq. ft. Coil Number of rows Fins per inch Drain connection (Number) and size - in. Expansion device type",
       "label": "코일 열수·핀 간격",
       "valueRange": "8.65",
       "unit": "",
       "condition": "정격 사양 — Lennox_Enlight_LGT_EHB_210977.pdf p20",
       "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf p20",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      }
     ]
    },
    {
     "requirementName": "필터 형식·효율·차압",
     "unit": "— / % / Pa",
     "condition": "프리·미디엄·HEPA (초기·최종 차압)",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "가습 방식·가습량",
     "unit": "— / kg/h",
     "condition": "증기·기화·초음파",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "열회수 유무·효율",
     "unit": "— / %",
     "condition": "전열교환 내장형",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "General Data Nominal Tonnage Model Number Efficiency Type Blower Type",
       "label": "냉동 능력 (톤)",
       "valueRange": "3 – 6",
       "unit": "",
       "condition": "정격 사양 — Lennox_Enlight_LGT_EHB_210977.pdf p20",
       "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf p20",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "2 Thermal Efficiency (Three Phase)",
       "label": "효율",
       "valueRange": "81",
       "unit": "",
       "condition": "정격 사양 — Lennox_Enlight_LGT_EHB_210977.pdf p21",
       "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf p21",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "rating"
      },
      {
       "name": "General Data Nominal Tonnage Model Number Efficiency Type Blower Type",
       "label": "냉동 능력 (톤)",
       "valueRange": "13 – 20",
       "unit": "",
       "condition": "정격 사양 — Lennox_Enlight_LHT_EHB_2411.pdf p20",
       "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf p20",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      }
     ]
    },
    {
     "requirementName": "케이싱·단열",
     "unit": "—",
     "condition": "판넬 두께·단열재",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "전원",
     "unit": "V/φ/Hz",
     "condition": "",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "Electric Heat Voltage",
       "label": "전기 히터",
       "valueRange": "0.33 – 5000",
       "unit": "",
       "condition": "ELECTRIC HEAT DATA",
       "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf p27",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Electric Heat Voltage",
       "label": "전기 히터",
       "valueRange": "0.33 – 3",
       "unit": "",
       "condition": "ELECTRIC HEAT DATA",
       "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf p28",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Electric Heat Voltage",
       "label": "전기 히터",
       "valueRange": "0.33 – 90",
       "unit": "",
       "condition": "ELECTRIC HEAT DATA",
       "evidence": "Lennox_Enlight_LHT_EHB_2411.pdf p29",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "2 Thermal Efficiency (Three Phase)",
       "label": "효율",
       "valueRange": "81",
       "unit": "",
       "condition": "정격 사양 — Lennox_Enlight_LGT_EHB_210977.pdf p21",
       "evidence": "Lennox_Enlight_LGT_EHB_210977.pdf p21",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "rating"
      }
     ]
    }
   ],
   "l3MappingPoints": [
    {
     "type": "AI",
     "instance": 198,
     "name": "Mac Address",
     "unit": null,
     "unitRaw": "None",
     "note": "범위 0 - 127",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 199,
     "name": "IMC Address",
     "unit": null,
     "unitRaw": "None",
     "note": "범위 1-31",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 200,
     "name": "IMC Version[4]",
     "unit": null,
     "unitRaw": "None",
     "note": "범위 0, 46, 48 - 57",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AI",
     "instance": 201,
     "name": "IMC Version[5]",
     "unit": null,
     "unitRaw": "None",
     "note": "범위 0, 46, 48 - 57",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AI",
     "instance": 202,
     "name": "IMC Version[6]",
     "unit": null,
     "unitRaw": "None",
     "note": "범위 0, 46, 48 - 57",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AI",
     "instance": 203,
     "name": "IMC Version[7]",
     "unit": null,
     "unitRaw": "None",
     "note": "범위 0, 46, 48 - 57",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AI",
     "instance": 204,
     "name": "IMC Version[8]",
     "unit": null,
     "unitRaw": "None",
     "note": "범위 0, 46, 48 - 57",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AI",
     "instance": 205,
     "name": "IMC Version[9]",
     "unit": null,
     "unitRaw": "None",
     "note": "범위 0, 46, 48 - 57",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AI",
     "instance": 206,
     "name": "IMC Version[10]",
     "unit": null,
     "unitRaw": "None",
     "note": "범위 0, 46, 48 - 57",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AI",
     "instance": 207,
     "name": "IMC Version[11]",
     "unit": null,
     "unitRaw": "None",
     "note": "범위 0, 46, 48 - 57",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AI",
     "instance": 208,
     "name": "IMC Version[12]",
     "unit": null,
     "unitRaw": "None",
     "note": "범위 0, 46, 48 - 57",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AI",
     "instance": 209,
     "name": "IMC Version[13]",
     "unit": null,
     "unitRaw": "None",
     "note": "범위 0, 46, 48 - 57",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AI",
     "instance": 210,
     "name": "IMC Version[14]",
     "unit": null,
     "unitRaw": "None",
     "note": "범위 0, 46, 48 - 57",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AI",
     "instance": 231,
     "name": "Unit ID",
     "unit": null,
     "unitRaw": "None",
     "note": "범위 0 - 255",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 232,
     "name": "Unit Status",
     "unit": null,
     "unitRaw": "None",
     "note": "범위 0 - 255",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 239,
     "name": "Space Temperature",
     "unit": null,
     "unitRaw": "Deg. F",
     "note": "범위 63.75 - 100.00",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 240,
     "name": "Discharge Air Temperature",
     "unit": null,
     "unitRaw": "Deg. F",
     "note": "범위 -8.7 – 164.4",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 241,
     "name": "Effective Occupancy",
     "unit": null,
     "unitRaw": "None",
     "note": "범위 0 - 2",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 242,
     "name": "Local Outside Air Temperature",
     "unit": null,
     "unitRaw": "Deg. F",
     "note": "범위 -30.6 – 131.6",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 243,
     "name": "Local Space Temperature",
     "unit": null,
     "unitRaw": "Deg. F",
     "note": "범위 63.75 – 100.00",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 244,
     "name": "Outside Air Damper",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0 - 100, 255",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 245,
     "name": "Heat Primary",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0 – 100",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 246,
     "name": "Heat Secondary",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0 – 100",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 247,
     "name": "Cool Primary",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0 – 100",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 248,
     "name": "Economizer Enabled",
     "unit": null,
     "unitRaw": "None",
     "note": "범위 0, 1, 255",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 250,
     "name": "Supply Fan Status",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0 - 100",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 252,
     "name": "Space Temperature Setpoint (Eff)",
     "unit": null,
     "unitRaw": "Deg. F",
     "note": "범위 40.0 – 95.0",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 253,
     "name": "Current Error",
     "unit": null,
     "unitRaw": null,
     "note": "These legacy alarm reporting objects are obsolete. These obsolete objects are replaced with the new CSV 302 object, which lists the same alarm list information. All new BACnet installations should use the new CSV 302 object instead of the o",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 254,
     "name": "Error Pointer",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 255,
     "name": "Most recent Error 1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 256,
     "name": "Most recent Error 2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 257,
     "name": "Most recent Error 3",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 258,
     "name": "Most recent Error 4",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 259,
     "name": "Most recent Error 5",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 260,
     "name": "Most recent Error 6",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 261,
     "name": "Most recent Error 7",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 262,
     "name": "Most recent Error 8",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 263,
     "name": "Most recent Error 9",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 264,
     "name": "Most recent Error 10",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 273,
     "name": "IAQ 2 Effective Value",
     "unit": null,
     "unitRaw": "Volt",
     "note": "범위 0 - 10",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 274,
     "name": "Space CO2 Sensor (Eff)",
     "unit": null,
     "unitRaw": "Parts-per-million",
     "note": "범위 0 - 2000",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 275,
     "name": "Space CO2 Sensor (Local)",
     "unit": null,
     "unitRaw": "Parts-per-million",
     "note": "범위 0 - 2000",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 276,
     "name": "Space Humidity (Eff)",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0 - 100",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 277,
     "name": "Space Humidity (Local)",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0 - 100",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 278,
     "name": "Dehumidification Setpoint (Eff)",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0 - 100",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 279,
     "name": "Dehumidification Status",
     "unit": null,
     "unitRaw": "None",
     "note": "범위 0 - 2",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 281,
     "name": "Return Air Temperature",
     "unit": null,
     "unitRaw": "Deg. F",
     "note": "범위 -8.7 – 164.4",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 282,
     "name": "Building Static Pressure",
     "unit": null,
     "unitRaw": "Inches-of-water",
     "note": "범위 -0.5 - 0.5",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AI",
     "instance": 283,
     "name": "Duct Static Pressure",
     "unit": null,
     "unitRaw": "Inches-of-water",
     "note": "범위 0 – 5.00",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 285,
     "name": "Exhaust Fan Status",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 0 - 100",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 290,
     "name": "Filter Efficiency",
     "unit": null,
     "unitRaw": "No Unit",
     "note": "범위 1-1 - 100",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 293,
     "name": "Modulating Compressor Demand",
     "unit": null,
     "unitRaw": "No Unit",
     "note": "범위 1-1 - 100",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AO",
     "instance": 101,
     "name": "Application Mode Control*",
     "unit": null,
     "unitRaw": "None",
     "note": "범위 0, 1,3,6,9,208,209,216,217,218, 219, 220, 221, 222, 224, 225, 226, 227, 228, 229, 230, 232, 233, 234, 236, 254, 255",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AO",
     "instance": 102,
     "name": "Outdoor Air Min Pos Control",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 all",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AO",
     "instance": 103,
     "name": "Occupancy Override Control",
     "unit": null,
     "unitRaw": "None",
     "note": "범위 all",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AO",
     "instance": 104,
     "name": "Occupancy Scheduler Control",
     "unit": null,
     "unitRaw": "None",
     "note": "범위 all",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AO",
     "instance": 105,
     "name": "BACnet Device Instance",
     "unit": null,
     "unitRaw": "None",
     "note": "범위 all",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AO",
     "instance": 107,
     "name": "Occupancy Sensor Input",
     "unit": null,
     "unitRaw": "None",
     "note": "범위 all",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AO",
     "instance": 108,
     "name": "Space Dehumidification Setpoint",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 all",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AO",
     "instance": 109,
     "name": "Temperature Setpoint (abs)",
     "unit": null,
     "unitRaw": "Deg. F",
     "note": "범위 all",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AO",
     "instance": 110,
     "name": "Temperature Setpoint Offset",
     "unit": null,
     "unitRaw": "Deg. F",
     "note": "범위 all",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AO",
     "instance": 111,
     "name": "IAQ 1 Network Input",
     "unit": "ppm",
     "unitRaw": "PPM",
     "note": "범위 all",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AO",
     "instance": 112,
     "name": "Humidity Network Input",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 all",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AO",
     "instance": 113,
     "name": "Space Temperature Input",
     "unit": null,
     "unitRaw": "Deg. F",
     "note": "범위 all",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AO",
     "instance": 114,
     "name": "Emergency Override Control",
     "unit": null,
     "unitRaw": "None",
     "note": "범위 all",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AO",
     "instance": 115,
     "name": "Compressor Enable Control",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 all",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AO",
     "instance": 117,
     "name": "Primary Heat Enable Control",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 all",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AO",
     "instance": 119,
     "name": "Auxiliary Heat Enable Control",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 all",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AO",
     "instance": 123,
     "name": "Duct Static Setpoint",
     "unit": null,
     "unitRaw": "In. of water",
     "note": "범위 all",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AO",
     "instance": 124,
     "name": "Building Static Setpoint",
     "unit": null,
     "unitRaw": "In. of water",
     "note": "범위 all",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AO",
     "instance": 125,
     "name": "Discharge Air Cooling Setpoint",
     "unit": null,
     "unitRaw": "Deg. F",
     "note": "범위 -9,40-100*",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AO",
     "instance": 126,
     "name": "Discharge Air Heating Setpoint",
     "unit": null,
     "unitRaw": "Deg. F",
     "note": "범위 -9,60-140*",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AO",
     "instance": 127,
     "name": "Supply Fan Capacity Input",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 all*",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AO",
     "instance": 128,
     "name": "Exhaust Fan Capacity Input",
     "unit": "percent",
     "unitRaw": "%",
     "note": "범위 all",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AO",
     "instance": 129,
     "name": "Set Economizer Outdoor Air Suitable",
     "unit": null,
     "unitRaw": "None",
     "note": "범위 all",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 1,
     "name": "Baud Rate Setting",
     "unit": null,
     "unitRaw": "None",
     "note": "범위 9600, 19200, 38400, 76800",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 130,
     "name": "Heating Occupied Setpoint",
     "unit": null,
     "unitRaw": "Deg. F",
     "note": "범위 all",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 131,
     "name": "Cooling Occupied Setpoint",
     "unit": null,
     "unitRaw": "Deg. F",
     "note": "범위 all",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 132,
     "name": "Heating Unoccupied Setpoint",
     "unit": null,
     "unitRaw": "Deg. F",
     "note": "범위 all",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 133,
     "name": "Cooling Unoccupied Setpoint",
     "unit": null,
     "unitRaw": "Deg. F",
     "note": "범위 all",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 142,
     "name": "IAQ Setpoint Start Open",
     "unit": "ppm",
     "unitRaw": "PPM",
     "note": "범위 all",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 143,
     "name": "IAQ Setpoint Full Open",
     "unit": "ppm",
     "unitRaw": "PPM",
     "note": "범위 all",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 144,
     "name": "Free Cooling Temperature Sensible Setpoint",
     "unit": null,
     "unitRaw": "Deg. F",
     "note": "범위 all",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 145,
     "name": "Free Cooling Temperature Offset Setpoint",
     "unit": null,
     "unitRaw": "Deg. F",
     "note": "범위 all",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 146,
     "name": "Free Cooling Enthalpy Setpoint",
     "unit": "mA",
     "unitRaw": "mA",
     "note": "범위 all",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 147,
     "name": "Free Cooling Enthalpy Offset Setpoint",
     "unit": "mA",
     "unitRaw": "mA",
     "note": "범위 all",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 148,
     "name": "After Hours Override Delay Setpoint",
     "unit": "min",
     "unitRaw": "Minutes",
     "note": "범위 all",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 149,
     "name": "Heat Pump Dual Fuel Balance Point",
     "unit": null,
     "unitRaw": "Deg. F",
     "note": "범위 all",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 150,
     "name": "Heat Pump Compressor Lockout Low Setpoint",
     "unit": null,
     "unitRaw": "Deg. F",
     "note": "범위 all",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AV",
     "instance": 151,
     "name": "Heat Pump Compressor Lockout High Setpoint",
     "unit": null,
     "unitRaw": "Deg. F",
     "note": "범위 all",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 310,
     "name": "Mode of Operation",
     "unit": null,
     "unitRaw": "Multi-state value",
     "note": "",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 311,
     "name": "Remote Handset Connection",
     "unit": null,
     "unitRaw": "Multi-state value",
     "note": "",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 312,
     "name": "RTU Status",
     "unit": null,
     "unitRaw": "Multi-state value",
     "note": "",
     "sourceFile": "Lennox_CORE_BACnet_SetupGuide_508112-02.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [
    {
     "title": "기타 — Lennox_Enlight_LGT_EHB_210977.pdf p14",
     "kind": "etc",
     "page": 14,
     "source": "Lennox_Enlight_LGT_EHB_210977.pdf",
     "rows": 23,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "At altitudes above 2000 feet units must be derated to match gas manifold pressures shown i",
     "kind": "etc",
     "page": 21,
     "source": "Lennox_Enlight_LGT_EHB_210977.pdf",
     "rows": 3,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "3 TON - LGT036H4 (PART LOAD)",
     "kind": "perf",
     "page": 22,
     "source": "Lennox_Enlight_LGT_EHB_210977.pdf",
     "rows": 12,
     "use": "조건별 성능 조회"
    },
    {
     "title": "3 TON - LGT036H4 (FULL LOAD)",
     "kind": "perf",
     "page": 22,
     "source": "Lennox_Enlight_LGT_EHB_210977.pdf",
     "rows": 12,
     "use": "조건별 성능 조회"
    },
    {
     "title": "기타 — Lennox_Enlight_LGT_EHB_210977.pdf p25",
     "kind": "etc",
     "page": 25,
     "source": "Lennox_Enlight_LGT_EHB_210977.pdf",
     "rows": 27,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "기타 — Lennox_Enlight_LGT_EHB_210977.pdf p25",
     "kind": "etc",
     "page": 25,
     "source": "Lennox_Enlight_LGT_EHB_210977.pdf",
     "rows": 27,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "기타 — Lennox_Enlight_LGT_EHB_210977.pdf p26",
     "kind": "etc",
     "page": 26,
     "source": "Lennox_Enlight_LGT_EHB_210977.pdf",
     "rows": 26,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "성능표 (조건별 조회) — Lennox_Enlight_LGT_EHB_210977.pdf p27",
     "kind": "perf",
     "page": 27,
     "source": "Lennox_Enlight_LGT_EHB_210977.pdf",
     "rows": 26,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — Lennox_Enlight_LGT_EHB_210977.pdf p28",
     "kind": "perf",
     "page": 28,
     "source": "Lennox_Enlight_LGT_EHB_210977.pdf",
     "rows": 26,
     "use": "조건별 성능 조회"
    },
    {
     "title": "FACTORY INSTALLED OPTIONS/FIELD INSTALLED ACCESSORY AIR RESISTANCE - in. w.g.",
     "kind": "etc",
     "page": 29,
     "source": "Lennox_Enlight_LGT_EHB_210977.pdf",
     "rows": 9,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "POWER EXHAUST FAN PERFORMANCE",
     "kind": "perf",
     "page": 29,
     "source": "Lennox_Enlight_LGT_EHB_210977.pdf",
     "rows": 8,
     "use": "조건별 성능 조회"
    },
    {
     "title": "CEILING DIFFUSERS AIR RESISTANCE (in. w.g.)",
     "kind": "etc",
     "page": 29,
     "source": "Lennox_Enlight_LGT_EHB_210977.pdf",
     "rows": 7,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "CEILING DIFFUSER AIR THROW DATA",
     "kind": "etc",
     "page": 29,
     "source": "Lennox_Enlight_LGT_EHB_210977.pdf",
     "rows": 4,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Model Number Net Shipping lbs. kg lbs. kg 036 Base Unit 630 286 691 313 036 Max. Unit 827 ",
     "kind": "etc",
     "page": 32,
     "source": "Lennox_Enlight_LGT_EHB_210977.pdf",
     "rows": 27,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "성능표 (조건별 조회) — Lennox_Enlight_LGT_EHB_210977.pdf p33",
     "kind": "perf",
     "page": 33,
     "source": "Lennox_Enlight_LGT_EHB_210977.pdf",
     "rows": 3,
     "use": "조건별 성능 조회"
    },
    {
     "title": "치수·중량 — Lennox_Enlight_LGT_EHB_210977.pdf p34",
     "kind": "dim",
     "page": 34,
     "source": "Lennox_Enlight_LGT_EHB_210977.pdf",
     "rows": 10,
     "use": "설치·반입 참고"
    },
    {
     "title": "기타 — Lennox_Enlight_LHT_EHB_2411.pdf p12",
     "kind": "etc",
     "page": 12,
     "source": "Lennox_Enlight_LHT_EHB_2411.pdf",
     "rows": 23,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "13 TON - COOLING LHT156H4M (1 COMPRESSOR - PART LOAD)",
     "kind": "perf",
     "page": 21,
     "source": "Lennox_Enlight_LHT_EHB_2411.pdf",
     "rows": 12,
     "use": "조건별 성능 조회"
    },
    {
     "title": "13 TON - COOLING LHT156H4M (2 COMPRESSORS - PART LOAD / FULL LOAD)",
     "kind": "perf",
     "page": 21,
     "source": "Lennox_Enlight_LHT_EHB_2411.pdf",
     "rows": 12,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — Lennox_Enlight_LHT_EHB_2411.pdf p24",
     "kind": "perf",
     "page": 24,
     "source": "Lennox_Enlight_LHT_EHB_2411.pdf",
     "rows": 26,
     "use": "조건별 성능 조회"
    },
    {
     "title": "FACTORY INSTALLED OPTIONS/FIELD INSTALLED ACCESSORY AIR RESISTANCE",
     "kind": "etc",
     "page": 25,
     "source": "Lennox_Enlight_LHT_EHB_2411.pdf",
     "rows": 25,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "POWER EXHAUST FAN PERFORMANCE",
     "kind": "perf",
     "page": 26,
     "source": "Lennox_Enlight_LHT_EHB_2411.pdf",
     "rows": 11,
     "use": "조건별 성능 조회"
    },
    {
     "title": "CEILING DIFFUSER AIR RESISTANCE - in. w.g.",
     "kind": "etc",
     "page": 26,
     "source": "Lennox_Enlight_LHT_EHB_2411.pdf",
     "rows": 25,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "CEILING DIFFUSER AIR THROW DATA - ft.",
     "kind": "etc",
     "page": 26,
     "source": "Lennox_Enlight_LHT_EHB_2411.pdf",
     "rows": 10,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "ELECTRIC HEAT CAPACITIES",
     "kind": "perf",
     "page": 31,
     "source": "Lennox_Enlight_LHT_EHB_2411.pdf",
     "rows": 10,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — Lennox_Enlight_LHT_EHB_2411.pdf p32",
     "kind": "perf",
     "page": 32,
     "source": "Lennox_Enlight_LHT_EHB_2411.pdf",
     "rows": 2,
     "use": "조건별 성능 조회"
    },
    {
     "title": "1 \u0007Service Clearance - Required for removal of serviceable parts. Minimum Operation Cleara",
     "kind": "dim",
     "page": 32,
     "source": "Lennox_Enlight_LHT_EHB_2411.pdf",
     "rows": 2,
     "use": "설치·반입 참고"
    },
    {
     "title": "치수·중량 — Lennox_Enlight_LHT_EHB_2411.pdf p33",
     "kind": "dim",
     "page": 33,
     "source": "Lennox_Enlight_LHT_EHB_2411.pdf",
     "rows": 7,
     "use": "설치·반입 참고"
    },
    {
     "title": "NOTE - Max. Unit is the unit with ALL INTERNAL OPTIONS Installed. (Economizer, Standard St",
     "kind": "etc",
     "page": 33,
     "source": "Lennox_Enlight_LHT_EHB_2411.pdf",
     "rows": 36,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "치수·중량 — Lennox_Enlight_LHT_EHB_2411.pdf p34",
     "kind": "dim",
     "page": 34,
     "source": "Lennox_Enlight_LHT_EHB_2411.pdf",
     "rows": 8,
     "use": "설치·반입 참고"
    }
   ],
   "counts": {
    "templateCandidates": 13,
    "templatePointMappings": 32,
    "unitModels": 7,
    "electricalRows": 0,
    "simulatorInputs": 95,
    "simulatorRequirementMappings": 16,
    "l3MappingPoints": 93,
    "referenceTables": 30
   }
  },
  "lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcmr000": {
   "id": "lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcmr000",
   "equipmentId": "e5",
   "templateProfileId": "e5.ahu",
   "vendor": "LG",
   "model": "AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 환기(RA) 제어 킷 PAHCMR000",
   "name": "AHU Comm Kit 0CAA0-02M MULTI V·Single AHU Interface · 환기(RA) 제어 킷 PAHCMR000",
   "templatePointCandidates": [
    {
     "templateName": "환기온도",
     "sourceName": "RA Temp.",
     "type": "MB",
     "instance": 30002,
     "unit": null,
     "note": "-"
    },
    {
     "templateName": "운전 모드",
     "sourceName": "Operation Mode",
     "type": "MB",
     "instance": 40001,
     "unit": null,
     "note": "-"
    }
   ],
   "templatePointMappings": [
    {
     "templateName": "급기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sensor temp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ return duct equip ▸ air return point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "RA Temp.",
      "type": "MB",
      "instance": 30002,
      "unit": null,
      "note": "-"
     }
    },
    {
     "templateName": "외기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ outside duct equip ▸ air outside point sensor temp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "실내온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`zone`✓ `air`✓ `temp`✓ `sensor`✓",
     "haystack": "ahu ▸ thermostat equip ▸ air sensor temp zone",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "혼합공기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`mixed`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ mixed duct equip ▸ air mixed point sensor temp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "배기 온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`exhaust`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ exhaust duct equip ▸ air exhaust point sensor temp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "권장",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `humidity`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge humidity point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "권장",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `humidity`✓",
     "haystack": "ahu ▸ return duct equip ▸ air humidity point return sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "외기 엔탈피",
     "objectType": "AI",
     "unit": "kJ/kg",
     "grade": "권장",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `enthalpy`✓",
     "haystack": "ahu ▸ outside duct equip ▸ air enthalpy outside point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기 정압",
     "objectType": "AI",
     "unit": "Pa",
     "grade": "필수",
     "role": "sensor",
     "tags": "`discharge`✓ `static`★ `pressure`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "외기 풍량",
     "objectType": "AI",
     "unit": "CMH",
     "grade": "권장",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `flow`✓",
     "haystack": "ahu ▸ ventilation duct equip ▸ air flow point sensor ventilation",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기 풍량",
     "objectType": "AI",
     "unit": "CMH",
     "grade": "권장",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `flow`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge flow point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기 CO2",
     "objectType": "AI",
     "unit": "ppm",
     "grade": "권장",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `co2`✓ `concentration`✓",
     "haystack": "ahu ▸ return duct equip ▸ air co2 concentration point return sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기온도 설정값",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`discharge`✓ `air`✓ `temp`✓ `sp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sp temp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기 정압 설정값",
     "objectType": "AV",
     "unit": "Pa",
     "grade": "권장",
     "role": "sp",
     "tags": "`discharge`✓ `static`★ `pressure`✓ `sp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기팬 주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "grade": "필수",
     "role": "cmd",
     "tags": "`discharge`✓ `fan`✓ `vfd`✓ `freq`✓ `cmd`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ fan-motor equip ▸ cmd freq point vfd",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기팬 주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "grade": "권장",
     "role": "cmd",
     "tags": "`return`✓ `fan`✓ `vfd`✓ `freq`✓ `cmd`✓",
     "haystack": "ahu ▸ return duct equip ▸ fan-motor equip ▸ cmd fan freq point return vfd",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "외기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`outside`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ outside duct equip ▸ damper-actuator equip ▸ cmd damper outside point",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`return`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ return duct equip ▸ damper-actuator equip ▸ cmd damper point return",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "배기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`exhaust`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ exhaust duct equip ▸ damper-actuator equip ▸ cmd damper exhaust point",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "열회수 지령·상태",
     "objectType": "AO/BO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`heatWheel`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd heatWheel point",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "필터 차압",
     "objectType": "AI/BI",
     "unit": "Pa",
     "grade": "권장",
     "role": "sensor",
     "tags": "`filter`✓ `pressure`✓ `sensor`✓",
     "haystack": "ahu ▸ filter point sensor  (Haystack proto 에 물리량이 없다 — 차압/스위치 구분은 우리 규정)",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "동결 방지 경보",
     "objectType": "BI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`freezeStat`✓ `sensor`✓",
     "haystack": "ahu ▸ freezeStat point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "운전 모드",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`hvacMode`✓ `sp`✓  (Haystack 은 sp, 우리는 cmd 로 쓴다)",
     "haystack": "ahu ▸ hvacMode point sp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Operation Mode",
      "type": "MB",
      "instance": 40001,
      "unit": null,
      "note": "-"
     }
    },
    {
     "templateName": "외기냉방 모드",
     "objectType": "BV",
     "unit": "—",
     "grade": "권장",
     "role": "cmd",
     "tags": "`economizing`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd economizing point",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`chilled`✓ `water`✓ `valve`✓ `cool`✓ `cmd`✓ `position`★",
     "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ chilled cmd cool point valve water",
     "appliesWhen": "냉수코일 구성. 우리 AHU 8모델 중 LG AHU 통신킷 2건·Mitsubishi PAC-IF013B 1건은 직팽(DX) 인터페이스라 해당 없다 — 그 3건은 '냉방 지령'으로 본다.",
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "온수밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`hot`✓ `water`✓ `valve`✓ `heat`✓ `cmd`✓ `position`★",
     "haystack": "ahu ▸ duct equip ▸ heatingCoil equip ▸ cmd heat hot point valve water",
     "appliesWhen": "온수·증기코일 구성. 직팽 AHU 인터페이스킷 3건과 전기히터 구성에는 해당 없다.",
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "압축기 단수 상태",
     "objectType": "AI/BI",
     "unit": "단",
     "grade": "선택",
     "role": "sensor",
     "tags": "`cool`✓ `run`✓ `stage`✓ `cmd`✓",
     "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ cmd cool point run stage",
     "appliesWhen": "직팽(DX) 코일 또는 DX 인터페이스킷 구성일 때만.",
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉방 지령",
     "objectType": "AO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`cool`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd cool point",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "난방 지령",
     "objectType": "AO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`heat`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd heat point",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "가습 지령",
     "objectType": "AO/BO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`humidifier`✓ `cmd`✓",
     "haystack": "ahu ▸ humidifier equip ▸ cmd enable humidifier point / cmd humidifier point run  (Haystack 에 변조(%) proto 는 없다 — 우리 AO % 는 초과분)",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [
    {
     "unitModelNumber": "PRLK048A0",
     "unitNumberKind": "modelNumber",
     "unitRole": "eevKit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "compatibleCapacityRange": "kW"
     },
     "sourceTable": "General data — EEV kit combination for PAHCMR000 (PDB)",
     "sourcePage": 15,
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf#eevkits",
     "capacityClass": "EEV kit",
     "compatibleCapacityRange": "3.6 – 28",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "PRLK096A0",
     "unitNumberKind": "modelNumber",
     "unitRole": "eevKit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "compatibleCapacityRange": "kW"
     },
     "sourceTable": "General data — EEV kit combination for PAHCMR000 (PDB)",
     "sourcePage": 15,
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf#eevkits",
     "capacityClass": "EEV kit",
     "compatibleCapacityRange": "28.1 – 56",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "PRLK396A0",
     "unitNumberKind": "modelNumber",
     "unitRole": "eevKit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "compatibleCapacityRange": "kW"
     },
     "sourceTable": "General data — EEV kit combination for PAHCMR000 (PDB)",
     "sourcePage": 15,
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf#eevkits",
     "capacityClass": "EEV kit",
     "compatibleCapacityRange": "56.1 – 112",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    }
   ],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "EEV kit",
     "unit": "",
     "condition": "형번 PRLK048A0",
     "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf#eevkits p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "PRLK048A0",
     "sourceTable": "General data — EEV kit combination for PAHCMR000 (PDB)"
    },
    {
     "name": "compatibleCapacityRange",
     "fieldId": "compatibleCapacityRange",
     "label": "호환 용량 범위",
     "value": "3.6 – 28",
     "unit": "kW",
     "condition": "형번 PRLK048A0",
     "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf#eevkits p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "PRLK048A0",
     "sourceTable": "General data — EEV kit combination for PAHCMR000 (PDB)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "EEV kit",
     "unit": "",
     "condition": "형번 PRLK096A0",
     "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf#eevkits p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "PRLK096A0",
     "sourceTable": "General data — EEV kit combination for PAHCMR000 (PDB)"
    },
    {
     "name": "compatibleCapacityRange",
     "fieldId": "compatibleCapacityRange",
     "label": "호환 용량 범위",
     "value": "28.1 – 56",
     "unit": "kW",
     "condition": "형번 PRLK096A0",
     "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf#eevkits p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "PRLK096A0",
     "sourceTable": "General data — EEV kit combination for PAHCMR000 (PDB)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "EEV kit",
     "unit": "",
     "condition": "형번 PRLK396A0",
     "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf#eevkits p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "PRLK396A0",
     "sourceTable": "General data — EEV kit combination for PAHCMR000 (PDB)"
    },
    {
     "name": "compatibleCapacityRange",
     "fieldId": "compatibleCapacityRange",
     "label": "호환 용량 범위",
     "value": "56.1 – 112",
     "unit": "kW",
     "condition": "형번 PRLK396A0",
     "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf#eevkits p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "PRLK396A0",
     "sourceTable": "General data — EEV kit combination for PAHCMR000 (PDB)"
    },
    {
     "name": "Capacity index",
     "label": "능력",
     "valueRange": "12 – 192",
     "unit": "",
     "condition": "5.1.1 MULTI V",
     "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p13",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Heat exchanger capacity (kBtu/h) Cooling",
     "label": "능력",
     "valueRange": "10.5 – 172.1",
     "unit": "",
     "condition": "5.1.1 MULTI V",
     "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p13",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Heat exchanger capacity (kW) Cooling",
     "label": "능력",
     "valueRange": "3.1 – 50.5",
     "unit": "",
     "condition": "5.1.1 MULTI V",
     "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p13",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Capacity index",
     "label": "능력",
     "valueRange": "9 – 85",
     "unit": "",
     "condition": "5.1.2 Single Split",
     "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p13",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Heat exchanger capacity (kBtu/h) Cooling",
     "label": "능력",
     "valueRange": "6.5 – 70.1",
     "unit": "",
     "condition": "5.1.2 Single Split",
     "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p13",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Heat exchanger capacity (kW) Cooling",
     "label": "능력",
     "valueRange": "2 – 19.1",
     "unit": "",
     "condition": "5.1.2 Single Split",
     "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p13",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Capacity index (kW) Minimum",
     "label": "능력",
     "valueRange": "3.6 – 112.1",
     "unit": "",
     "condition": "6.1 Capacity Range",
     "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p15",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Capacity [kBtu/h]",
     "label": "능력",
     "valueRange": "12 – 192",
     "unit": "",
     "condition": "Table of SW4",
     "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p20",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Capacity [kW]",
     "label": "능력",
     "valueRange": "3.5 – 56",
     "unit": "",
     "condition": "Table of SW4",
     "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p20",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "ODU Capacity Range (%)",
     "label": "능력",
     "valueRange": "40 – 100",
     "unit": "",
     "condition": "1 System",
     "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p33",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "ODU Capacity Range (%)",
     "label": "능력",
     "valueRange": "40 – 100",
     "unit": "",
     "condition": "1 System",
     "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p34",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "ODU Capacity Range (%)",
     "label": "능력",
     "valueRange": "10 – 100",
     "unit": "",
     "condition": "<ODU target pressure range at cooling mode>",
     "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p36",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "급기 풍량",
     "unit": "CMH",
     "condition": "정격/설계 구분",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "환기 풍량",
     "unit": "CMH",
     "condition": "환기팬 있는 경우",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "최소 외기량",
     "unit": "CMH 또는 %",
     "condition": "환기기준 산출값",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "기외정압",
     "unit": "mmAq / Pa",
     "condition": "덕트 저항",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "급기팬 형식·모터출력",
     "unit": "— / kW",
     "condition": "시로코·터보·플러그",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "Heat exchanger capacity (kW) Cooling",
       "label": "능력",
       "valueRange": "3.1 – 50.5",
       "unit": "",
       "condition": "5.1.1 MULTI V",
       "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p13",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Heat exchanger capacity (kW) Cooling",
       "label": "능력",
       "valueRange": "2 – 19.1",
       "unit": "",
       "condition": "5.1.2 Single Split",
       "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p13",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Capacity index (kW) Minimum",
       "label": "능력",
       "valueRange": "3.6 – 112.1",
       "unit": "",
       "condition": "6.1 Capacity Range",
       "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p15",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Capacity [kW]",
       "label": "능력",
       "valueRange": "3.5 – 56",
       "unit": "",
       "condition": "Table of SW4",
       "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p20",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      }
     ]
    },
    {
     "requirementName": "환기팬 형식·모터출력",
     "unit": "— / kW",
     "condition": "",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "Heat exchanger capacity (kW) Cooling",
       "label": "능력",
       "valueRange": "3.1 – 50.5",
       "unit": "",
       "condition": "5.1.1 MULTI V",
       "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p13",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Heat exchanger capacity (kW) Cooling",
       "label": "능력",
       "valueRange": "2 – 19.1",
       "unit": "",
       "condition": "5.1.2 Single Split",
       "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p13",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Capacity index (kW) Minimum",
       "label": "능력",
       "valueRange": "3.6 – 112.1",
       "unit": "",
       "condition": "6.1 Capacity Range",
       "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p15",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Capacity [kW]",
       "label": "능력",
       "valueRange": "3.5 – 56",
       "unit": "",
       "condition": "Table of SW4",
       "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p20",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      }
     ]
    },
    {
     "requirementName": "냉수코일 능력",
     "unit": "kW",
     "condition": "**조건**: 냉수 7/12℃, 입구공기 27℃DB·19℃WB",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "Heat exchanger capacity (kBtu/h) Cooling",
       "label": "능력",
       "valueRange": "10.5 – 172.1",
       "unit": "",
       "condition": "5.1.1 MULTI V",
       "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p13",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Heat exchanger capacity (kW) Cooling",
       "label": "능력",
       "valueRange": "3.1 – 50.5",
       "unit": "",
       "condition": "5.1.1 MULTI V",
       "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p13",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Heat exchanger capacity (kBtu/h) Cooling",
       "label": "능력",
       "valueRange": "6.5 – 70.1",
       "unit": "",
       "condition": "5.1.2 Single Split",
       "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p13",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Heat exchanger capacity (kW) Cooling",
       "label": "능력",
       "valueRange": "2 – 19.1",
       "unit": "",
       "condition": "5.1.2 Single Split",
       "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p13",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "ODU Capacity Range (%)",
       "label": "능력",
       "valueRange": "10 – 100",
       "unit": "",
       "condition": "<ODU target pressure range at cooling mode>",
       "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p36",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      }
     ]
    },
    {
     "requirementName": "온수코일 능력",
     "unit": "kW",
     "condition": "**조건**: 온수 60/50℃, 입구공기 5℃",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수·온수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "코일 열수·핀피치",
     "unit": "row / mm",
     "condition": "냉수·온수 각각",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "코일 정면풍속",
     "unit": "m/s",
     "condition": "보통 2.5~3.0",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "필터 형식·효율·차압",
     "unit": "— / % / Pa",
     "condition": "프리·미디엄·HEPA (초기·최종 차압)",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "가습 방식·가습량",
     "unit": "— / kg/h",
     "condition": "증기·기화·초음파",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "열회수 유무·효율",
     "unit": "— / %",
     "condition": "전열교환 내장형",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "케이싱·단열",
     "unit": "—",
     "condition": "판넬 두께·단열재",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "전원",
     "unit": "V/φ/Hz",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "MB",
     "instance": 1,
     "name": "Operating On / Off",
     "unit": null,
     "unitRaw": null,
     "note": "●",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 68,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 3,
     "name": "All Button Lock",
     "unit": null,
     "unitRaw": null,
     "note": "●",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 68,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 4,
     "name": "Mode Lock",
     "unit": null,
     "unitRaw": null,
     "note": "●",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 68,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 5,
     "name": "Fan Speed Lock",
     "unit": null,
     "unitRaw": null,
     "note": "●",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 68,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 6,
     "name": "Target Temp. Lock",
     "unit": null,
     "unitRaw": null,
     "note": "●",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 68,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 7,
     "name": "Error",
     "unit": null,
     "unitRaw": null,
     "note": "●",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 68,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10001,
     "name": "Comp Status",
     "unit": null,
     "unitRaw": null,
     "note": "-",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 68,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10002,
     "name": "Defrost Status",
     "unit": null,
     "unitRaw": null,
     "note": "-",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 68,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10003,
     "name": "Oil Return",
     "unit": null,
     "unitRaw": null,
     "note": "-",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 68,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30001,
     "name": "Error Code",
     "unit": null,
     "unitRaw": null,
     "note": "-",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 68,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30002,
     "name": "RA Temp.",
     "unit": null,
     "unitRaw": null,
     "note": "-",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 68,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 30004,
     "name": "Pipe In Temp.",
     "unit": null,
     "unitRaw": null,
     "note": "-",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 68,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30005,
     "name": "Pipe Out Temp.",
     "unit": null,
     "unitRaw": null,
     "note": "-",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 68,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30006,
     "name": "Capacity",
     "unit": null,
     "unitRaw": null,
     "note": "-",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 68,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40001,
     "name": "Operation Mode",
     "unit": null,
     "unitRaw": null,
     "note": "-",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 68,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 40002,
     "name": "Fan Speed",
     "unit": null,
     "unitRaw": null,
     "note": "-",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 68,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40003,
     "name": "Target Temp.",
     "unit": null,
     "unitRaw": null,
     "note": "-",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 68,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40004,
     "name": "Target Temp. Upper Range",
     "unit": null,
     "unitRaw": null,
     "note": "-",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 68,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40005,
     "name": "Target Temp. Lower Range",
     "unit": null,
     "unitRaw": null,
     "note": "-",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 68,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [
    {
     "title": "3.1 Technical specifications",
     "kind": "etc",
     "page": 5,
     "source": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "rows": 39,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "2 System or more",
     "kind": "perf",
     "page": 33,
     "source": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "rows": 19,
     "use": "조건별 성능 조회"
    },
    {
     "title": "NTC Thermistor",
     "kind": "etc",
     "page": 38,
     "source": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "rows": 2,
     "use": "부속·배선·호환 참고"
    }
   ],
   "counts": {
    "templateCandidates": 2,
    "templatePointMappings": 31,
    "unitModels": 3,
    "electricalRows": 0,
    "simulatorInputs": 18,
    "simulatorRequirementMappings": 16,
    "l3MappingPoints": 19,
    "referenceTables": 3
   }
  },
  "lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcms000": {
   "id": "lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcms000",
   "equipmentId": "e5",
   "templateProfileId": "e5.ahu",
   "vendor": "LG",
   "model": "AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 급기(SA) 제어 킷 PAHCMS000",
   "name": "AHU Comm Kit 0CAA0-02M MULTI V·Single AHU Interface · 급기(SA) 제어 킷 PAHCMS000",
   "templatePointCandidates": [
    {
     "templateName": "환기온도",
     "sourceName": "RA Temp.",
     "type": "MB",
     "instance": 30011,
     "unit": null,
     "note": "-"
    },
    {
     "templateName": "운전 모드",
     "sourceName": "Operation Mode",
     "type": "MB",
     "instance": 40001,
     "unit": null,
     "note": "-"
    }
   ],
   "templatePointMappings": [
    {
     "templateName": "급기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sensor temp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ return duct equip ▸ air return point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "RA Temp.",
      "type": "MB",
      "instance": 30011,
      "unit": null,
      "note": "-"
     }
    },
    {
     "templateName": "외기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ outside duct equip ▸ air outside point sensor temp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "실내온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`zone`✓ `air`✓ `temp`✓ `sensor`✓",
     "haystack": "ahu ▸ thermostat equip ▸ air sensor temp zone",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "혼합공기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`mixed`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ mixed duct equip ▸ air mixed point sensor temp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "배기 온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`exhaust`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ exhaust duct equip ▸ air exhaust point sensor temp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "권장",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `humidity`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge humidity point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "권장",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `humidity`✓",
     "haystack": "ahu ▸ return duct equip ▸ air humidity point return sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "외기 엔탈피",
     "objectType": "AI",
     "unit": "kJ/kg",
     "grade": "권장",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `enthalpy`✓",
     "haystack": "ahu ▸ outside duct equip ▸ air enthalpy outside point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기 정압",
     "objectType": "AI",
     "unit": "Pa",
     "grade": "필수",
     "role": "sensor",
     "tags": "`discharge`✓ `static`★ `pressure`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "외기 풍량",
     "objectType": "AI",
     "unit": "CMH",
     "grade": "권장",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `flow`✓",
     "haystack": "ahu ▸ ventilation duct equip ▸ air flow point sensor ventilation",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기 풍량",
     "objectType": "AI",
     "unit": "CMH",
     "grade": "권장",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `flow`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge flow point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기 CO2",
     "objectType": "AI",
     "unit": "ppm",
     "grade": "권장",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `co2`✓ `concentration`✓",
     "haystack": "ahu ▸ return duct equip ▸ air co2 concentration point return sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기온도 설정값",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`discharge`✓ `air`✓ `temp`✓ `sp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sp temp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기 정압 설정값",
     "objectType": "AV",
     "unit": "Pa",
     "grade": "권장",
     "role": "sp",
     "tags": "`discharge`✓ `static`★ `pressure`✓ `sp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기팬 주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "grade": "필수",
     "role": "cmd",
     "tags": "`discharge`✓ `fan`✓ `vfd`✓ `freq`✓ `cmd`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ fan-motor equip ▸ cmd freq point vfd",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기팬 주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "grade": "권장",
     "role": "cmd",
     "tags": "`return`✓ `fan`✓ `vfd`✓ `freq`✓ `cmd`✓",
     "haystack": "ahu ▸ return duct equip ▸ fan-motor equip ▸ cmd fan freq point return vfd",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "외기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`outside`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ outside duct equip ▸ damper-actuator equip ▸ cmd damper outside point",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`return`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ return duct equip ▸ damper-actuator equip ▸ cmd damper point return",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "배기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`exhaust`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ exhaust duct equip ▸ damper-actuator equip ▸ cmd damper exhaust point",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "열회수 지령·상태",
     "objectType": "AO/BO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`heatWheel`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd heatWheel point",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "필터 차압",
     "objectType": "AI/BI",
     "unit": "Pa",
     "grade": "권장",
     "role": "sensor",
     "tags": "`filter`✓ `pressure`✓ `sensor`✓",
     "haystack": "ahu ▸ filter point sensor  (Haystack proto 에 물리량이 없다 — 차압/스위치 구분은 우리 규정)",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "동결 방지 경보",
     "objectType": "BI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`freezeStat`✓ `sensor`✓",
     "haystack": "ahu ▸ freezeStat point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "운전 모드",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`hvacMode`✓ `sp`✓  (Haystack 은 sp, 우리는 cmd 로 쓴다)",
     "haystack": "ahu ▸ hvacMode point sp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Operation Mode",
      "type": "MB",
      "instance": 40001,
      "unit": null,
      "note": "-"
     }
    },
    {
     "templateName": "외기냉방 모드",
     "objectType": "BV",
     "unit": "—",
     "grade": "권장",
     "role": "cmd",
     "tags": "`economizing`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd economizing point",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`chilled`✓ `water`✓ `valve`✓ `cool`✓ `cmd`✓ `position`★",
     "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ chilled cmd cool point valve water",
     "appliesWhen": "냉수코일 구성. 우리 AHU 8모델 중 LG AHU 통신킷 2건·Mitsubishi PAC-IF013B 1건은 직팽(DX) 인터페이스라 해당 없다 — 그 3건은 '냉방 지령'으로 본다.",
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "온수밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`hot`✓ `water`✓ `valve`✓ `heat`✓ `cmd`✓ `position`★",
     "haystack": "ahu ▸ duct equip ▸ heatingCoil equip ▸ cmd heat hot point valve water",
     "appliesWhen": "온수·증기코일 구성. 직팽 AHU 인터페이스킷 3건과 전기히터 구성에는 해당 없다.",
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "압축기 단수 상태",
     "objectType": "AI/BI",
     "unit": "단",
     "grade": "선택",
     "role": "sensor",
     "tags": "`cool`✓ `run`✓ `stage`✓ `cmd`✓",
     "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ cmd cool point run stage",
     "appliesWhen": "직팽(DX) 코일 또는 DX 인터페이스킷 구성일 때만.",
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉방 지령",
     "objectType": "AO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`cool`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd cool point",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "난방 지령",
     "objectType": "AO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`heat`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd heat point",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "가습 지령",
     "objectType": "AO/BO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`humidifier`✓ `cmd`✓",
     "haystack": "ahu ▸ humidifier equip ▸ cmd enable humidifier point / cmd humidifier point run  (Haystack 에 변조(%) proto 는 없다 — 우리 AO % 는 초과분)",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [
    {
     "unitModelNumber": "PRLK048A0",
     "unitNumberKind": "modelNumber",
     "unitRole": "eevKit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "compatibleCapacityRange": "kW"
     },
     "sourceTable": "General data — EEV kit combination for PAHCMS000 (PDB)",
     "sourcePage": 15,
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf#eevkits",
     "capacityClass": "EEV kit",
     "compatibleCapacityRange": "3.6 – 28",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "PRLK096A0",
     "unitNumberKind": "modelNumber",
     "unitRole": "eevKit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "compatibleCapacityRange": "kW"
     },
     "sourceTable": "General data — EEV kit combination for PAHCMS000 (PDB)",
     "sourcePage": 15,
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf#eevkits",
     "capacityClass": "EEV kit",
     "compatibleCapacityRange": "28.1 – 56",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "PRLK396A0",
     "unitNumberKind": "modelNumber",
     "unitRole": "eevKit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "compatibleCapacityRange": "kW"
     },
     "sourceTable": "General data — EEV kit combination for PAHCMS000 (PDB)",
     "sourcePage": 15,
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf#eevkits",
     "capacityClass": "EEV kit",
     "compatibleCapacityRange": "56.1 – 112",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "PRLK594A0",
     "unitNumberKind": "modelNumber",
     "unitRole": "eevKit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "compatibleCapacityRange": "kW"
     },
     "sourceTable": "General data — EEV kit combination for PAHCMS000 (PDB)",
     "sourcePage": 15,
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf#eevkits",
     "capacityClass": "EEV kit",
     "compatibleCapacityRange": "112.1 – 168",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    }
   ],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "EEV kit",
     "unit": "",
     "condition": "형번 PRLK048A0",
     "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf#eevkits p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "PRLK048A0",
     "sourceTable": "General data — EEV kit combination for PAHCMS000 (PDB)"
    },
    {
     "name": "compatibleCapacityRange",
     "fieldId": "compatibleCapacityRange",
     "label": "호환 용량 범위",
     "value": "3.6 – 28",
     "unit": "kW",
     "condition": "형번 PRLK048A0",
     "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf#eevkits p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "PRLK048A0",
     "sourceTable": "General data — EEV kit combination for PAHCMS000 (PDB)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "EEV kit",
     "unit": "",
     "condition": "형번 PRLK096A0",
     "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf#eevkits p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "PRLK096A0",
     "sourceTable": "General data — EEV kit combination for PAHCMS000 (PDB)"
    },
    {
     "name": "compatibleCapacityRange",
     "fieldId": "compatibleCapacityRange",
     "label": "호환 용량 범위",
     "value": "28.1 – 56",
     "unit": "kW",
     "condition": "형번 PRLK096A0",
     "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf#eevkits p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "PRLK096A0",
     "sourceTable": "General data — EEV kit combination for PAHCMS000 (PDB)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "EEV kit",
     "unit": "",
     "condition": "형번 PRLK396A0",
     "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf#eevkits p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "PRLK396A0",
     "sourceTable": "General data — EEV kit combination for PAHCMS000 (PDB)"
    },
    {
     "name": "compatibleCapacityRange",
     "fieldId": "compatibleCapacityRange",
     "label": "호환 용량 범위",
     "value": "56.1 – 112",
     "unit": "kW",
     "condition": "형번 PRLK396A0",
     "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf#eevkits p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "PRLK396A0",
     "sourceTable": "General data — EEV kit combination for PAHCMS000 (PDB)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "EEV kit",
     "unit": "",
     "condition": "형번 PRLK594A0",
     "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf#eevkits p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "PRLK594A0",
     "sourceTable": "General data — EEV kit combination for PAHCMS000 (PDB)"
    },
    {
     "name": "compatibleCapacityRange",
     "fieldId": "compatibleCapacityRange",
     "label": "호환 용량 범위",
     "value": "112.1 – 168",
     "unit": "kW",
     "condition": "형번 PRLK594A0",
     "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf#eevkits p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "PRLK594A0",
     "sourceTable": "General data — EEV kit combination for PAHCMS000 (PDB)"
    },
    {
     "name": "Capacity index",
     "label": "능력",
     "valueRange": "12 – 192",
     "unit": "",
     "condition": "5.1.1 MULTI V",
     "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p13",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Heat exchanger capacity (kBtu/h) Cooling",
     "label": "능력",
     "valueRange": "10.5 – 172.1",
     "unit": "",
     "condition": "5.1.1 MULTI V",
     "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p13",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Heat exchanger capacity (kW) Cooling",
     "label": "능력",
     "valueRange": "3.1 – 50.5",
     "unit": "",
     "condition": "5.1.1 MULTI V",
     "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p13",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Capacity index",
     "label": "능력",
     "valueRange": "9 – 85",
     "unit": "",
     "condition": "5.1.2 Single Split",
     "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p13",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Heat exchanger capacity (kBtu/h) Cooling",
     "label": "능력",
     "valueRange": "6.5 – 70.1",
     "unit": "",
     "condition": "5.1.2 Single Split",
     "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p13",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Heat exchanger capacity (kW) Cooling",
     "label": "능력",
     "valueRange": "2 – 19.1",
     "unit": "",
     "condition": "5.1.2 Single Split",
     "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p13",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Capacity index (kW) Minimum",
     "label": "능력",
     "valueRange": "3.6 – 112.1",
     "unit": "",
     "condition": "6.1 Capacity Range",
     "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p15",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Capacity [kBtu/h]",
     "label": "능력",
     "valueRange": "12 – 192",
     "unit": "",
     "condition": "Table of SW4",
     "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p20",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Capacity [kW]",
     "label": "능력",
     "valueRange": "3.5 – 56",
     "unit": "",
     "condition": "Table of SW4",
     "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p20",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "ODU Capacity Range (%)",
     "label": "능력",
     "valueRange": "40 – 100",
     "unit": "",
     "condition": "1 System",
     "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p33",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "ODU Capacity Range (%)",
     "label": "능력",
     "valueRange": "40 – 100",
     "unit": "",
     "condition": "1 System",
     "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p34",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "ODU Capacity Range (%)",
     "label": "능력",
     "valueRange": "10 – 100",
     "unit": "",
     "condition": "<ODU target pressure range at cooling mode>",
     "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p36",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "급기 풍량",
     "unit": "CMH",
     "condition": "정격/설계 구분",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "환기 풍량",
     "unit": "CMH",
     "condition": "환기팬 있는 경우",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "최소 외기량",
     "unit": "CMH 또는 %",
     "condition": "환기기준 산출값",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "기외정압",
     "unit": "mmAq / Pa",
     "condition": "덕트 저항",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "급기팬 형식·모터출력",
     "unit": "— / kW",
     "condition": "시로코·터보·플러그",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "Heat exchanger capacity (kW) Cooling",
       "label": "능력",
       "valueRange": "3.1 – 50.5",
       "unit": "",
       "condition": "5.1.1 MULTI V",
       "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p13",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Heat exchanger capacity (kW) Cooling",
       "label": "능력",
       "valueRange": "2 – 19.1",
       "unit": "",
       "condition": "5.1.2 Single Split",
       "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p13",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Capacity index (kW) Minimum",
       "label": "능력",
       "valueRange": "3.6 – 112.1",
       "unit": "",
       "condition": "6.1 Capacity Range",
       "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p15",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Capacity [kW]",
       "label": "능력",
       "valueRange": "3.5 – 56",
       "unit": "",
       "condition": "Table of SW4",
       "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p20",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      }
     ]
    },
    {
     "requirementName": "환기팬 형식·모터출력",
     "unit": "— / kW",
     "condition": "",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "Heat exchanger capacity (kW) Cooling",
       "label": "능력",
       "valueRange": "3.1 – 50.5",
       "unit": "",
       "condition": "5.1.1 MULTI V",
       "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p13",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Heat exchanger capacity (kW) Cooling",
       "label": "능력",
       "valueRange": "2 – 19.1",
       "unit": "",
       "condition": "5.1.2 Single Split",
       "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p13",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Capacity index (kW) Minimum",
       "label": "능력",
       "valueRange": "3.6 – 112.1",
       "unit": "",
       "condition": "6.1 Capacity Range",
       "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p15",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Capacity [kW]",
       "label": "능력",
       "valueRange": "3.5 – 56",
       "unit": "",
       "condition": "Table of SW4",
       "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p20",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      }
     ]
    },
    {
     "requirementName": "냉수코일 능력",
     "unit": "kW",
     "condition": "**조건**: 냉수 7/12℃, 입구공기 27℃DB·19℃WB",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "Heat exchanger capacity (kBtu/h) Cooling",
       "label": "능력",
       "valueRange": "10.5 – 172.1",
       "unit": "",
       "condition": "5.1.1 MULTI V",
       "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p13",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Heat exchanger capacity (kW) Cooling",
       "label": "능력",
       "valueRange": "3.1 – 50.5",
       "unit": "",
       "condition": "5.1.1 MULTI V",
       "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p13",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Heat exchanger capacity (kBtu/h) Cooling",
       "label": "능력",
       "valueRange": "6.5 – 70.1",
       "unit": "",
       "condition": "5.1.2 Single Split",
       "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p13",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Heat exchanger capacity (kW) Cooling",
       "label": "능력",
       "valueRange": "2 – 19.1",
       "unit": "",
       "condition": "5.1.2 Single Split",
       "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p13",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "ODU Capacity Range (%)",
       "label": "능력",
       "valueRange": "10 – 100",
       "unit": "",
       "condition": "<ODU target pressure range at cooling mode>",
       "evidence": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf p36",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      }
     ]
    },
    {
     "requirementName": "온수코일 능력",
     "unit": "kW",
     "condition": "**조건**: 온수 60/50℃, 입구공기 5℃",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수·온수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "코일 열수·핀피치",
     "unit": "row / mm",
     "condition": "냉수·온수 각각",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "코일 정면풍속",
     "unit": "m/s",
     "condition": "보통 2.5~3.0",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "필터 형식·효율·차압",
     "unit": "— / % / Pa",
     "condition": "프리·미디엄·HEPA (초기·최종 차압)",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "가습 방식·가습량",
     "unit": "— / kg/h",
     "condition": "증기·기화·초음파",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "열회수 유무·효율",
     "unit": "— / %",
     "condition": "전열교환 내장형",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "케이싱·단열",
     "unit": "—",
     "condition": "판넬 두께·단열재",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "전원",
     "unit": "V/φ/Hz",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "MB",
     "instance": 1,
     "name": "Operating On / Off",
     "unit": null,
     "unitRaw": null,
     "note": "●",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10001,
     "name": "Error Status",
     "unit": null,
     "unitRaw": null,
     "note": "-",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10002,
     "name": "Operation Status",
     "unit": null,
     "unitRaw": null,
     "note": "-",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10003,
     "name": "Defrost Status",
     "unit": null,
     "unitRaw": null,
     "note": "-",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10011,
     "name": "ODU#1 Operation Status",
     "unit": null,
     "unitRaw": null,
     "note": "-",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10012,
     "name": "ODU#1 Comp. Status",
     "unit": null,
     "unitRaw": null,
     "note": "-",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10013,
     "name": "ODU#1 Defrost Status",
     "unit": null,
     "unitRaw": null,
     "note": "-",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10014,
     "name": "ODU#1 Error Status",
     "unit": null,
     "unitRaw": null,
     "note": "-",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10015,
     "name": "ODU#2 Operation Status",
     "unit": null,
     "unitRaw": null,
     "note": "-",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10016,
     "name": "ODU#2 Comp. Status",
     "unit": null,
     "unitRaw": null,
     "note": "-",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10017,
     "name": "ODU#2 Defrost Status",
     "unit": null,
     "unitRaw": null,
     "note": "-",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10018,
     "name": "ODU#2 Error Status",
     "unit": null,
     "unitRaw": null,
     "note": "-",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10019,
     "name": "ODU#3 Operation Status",
     "unit": null,
     "unitRaw": null,
     "note": "-",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10020,
     "name": "ODU#3 Comp. Status",
     "unit": null,
     "unitRaw": null,
     "note": "-",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10021,
     "name": "ODU#3 Defrost Status",
     "unit": null,
     "unitRaw": null,
     "note": "-",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10022,
     "name": "ODU#3 Error Status",
     "unit": null,
     "unitRaw": null,
     "note": "-",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10023,
     "name": "ODU#4 Operation Status",
     "unit": null,
     "unitRaw": null,
     "note": "-",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10024,
     "name": "ODU#4 Comp. Status",
     "unit": null,
     "unitRaw": null,
     "note": "-",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10025,
     "name": "ODU#4 Defrost Status",
     "unit": null,
     "unitRaw": null,
     "note": "-",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10026,
     "name": "ODU#4 Error Status",
     "unit": null,
     "unitRaw": null,
     "note": "-",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30001,
     "name": "Error Code",
     "unit": null,
     "unitRaw": null,
     "note": "-",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30011,
     "name": "RA Temp.",
     "unit": null,
     "unitRaw": null,
     "note": "-",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 30013,
     "name": "SA Temp.",
     "unit": null,
     "unitRaw": null,
     "note": "-",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40001,
     "name": "Operation Mode",
     "unit": null,
     "unitRaw": null,
     "note": "-",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 70,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 40002,
     "name": "Capacity 1)",
     "unit": null,
     "unitRaw": null,
     "note": "-",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 70,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40003,
     "name": "Cooling Target Temp.",
     "unit": null,
     "unitRaw": null,
     "note": "-",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 70,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40004,
     "name": "Heating Target Temp.",
     "unit": null,
     "unitRaw": null,
     "note": "-",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 70,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40028,
     "name": "Fan Speed",
     "unit": null,
     "unitRaw": null,
     "note": "-",
     "sourceFile": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "sourcePage": 70,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [
    {
     "title": "3.1 Technical specifications",
     "kind": "etc",
     "page": 5,
     "source": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "rows": 39,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "2 System or more",
     "kind": "perf",
     "page": 33,
     "source": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "rows": 19,
     "use": "조건별 성능 조회"
    },
    {
     "title": "NTC Thermistor",
     "kind": "etc",
     "page": 38,
     "source": "LG_AHU_CommKit_0CAA0-02M_PDB.pdf",
     "rows": 2,
     "use": "부속·배선·호환 참고"
    }
   ],
   "counts": {
    "templateCandidates": 2,
    "templatePointMappings": 31,
    "unitModels": 4,
    "electricalRows": 0,
    "simulatorInputs": 20,
    "simulatorRequirementMappings": 16,
    "l3MappingPoints": 28,
    "referenceTables": 3
   }
  },
  "mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus": {
   "id": "mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus",
   "equipmentId": "e5",
   "templateProfileId": "e5.ahu",
   "vendor": "Mitsubishi Electric",
   "model": "PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus)",
   "name": "PAC-IF013B/SIF013B Mr.Slim AHU Interface",
   "templatePointCandidates": [
    {
     "templateName": "외기온도",
     "sourceName": "TH7: Outdoor temp.",
     "type": "MB",
     "instance": 30005,
     "unit": null,
     "note": "-15°C-46°C (by 1°C) · Modbus reg 4"
    },
    {
     "templateName": "운전 모드",
     "sourceName": "Drive Mode",
     "type": "MB",
     "instance": 40002,
     "unit": null,
     "note": "1 (0x0001) = Heating mode, 3 (0x0003) = Cooling mode, 7(0x0007) = Fan mode, 8 (0x0008) = Auto change over • If the interface unit receives other data, received data will be cancelled. · Modbus reg 1"
    },
    {
     "templateName": "압축기 단수 상태",
     "sourceName": "Capacity request (from Local controller)",
     "type": "MB",
     "instance": 40001,
     "unit": null,
     "note": "Read:03 Write: 06/ 16 · OFF, Step1-Step11, Auto step mode • Auto step mode is Read only · Modbus reg 0"
    }
   ],
   "templatePointMappings": [
    {
     "templateName": "급기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sensor temp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ return duct equip ▸ air return point sensor temp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "외기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ outside duct equip ▸ air outside point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "TH7: Outdoor temp.",
      "type": "MB",
      "instance": 30005,
      "unit": null,
      "note": "-15°C-46°C (by 1°C) · Modbus reg 4"
     }
    },
    {
     "templateName": "실내온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`zone`✓ `air`✓ `temp`✓ `sensor`✓",
     "haystack": "ahu ▸ thermostat equip ▸ air sensor temp zone",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "혼합공기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`mixed`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ mixed duct equip ▸ air mixed point sensor temp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "배기 온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`exhaust`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ exhaust duct equip ▸ air exhaust point sensor temp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "권장",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `humidity`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge humidity point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "권장",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `humidity`✓",
     "haystack": "ahu ▸ return duct equip ▸ air humidity point return sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "외기 엔탈피",
     "objectType": "AI",
     "unit": "kJ/kg",
     "grade": "권장",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `enthalpy`✓",
     "haystack": "ahu ▸ outside duct equip ▸ air enthalpy outside point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기 정압",
     "objectType": "AI",
     "unit": "Pa",
     "grade": "필수",
     "role": "sensor",
     "tags": "`discharge`✓ `static`★ `pressure`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "외기 풍량",
     "objectType": "AI",
     "unit": "CMH",
     "grade": "권장",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `flow`✓",
     "haystack": "ahu ▸ ventilation duct equip ▸ air flow point sensor ventilation",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기 풍량",
     "objectType": "AI",
     "unit": "CMH",
     "grade": "권장",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `flow`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge flow point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기 CO2",
     "objectType": "AI",
     "unit": "ppm",
     "grade": "권장",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `co2`✓ `concentration`✓",
     "haystack": "ahu ▸ return duct equip ▸ air co2 concentration point return sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기온도 설정값",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`discharge`✓ `air`✓ `temp`✓ `sp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sp temp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기 정압 설정값",
     "objectType": "AV",
     "unit": "Pa",
     "grade": "권장",
     "role": "sp",
     "tags": "`discharge`✓ `static`★ `pressure`✓ `sp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기팬 주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "grade": "필수",
     "role": "cmd",
     "tags": "`discharge`✓ `fan`✓ `vfd`✓ `freq`✓ `cmd`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ fan-motor equip ▸ cmd freq point vfd",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기팬 주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "grade": "권장",
     "role": "cmd",
     "tags": "`return`✓ `fan`✓ `vfd`✓ `freq`✓ `cmd`✓",
     "haystack": "ahu ▸ return duct equip ▸ fan-motor equip ▸ cmd fan freq point return vfd",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "외기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`outside`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ outside duct equip ▸ damper-actuator equip ▸ cmd damper outside point",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`return`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ return duct equip ▸ damper-actuator equip ▸ cmd damper point return",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "배기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`exhaust`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ exhaust duct equip ▸ damper-actuator equip ▸ cmd damper exhaust point",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "열회수 지령·상태",
     "objectType": "AO/BO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`heatWheel`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd heatWheel point",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "필터 차압",
     "objectType": "AI/BI",
     "unit": "Pa",
     "grade": "권장",
     "role": "sensor",
     "tags": "`filter`✓ `pressure`✓ `sensor`✓",
     "haystack": "ahu ▸ filter point sensor  (Haystack proto 에 물리량이 없다 — 차압/스위치 구분은 우리 규정)",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "동결 방지 경보",
     "objectType": "BI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`freezeStat`✓ `sensor`✓",
     "haystack": "ahu ▸ freezeStat point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "운전 모드",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`hvacMode`✓ `sp`✓  (Haystack 은 sp, 우리는 cmd 로 쓴다)",
     "haystack": "ahu ▸ hvacMode point sp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Drive Mode",
      "type": "MB",
      "instance": 40002,
      "unit": null,
      "note": "1 (0x0001) = Heating mode, 3 (0x0003) = Cooling mode, 7(0x0007) = Fan mode, 8 (0x0008) = Auto change over • If the interface unit receives other data, received data will be cancelled. · Modbus reg 1"
     }
    },
    {
     "templateName": "외기냉방 모드",
     "objectType": "BV",
     "unit": "—",
     "grade": "권장",
     "role": "cmd",
     "tags": "`economizing`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd economizing point",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`chilled`✓ `water`✓ `valve`✓ `cool`✓ `cmd`✓ `position`★",
     "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ chilled cmd cool point valve water",
     "appliesWhen": "냉수코일 구성. 우리 AHU 8모델 중 LG AHU 통신킷 2건·Mitsubishi PAC-IF013B 1건은 직팽(DX) 인터페이스라 해당 없다 — 그 3건은 '냉방 지령'으로 본다.",
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "온수밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`hot`✓ `water`✓ `valve`✓ `heat`✓ `cmd`✓ `position`★",
     "haystack": "ahu ▸ duct equip ▸ heatingCoil equip ▸ cmd heat hot point valve water",
     "appliesWhen": "온수·증기코일 구성. 직팽 AHU 인터페이스킷 3건과 전기히터 구성에는 해당 없다.",
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "압축기 단수 상태",
     "objectType": "AI/BI",
     "unit": "단",
     "grade": "선택",
     "role": "sensor",
     "tags": "`cool`✓ `run`✓ `stage`✓ `cmd`✓",
     "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ cmd cool point run stage",
     "appliesWhen": "직팽(DX) 코일 또는 DX 인터페이스킷 구성일 때만.",
     "status": "matched",
     "matchedPoint": {
      "name": "Capacity request (from Local controller)",
      "type": "MB",
      "instance": 40001,
      "unit": null,
      "note": "Read:03 Write: 06/ 16 · OFF, Step1-Step11, Auto step mode • Auto step mode is Read only · Modbus reg 0"
     }
    },
    {
     "templateName": "냉방 지령",
     "objectType": "AO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`cool`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd cool point",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "난방 지령",
     "objectType": "AO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`heat`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd heat point",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "가습 지령",
     "objectType": "AO/BO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`humidifier`✓ `cmd`✓",
     "haystack": "ahu ▸ humidifier equip ▸ cmd enable humidifier point / cmd humidifier point run  (Haystack 에 변조(%) proto 는 없다 — 우리 AO % 는 초과분)",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [
    {
     "unitModelNumber": "ZRP35",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "grossCoolingCapacity": "kW",
      "heatingCapacity": "kW"
     },
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13",
     "sourcePage": 13,
     "sourceFile": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow",
     "capacityClass": "35",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "372 – 738",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "3.5",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "4.1",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZRP50",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "grossCoolingCapacity": "kW",
      "heatingCapacity": "kW"
     },
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13",
     "sourcePage": 13,
     "sourceFile": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow",
     "capacityClass": "50",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "516 – 1080",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "5.0",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
