     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "6.0",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZRP60",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "grossCoolingCapacity": "kW",
      "heatingCapacity": "kW"
     },
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13",
     "sourcePage": 13,
     "sourceFile": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow",
     "capacityClass": "60",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "630 – 1260",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "6.0",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "7.0",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZRP71",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "grossCoolingCapacity": "kW",
      "heatingCapacity": "kW"
     },
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13",
     "sourcePage": 13,
     "sourceFile": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow",
     "capacityClass": "71",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "732 – 1440",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "7.1",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "8.0",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZRP100",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "grossCoolingCapacity": "kW",
      "heatingCapacity": "kW"
     },
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13",
     "sourcePage": 13,
     "sourceFile": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow",
     "capacityClass": "100",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "978 – 2016",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "10.0",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "11.2",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZRP125",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "grossCoolingCapacity": "kW",
      "heatingCapacity": "kW"
     },
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13",
     "sourcePage": 13,
     "sourceFile": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow",
     "capacityClass": "125",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1290 – 2520",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "12.5",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "14.0",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZRP140",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "grossCoolingCapacity": "kW",
      "heatingCapacity": "kW"
     },
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13",
     "sourcePage": 13,
     "sourceFile": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow",
     "capacityClass": "140",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1380 – 2880",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "14.0",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "16.0",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZRP200",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "grossCoolingCapacity": "kW",
      "heatingCapacity": "kW"
     },
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13",
     "sourcePage": 13,
     "sourceFile": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow",
     "capacityClass": "200",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1956 – 4032",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "20.0",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "22.4",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZRP250",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "grossCoolingCapacity": "kW",
      "heatingCapacity": "kW"
     },
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13",
     "sourcePage": 13,
     "sourceFile": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow",
     "capacityClass": "250",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "2268 – 4860",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "25.0",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "27.0",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "P200",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "grossCoolingCapacity": "kW",
      "heatingCapacity": "kW"
     },
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13",
     "sourcePage": 13,
     "sourceFile": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow",
     "capacityClass": "200",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1956 – 4032",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "20.0",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "22.4",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "P250",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "grossCoolingCapacity": "kW",
      "heatingCapacity": "kW"
     },
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13",
     "sourcePage": 13,
     "sourceFile": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow",
     "capacityClass": "250",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "2268 – 4860",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "25.0",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "27.0",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "SHW80",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "grossCoolingCapacity": "kW",
      "heatingCapacity": "kW"
     },
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13",
     "sourcePage": 13,
     "sourceFile": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow",
     "capacityClass": "80",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "732 – 1440",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "7.1",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "8.0",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "SHW112",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "grossCoolingCapacity": "kW",
      "heatingCapacity": "kW"
     },
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13",
     "sourcePage": 13,
     "sourceFile": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow",
     "capacityClass": "112",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "978 – 2016",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "10.0",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "11.2",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "SHW140",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "grossCoolingCapacity": "kW",
      "heatingCapacity": "kW"
     },
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13",
     "sourcePage": 13,
     "sourceFile": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow",
     "capacityClass": "140",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1290 – 2520",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "12.5",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "14.0",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "SHW230",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "grossCoolingCapacity": "kW",
      "heatingCapacity": "kW"
     },
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13",
     "sourcePage": 13,
     "sourceFile": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow",
     "capacityClass": "230",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1956 – 4032",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "20.0",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "22.4",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZM35",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "grossCoolingCapacity": "kW",
      "heatingCapacity": "kW"
     },
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13",
     "sourcePage": 13,
     "sourceFile": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow",
     "capacityClass": "35",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "372 – 738",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "3.5",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "4.1",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZM50",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "grossCoolingCapacity": "kW",
      "heatingCapacity": "kW"
     },
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13",
     "sourcePage": 13,
     "sourceFile": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow",
     "capacityClass": "50",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "516 – 1080",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "5.0",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "6.0",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZM60",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "grossCoolingCapacity": "kW",
      "heatingCapacity": "kW"
     },
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13",
     "sourcePage": 13,
     "sourceFile": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow",
     "capacityClass": "60",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "630 – 1260",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "6.0",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "7.0",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZM71",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "grossCoolingCapacity": "kW",
      "heatingCapacity": "kW"
     },
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13",
     "sourcePage": 13,
     "sourceFile": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow",
     "capacityClass": "71",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "732 – 1440",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "7.1",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "8.0",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZM100",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "grossCoolingCapacity": "kW",
      "heatingCapacity": "kW"
     },
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13",
     "sourcePage": 13,
     "sourceFile": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow",
     "capacityClass": "100",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "978 – 2016",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "10.0",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "11.2",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZM125",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "grossCoolingCapacity": "kW",
      "heatingCapacity": "kW"
     },
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13",
     "sourcePage": 13,
     "sourceFile": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow",
     "capacityClass": "125",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1290 – 2520",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "12.5",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "14.0",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ZM140",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "grossCoolingCapacity": "kW",
      "heatingCapacity": "kW"
     },
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13",
     "sourcePage": 13,
     "sourceFile": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow",
     "capacityClass": "140",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1380 – 2880",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "14.0",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "16.0",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    }
   ],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "35",
     "unit": "",
     "condition": "형번 ZRP35",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZRP35",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "372 – 738",
     "unit": "m³/h",
     "condition": "형번 ZRP35",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZRP35",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "3.5",
     "unit": "kW",
     "condition": "형번 ZRP35",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZRP35",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "heatingCapacity",
     "fieldId": "heatingCapacity",
     "label": "난방능력",
     "value": "4.1",
     "unit": "kW",
     "condition": "형번 ZRP35",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZRP35",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "50",
     "unit": "",
     "condition": "형번 ZRP50",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZRP50",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "516 – 1080",
     "unit": "m³/h",
     "condition": "형번 ZRP50",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZRP50",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "5.0",
     "unit": "kW",
     "condition": "형번 ZRP50",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZRP50",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "heatingCapacity",
     "fieldId": "heatingCapacity",
     "label": "난방능력",
     "value": "6.0",
     "unit": "kW",
     "condition": "형번 ZRP50",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZRP50",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "60",
     "unit": "",
     "condition": "형번 ZRP60",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZRP60",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "630 – 1260",
     "unit": "m³/h",
     "condition": "형번 ZRP60",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZRP60",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "6.0",
     "unit": "kW",
     "condition": "형번 ZRP60",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZRP60",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "heatingCapacity",
     "fieldId": "heatingCapacity",
     "label": "난방능력",
     "value": "7.0",
     "unit": "kW",
     "condition": "형번 ZRP60",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZRP60",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "71",
     "unit": "",
     "condition": "형번 ZRP71",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZRP71",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "732 – 1440",
     "unit": "m³/h",
     "condition": "형번 ZRP71",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZRP71",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "7.1",
     "unit": "kW",
     "condition": "형번 ZRP71",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZRP71",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "heatingCapacity",
     "fieldId": "heatingCapacity",
     "label": "난방능력",
     "value": "8.0",
     "unit": "kW",
     "condition": "형번 ZRP71",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZRP71",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "100",
     "unit": "",
     "condition": "형번 ZRP100",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZRP100",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "978 – 2016",
     "unit": "m³/h",
     "condition": "형번 ZRP100",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZRP100",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "10.0",
     "unit": "kW",
     "condition": "형번 ZRP100",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZRP100",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "heatingCapacity",
     "fieldId": "heatingCapacity",
     "label": "난방능력",
     "value": "11.2",
     "unit": "kW",
     "condition": "형번 ZRP100",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZRP100",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "125",
     "unit": "",
     "condition": "형번 ZRP125",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZRP125",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1290 – 2520",
     "unit": "m³/h",
     "condition": "형번 ZRP125",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZRP125",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "12.5",
     "unit": "kW",
     "condition": "형번 ZRP125",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZRP125",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "heatingCapacity",
     "fieldId": "heatingCapacity",
     "label": "난방능력",
     "value": "14.0",
     "unit": "kW",
     "condition": "형번 ZRP125",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZRP125",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "140",
     "unit": "",
     "condition": "형번 ZRP140",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZRP140",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1380 – 2880",
     "unit": "m³/h",
     "condition": "형번 ZRP140",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZRP140",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "14.0",
     "unit": "kW",
     "condition": "형번 ZRP140",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZRP140",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "heatingCapacity",
     "fieldId": "heatingCapacity",
     "label": "난방능력",
     "value": "16.0",
     "unit": "kW",
     "condition": "형번 ZRP140",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZRP140",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "200",
     "unit": "",
     "condition": "형번 ZRP200",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZRP200",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1956 – 4032",
     "unit": "m³/h",
     "condition": "형번 ZRP200",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZRP200",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "20.0",
     "unit": "kW",
     "condition": "형번 ZRP200",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZRP200",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "heatingCapacity",
     "fieldId": "heatingCapacity",
     "label": "난방능력",
     "value": "22.4",
     "unit": "kW",
     "condition": "형번 ZRP200",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZRP200",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "250",
     "unit": "",
     "condition": "형번 ZRP250",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZRP250",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "2268 – 4860",
     "unit": "m³/h",
     "condition": "형번 ZRP250",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZRP250",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "25.0",
     "unit": "kW",
     "condition": "형번 ZRP250",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZRP250",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "heatingCapacity",
     "fieldId": "heatingCapacity",
     "label": "난방능력",
     "value": "27.0",
     "unit": "kW",
     "condition": "형번 ZRP250",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZRP250",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "200",
     "unit": "",
     "condition": "형번 P200",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "P200",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1956 – 4032",
     "unit": "m³/h",
     "condition": "형번 P200",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "P200",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "20.0",
     "unit": "kW",
     "condition": "형번 P200",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "P200",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "heatingCapacity",
     "fieldId": "heatingCapacity",
     "label": "난방능력",
     "value": "22.4",
     "unit": "kW",
     "condition": "형번 P200",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "P200",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "250",
     "unit": "",
     "condition": "형번 P250",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "P250",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "2268 – 4860",
     "unit": "m³/h",
     "condition": "형번 P250",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "P250",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "25.0",
     "unit": "kW",
     "condition": "형번 P250",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "P250",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "heatingCapacity",
     "fieldId": "heatingCapacity",
     "label": "난방능력",
     "value": "27.0",
     "unit": "kW",
     "condition": "형번 P250",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "P250",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "80",
     "unit": "",
     "condition": "형번 SHW80",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "SHW80",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "732 – 1440",
     "unit": "m³/h",
     "condition": "형번 SHW80",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "SHW80",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "7.1",
     "unit": "kW",
     "condition": "형번 SHW80",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "SHW80",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "heatingCapacity",
     "fieldId": "heatingCapacity",
     "label": "난방능력",
     "value": "8.0",
     "unit": "kW",
     "condition": "형번 SHW80",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "SHW80",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "112",
     "unit": "",
     "condition": "형번 SHW112",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "SHW112",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "978 – 2016",
     "unit": "m³/h",
     "condition": "형번 SHW112",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "SHW112",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "10.0",
     "unit": "kW",
     "condition": "형번 SHW112",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "SHW112",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "heatingCapacity",
     "fieldId": "heatingCapacity",
     "label": "난방능력",
     "value": "11.2",
     "unit": "kW",
     "condition": "형번 SHW112",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "SHW112",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "140",
     "unit": "",
     "condition": "형번 SHW140",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "SHW140",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1290 – 2520",
     "unit": "m³/h",
     "condition": "형번 SHW140",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "SHW140",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "12.5",
     "unit": "kW",
     "condition": "형번 SHW140",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "SHW140",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "heatingCapacity",
     "fieldId": "heatingCapacity",
     "label": "난방능력",
     "value": "14.0",
     "unit": "kW",
     "condition": "형번 SHW140",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "SHW140",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "230",
     "unit": "",
     "condition": "형번 SHW230",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "SHW230",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1956 – 4032",
     "unit": "m³/h",
     "condition": "형번 SHW230",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "SHW230",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "20.0",
     "unit": "kW",
     "condition": "형번 SHW230",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "SHW230",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "heatingCapacity",
     "fieldId": "heatingCapacity",
     "label": "난방능력",
     "value": "22.4",
     "unit": "kW",
     "condition": "형번 SHW230",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "SHW230",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "35",
     "unit": "",
     "condition": "형번 ZM35",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZM35",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "372 – 738",
     "unit": "m³/h",
     "condition": "형번 ZM35",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZM35",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "3.5",
     "unit": "kW",
     "condition": "형번 ZM35",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZM35",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "heatingCapacity",
     "fieldId": "heatingCapacity",
     "label": "난방능력",
     "value": "4.1",
     "unit": "kW",
     "condition": "형번 ZM35",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZM35",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "50",
     "unit": "",
     "condition": "형번 ZM50",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZM50",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "516 – 1080",
     "unit": "m³/h",
     "condition": "형번 ZM50",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZM50",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "5.0",
     "unit": "kW",
     "condition": "형번 ZM50",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZM50",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "heatingCapacity",
     "fieldId": "heatingCapacity",
     "label": "난방능력",
     "value": "6.0",
     "unit": "kW",
     "condition": "형번 ZM50",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZM50",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "60",
     "unit": "",
     "condition": "형번 ZM60",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZM60",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "630 – 1260",
     "unit": "m³/h",
     "condition": "형번 ZM60",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZM60",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "6.0",
     "unit": "kW",
     "condition": "형번 ZM60",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZM60",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "heatingCapacity",
     "fieldId": "heatingCapacity",
     "label": "난방능력",
     "value": "7.0",
     "unit": "kW",
     "condition": "형번 ZM60",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZM60",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "71",
     "unit": "",
     "condition": "형번 ZM71",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZM71",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "732 – 1440",
     "unit": "m³/h",
     "condition": "형번 ZM71",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZM71",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "7.1",
     "unit": "kW",
     "condition": "형번 ZM71",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZM71",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "heatingCapacity",
     "fieldId": "heatingCapacity",
     "label": "난방능력",
     "value": "8.0",
     "unit": "kW",
     "condition": "형번 ZM71",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZM71",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "100",
     "unit": "",
     "condition": "형번 ZM100",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZM100",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "978 – 2016",
     "unit": "m³/h",
     "condition": "형번 ZM100",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZM100",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "10.0",
     "unit": "kW",
     "condition": "형번 ZM100",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZM100",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "heatingCapacity",
     "fieldId": "heatingCapacity",
     "label": "난방능력",
     "value": "11.2",
     "unit": "kW",
     "condition": "형번 ZM100",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZM100",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "125",
     "unit": "",
     "condition": "형번 ZM125",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZM125",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1290 – 2520",
     "unit": "m³/h",
     "condition": "형번 ZM125",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZM125",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "12.5",
     "unit": "kW",
     "condition": "형번 ZM125",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZM125",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "heatingCapacity",
     "fieldId": "heatingCapacity",
     "label": "난방능력",
     "value": "14.0",
     "unit": "kW",
     "condition": "형번 ZM125",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZM125",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "140",
     "unit": "",
     "condition": "형번 ZM140",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZM140",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1380 – 2880",
     "unit": "m³/h",
     "condition": "형번 ZM140",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZM140",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "14.0",
     "unit": "kW",
     "condition": "형번 ZM140",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZM140",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    },
    {
     "name": "heatingCapacity",
     "fieldId": "heatingCapacity",
     "label": "난방능력",
     "value": "16.0",
     "unit": "kW",
     "condition": "형번 ZM140",
     "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ZM140",
     "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "급기 풍량",
     "unit": "CMH",
     "condition": "정격/설계 구분",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "372 – 738",
       "unit": "m³/h",
       "condition": "형번 ZRP35",
       "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZRP35",
       "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "516 – 1080",
       "unit": "m³/h",
       "condition": "형번 ZRP50",
       "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZRP50",
       "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "630 – 1260",
       "unit": "m³/h",
       "condition": "형번 ZRP60",
       "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZRP60",
       "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "732 – 1440",
       "unit": "m³/h",
       "condition": "형번 ZRP71",
       "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZRP71",
       "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "978 – 2016",
       "unit": "m³/h",
       "condition": "형번 ZRP100",
       "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZRP100",
       "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "1290 – 2520",
       "unit": "m³/h",
       "condition": "형번 ZRP125",
       "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZRP125",
       "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "1380 – 2880",
       "unit": "m³/h",
       "condition": "형번 ZRP140",
       "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZRP140",
       "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "1956 – 4032",
       "unit": "m³/h",
       "condition": "형번 ZRP200",
       "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZRP200",
       "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
      }
     ]
    },
    {
     "requirementName": "환기 풍량",
     "unit": "CMH",
     "condition": "환기팬 있는 경우",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "372 – 738",
       "unit": "m³/h",
       "condition": "형번 ZRP35",
       "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZRP35",
       "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "516 – 1080",
       "unit": "m³/h",
       "condition": "형번 ZRP50",
       "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZRP50",
       "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "630 – 1260",
       "unit": "m³/h",
       "condition": "형번 ZRP60",
       "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZRP60",
       "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "732 – 1440",
       "unit": "m³/h",
       "condition": "형번 ZRP71",
       "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZRP71",
       "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "978 – 2016",
       "unit": "m³/h",
       "condition": "형번 ZRP100",
       "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZRP100",
       "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "1290 – 2520",
       "unit": "m³/h",
       "condition": "형번 ZRP125",
       "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZRP125",
       "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "1380 – 2880",
       "unit": "m³/h",
       "condition": "형번 ZRP140",
       "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZRP140",
       "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "1956 – 4032",
       "unit": "m³/h",
       "condition": "형번 ZRP200",
       "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZRP200",
       "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
      }
     ]
    },
    {
     "requirementName": "최소 외기량",
     "unit": "CMH 또는 %",
     "condition": "환기기준 산출값",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "기외정압",
     "unit": "mmAq / Pa",
     "condition": "덕트 저항",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "급기팬 형식·모터출력",
     "unit": "— / kW",
     "condition": "시로코·터보·플러그",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "환기팬 형식·모터출력",
     "unit": "— / kW",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수코일 능력",
     "unit": "kW",
     "condition": "**조건**: 냉수 7/12℃, 입구공기 27℃DB·19℃WB",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "grossCoolingCapacity",
       "fieldId": "grossCoolingCapacity",
       "label": "냉방능력",
       "value": "3.5",
       "unit": "kW",
       "condition": "형번 ZRP35",
       "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZRP35",
       "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
      },
      {
       "name": "grossCoolingCapacity",
       "fieldId": "grossCoolingCapacity",
       "label": "냉방능력",
       "value": "5.0",
       "unit": "kW",
       "condition": "형번 ZRP50",
       "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZRP50",
       "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
      },
      {
       "name": "grossCoolingCapacity",
       "fieldId": "grossCoolingCapacity",
       "label": "냉방능력",
       "value": "6.0",
       "unit": "kW",
       "condition": "형번 ZRP60",
       "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZRP60",
       "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
      },
      {
       "name": "grossCoolingCapacity",
       "fieldId": "grossCoolingCapacity",
       "label": "냉방능력",
       "value": "7.1",
       "unit": "kW",
       "condition": "형번 ZRP71",
       "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZRP71",
       "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
      },
      {
       "name": "grossCoolingCapacity",
       "fieldId": "grossCoolingCapacity",
       "label": "냉방능력",
       "value": "10.0",
       "unit": "kW",
       "condition": "형번 ZRP100",
       "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZRP100",
       "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
      },
      {
       "name": "grossCoolingCapacity",
       "fieldId": "grossCoolingCapacity",
       "label": "냉방능력",
       "value": "12.5",
       "unit": "kW",
       "condition": "형번 ZRP125",
       "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZRP125",
       "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
      },
      {
       "name": "grossCoolingCapacity",
       "fieldId": "grossCoolingCapacity",
       "label": "냉방능력",
       "value": "14.0",
       "unit": "kW",
       "condition": "형번 ZRP140",
       "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZRP140",
       "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
      },
      {
       "name": "grossCoolingCapacity",
       "fieldId": "grossCoolingCapacity",
       "label": "냉방능력",
       "value": "20.0",
       "unit": "kW",
       "condition": "형번 ZRP200",
       "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZRP200",
       "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
      }
     ]
    },
    {
     "requirementName": "온수코일 능력",
     "unit": "kW",
     "condition": "**조건**: 온수 60/50℃, 입구공기 5℃",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "heatingCapacity",
       "fieldId": "heatingCapacity",
       "label": "난방능력",
       "value": "4.1",
       "unit": "kW",
       "condition": "형번 ZRP35",
       "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZRP35",
       "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
      },
      {
       "name": "heatingCapacity",
       "fieldId": "heatingCapacity",
       "label": "난방능력",
       "value": "6.0",
       "unit": "kW",
       "condition": "형번 ZRP50",
       "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZRP50",
       "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
      },
      {
       "name": "heatingCapacity",
       "fieldId": "heatingCapacity",
       "label": "난방능력",
       "value": "7.0",
       "unit": "kW",
       "condition": "형번 ZRP60",
       "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZRP60",
       "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
      },
      {
       "name": "heatingCapacity",
       "fieldId": "heatingCapacity",
       "label": "난방능력",
       "value": "8.0",
       "unit": "kW",
       "condition": "형번 ZRP71",
       "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZRP71",
       "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
      },
      {
       "name": "heatingCapacity",
       "fieldId": "heatingCapacity",
       "label": "난방능력",
       "value": "11.2",
       "unit": "kW",
       "condition": "형번 ZRP100",
       "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZRP100",
       "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
      },
      {
       "name": "heatingCapacity",
       "fieldId": "heatingCapacity",
       "label": "난방능력",
       "value": "14.0",
       "unit": "kW",
       "condition": "형번 ZRP125",
       "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZRP125",
       "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
      },
      {
       "name": "heatingCapacity",
       "fieldId": "heatingCapacity",
       "label": "난방능력",
       "value": "16.0",
       "unit": "kW",
       "condition": "형번 ZRP140",
       "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZRP140",
       "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
      },
      {
       "name": "heatingCapacity",
       "fieldId": "heatingCapacity",
       "label": "난방능력",
       "value": "22.4",
       "unit": "kW",
       "condition": "형번 ZRP200",
       "evidence": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow p13",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "ZRP200",
       "sourceTable": "General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13"
      }
     ]
    },
    {
     "requirementName": "냉수·온수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "코일 열수·핀피치",
     "unit": "row / mm",
     "condition": "냉수·온수 각각",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "코일 정면풍속",
     "unit": "m/s",
     "condition": "보통 2.5~3.0",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "필터 형식·효율·차압",
     "unit": "— / % / Pa",
     "condition": "프리·미디엄·HEPA (초기·최종 차압)",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "가습 방식·가습량",
     "unit": "— / kg/h",
     "condition": "증기·기화·초음파",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "열회수 유무·효율",
     "unit": "— / %",
     "condition": "전열교환 내장형",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "케이싱·단열",
     "unit": "—",
     "condition": "판넬 두께·단열재",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "전원",
     "unit": "V/φ/Hz",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "MB",
     "instance": 1,
     "name": "Drive ON/OFF",
     "unit": null,
     "unitRaw": null,
     "note": "Read:01 Write:05/15 · 0=OFF / 1=ON • If the interface unit receives other data, received data will be cancelled. · Modbus reg 0",
     "sourceFile": "Mitsubishi_PAC-IF013_Modbus_Manual.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30001,
     "name": "TH11:HEX inlet air temp.",
     "unit": null,
     "unitRaw": null,
     "note": "Read:04 · -39°C-88.5°C (by 0.5°C) · Modbus reg 0",
     "sourceFile": "Mitsubishi_PAC-IF013_Modbus_Manual.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30002,
     "name": "TH1: Target air temp.",
     "unit": null,
     "unitRaw": null,
     "note": "-39°C-88.5°C (by 0.5°C) · Modbus reg 1",
     "sourceFile": "Mitsubishi_PAC-IF013_Modbus_Manual.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30003,
     "name": "TH5: 2-Phase temp.",
     "unit": null,
     "unitRaw": null,
     "note": "-39°C-88.5°C (by 0.5°C) · Modbus reg 2",
     "sourceFile": "Mitsubishi_PAC-IF013_Modbus_Manual.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30004,
     "name": "TH2: Ref. liquid temp.",
     "unit": null,
     "unitRaw": null,
     "note": "-39°C-88.5°C (by 0.5°C) · Modbus reg 3",
     "sourceFile": "Mitsubishi_PAC-IF013_Modbus_Manual.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30005,
     "name": "TH7: Outdoor temp.",
     "unit": null,
     "unitRaw": null,
     "note": "-15°C-46°C (by 1°C) · Modbus reg 4",
     "sourceFile": "Mitsubishi_PAC-IF013_Modbus_Manual.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 30007,
     "name": "Error Code (hex)",
     "unit": null,
     "unitRaw": null,
     "note": "0x8000=No error 0x8000≠Error Code *1 · Modbus reg 6",
     "sourceFile": "Mitsubishi_PAC-IF013_Modbus_Manual.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30008,
     "name": "Error Code (decimal)",
     "unit": null,
     "unitRaw": null,
     "note": "8000=No error 8000≠Error Code *1 · Modbus reg 7",
     "sourceFile": "Mitsubishi_PAC-IF013_Modbus_Manual.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30009,
     "name": "External Output OUT1: ON/OFF OUT2: Error OUT3: Compressor OUT4: Defrost OUT5: Cooling mode OUT6: Heating mode OUT7: Self protection OUT8: Predefrost",
     "unit": null,
     "unitRaw": null,
     "note": "bit0:OUT1 0=OFF / 1=ON ~~~ bit7:OUT8 e.g.) When only OUT3 is \"ON\", outputs are as follows. bit 7654 3210 Out 0000 0100 → 0x0004\" · Modbus reg 8",
     "sourceFile": "Mitsubishi_PAC-IF013_Modbus_Manual.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30010,
     "name": "Ref.address",
     "unit": null,
     "unitRaw": null,
     "note": "0x0000=address0 0x0001=address1 ~~~~ 0x000F=address15 · Modbus reg 9",
     "sourceFile": "Mitsubishi_PAC-IF013_Modbus_Manual.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30011,
     "name": "Modbus Comms Counter",
     "unit": null,
     "unitRaw": null,
     "note": "Value or a counter which increments upon every valid Modbus command received. 0=0count 1=1count ~~ 65535=65535count • When the counter becomes more than 65535, it's cleared. · Modbus reg 10",
     "sourceFile": "Mitsubishi_PAC-IF013_Modbus_Manual.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40001,
     "name": "Capacity request (from Local controller)",
     "unit": null,
     "unitRaw": null,
     "note": "Read:03 Write: 06/ 16 · OFF, Step1-Step11, Auto step mode • Auto step mode is Read only · Modbus reg 0",
     "sourceFile": "Mitsubishi_PAC-IF013_Modbus_Manual.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 40002,
     "name": "Drive Mode",
     "unit": null,
     "unitRaw": null,
     "note": "1 (0x0001) = Heating mode, 3 (0x0003) = Cooling mode, 7(0x0007) = Fan mode, 8 (0x0008) = Auto change over • If the interface unit receives other data, received data will be cancelled. · Modbus reg 1",
     "sourceFile": "Mitsubishi_PAC-IF013_Modbus_Manual.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 40003,
     "name": "Temperature Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "Cooling: 12~30°C Heating: 17~28°C Auto change over: 17~28°C (by 1°C) · Modbus reg 2",
     "sourceFile": "Mitsubishi_PAC-IF013_Modbus_Manual.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40004,
     "name": "Drive ON/OFF",
     "unit": null,
     "unitRaw": null,
     "note": "0=OFF / 1=ON • If the interface unit receives other data, received data will be cancelled. · Modbus reg 3",
     "sourceFile": "Mitsubishi_PAC-IF013_Modbus_Manual.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40005,
     "name": "Error Code (hex) [READ ONLY]",
     "unit": null,
     "unitRaw": null,
     "note": "0x8000=No error 0x8000≠Error Code *2 · Modbus reg 4",
     "sourceFile": "Mitsubishi_PAC-IF013_Modbus_Manual.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40006,
     "name": "Error Code (decimal) [READ ONLY]",
     "unit": null,
     "unitRaw": null,
     "note": "8000=No error 8000≠Error Code *2 · Modbus reg 5",
     "sourceFile": "Mitsubishi_PAC-IF013_Modbus_Manual.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40007,
     "name": "Step status [READ ONLY]",
     "unit": null,
     "unitRaw": null,
     "note": "OFF,Step1-Step11,Auto step mode · Modbus reg 6",
     "sourceFile": "Mitsubishi_PAC-IF013_Modbus_Manual.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40008,
     "name": "Ref.address [READ ONLY]",
     "unit": null,
     "unitRaw": null,
     "note": "0x0000=address0 0x0001=address1 ~~~~ 0x000F=address15 · Modbus reg 7",
     "sourceFile": "Mitsubishi_PAC-IF013_Modbus_Manual.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40009,
     "name": "Modbus Comms Counter [READ ONLY]",
     "unit": null,
     "unitRaw": null,
     "note": "Value or a counter which increments upon every valid Modbus command received. 0=0count 1=1count ~~ 65535=65535count • When the counter becomes more than 65535, it΄s cleared. · Modbus reg 8",
     "sourceFile": "Mitsubishi_PAC-IF013_Modbus_Manual.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    }
   ],
   "referenceTables": [
    {
     "title": "3 System",
     "kind": "etc",
     "page": 3,
     "source": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf",
     "rows": 4,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Make sure to keep operation range shown at the table below.",
     "kind": "etc",
     "page": 5,
     "source": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf",
     "rows": 3,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "기타 — Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf p5",
     "kind": "etc",
     "page": 5,
     "source": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf",
     "rows": 3,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "5.1. Input and output",
     "kind": "etc",
     "page": 10,
     "source": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf",
     "rows": 12,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "성능표 (조건별 조회) — Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf p14",
     "kind": "perf",
     "page": 14,
     "source": "Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf",
     "rows": 7,
     "use": "조건별 성능 조회"
    }
   ],
   "counts": {
    "templateCandidates": 3,
    "templatePointMappings": 31,
    "unitModels": 22,
    "electricalRows": 0,
    "simulatorInputs": 88,
    "simulatorRequirementMappings": 16,
    "l3MappingPoints": 20,
    "referenceTables": 5
   }
  },
  "schneider-powerlogic-pm5300": {
   "id": "schneider-powerlogic-pm5300",
   "equipmentId": "e19",
   "templateProfileId": null,
   "vendor": "Schneider Electric",
   "model": "PowerLogic PM5300",
   "name": "PowerLogic™ PM5300 전력 계측기",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "상전압 (R/S/T)",
     "objectType": "AI",
     "unit": "V",
     "grade": "필수",
     "role": "sensor",
     "tags": "`phase-voltage` ✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "선전류",
     "objectType": "AI",
     "unit": "A",
     "grade": "필수",
     "role": "sensor",
     "tags": "`phaseCurrent` ✓ / `lineCurrent` ✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "유효 전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`active-power` ✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "무효 / 피상 전력",
     "objectType": "AI",
     "unit": "kvar / kVA",
     "grade": "권장",
     "role": "sensor",
     "tags": "`reactive-power` ✓ / `apparent-power` ✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "역률",
     "objectType": "AI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`power-factor` ★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "주파수",
     "objectType": "AI",
     "unit": "Hz",
     "grade": "권장",
     "role": "sensor",
     "tags": "`ac-freq` ✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "grade": "필수",
     "role": "sensor",
     "tags": "`active-energy` ✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "차단기 개폐 상태",
     "objectType": "BI",
     "unit": "—",
     "grade": "필수",
     "role": "sensor",
     "tags": "`breaker` ✓ `run` ✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "차단기 트립",
     "objectType": "BI",
     "unit": "—",
     "grade": "필수",
     "role": "sensor",
     "tags": "`breaker` ✓ `fault` ✓ `critical` ✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "변압기 권선 온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`transformer` ✓ `temp` ✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "누설 전류",
     "objectType": "AI",
     "unit": "mA",
     "grade": "권장",
     "role": "sensor",
     "tags": "`leakage-current` ✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "전압·전류 불평형",
     "objectType": "AI",
     "unit": "%",
     "grade": "선택",
     "role": "sensor",
     "tags": "`volt-imbalance` ✓ / `current-imbalance` ✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "고조파 왜형률",
     "objectType": "AI",
     "unit": "%",
     "grade": "선택",
     "role": "sensor",
     "tags": "`volt-thd` ✓ / `current-thd` ✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "정전",
     "objectType": "BI",
     "unit": "—",
     "grade": "필수",
     "role": "sensor",
     "tags": "`incoming-power` ✓ `fault` ✓ `critical` ✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "발전 전압 / 전류 / 전력",
     "objectType": "AI",
     "unit": "V / A / kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`generator` ✓ + `volt`·`elec-current`·`elec-power` ✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "주파수",
     "objectType": "AI",
     "unit": "Hz",
     "grade": "필수",
     "role": "sensor",
     "tags": "`generator` ✓ `ac-freq` ✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "연료 수위",
     "objectType": "AI",
     "unit": "%",
     "grade": "필수",
     "role": "sensor",
     "tags": "`generator` ✓ `level` ✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉각수 온도 / 윤활유 압력",
     "objectType": "AI",
     "unit": "℃ / kPa",
     "grade": "권장",
     "role": "sensor",
     "tags": "`generator` ✓ + `temp`·`pressure` ✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "축전지 전압",
     "objectType": "AI",
     "unit": "V",
     "grade": "권장",
     "role": "sensor",
     "tags": "`battery` ✓ `volt` ✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "자동 / 수동 절환",
     "objectType": "BI",
     "unit": "—",
     "grade": "필수",
     "role": "sensor",
     "tags": "`enable` ✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "시동 실패",
     "objectType": "BI",
     "unit": "—",
     "grade": "필수",
     "role": "sensor",
     "tags": "`fault` ✓ `critical` ✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "누적 운전시간",
     "objectType": "AI",
     "unit": "h",
     "grade": "권장",
     "role": "sensor",
     "tags": "`runtime` ★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "Accuracy IEC 61557-12: 2021, BS/ EN 61557-12",
     "label": "측정 정확도",
     "valueRange": "0.5",
     "unit": "",
     "condition": "The PowerLogic™PM5300 power and energy meters offer value for the demanding needs of your ",
     "evidence": "EAV15107-EN11.pdf p13",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "rating"
    },
    {
     "name": "Current",
     "label": "전류",
     "valueRange": "0.5",
     "unit": "",
     "condition": "• IEC 61557-12: 2021, BS/ EN 61557-12: PMD/[SD|SS]/K70/0.5 (for firmware version 1.1.1 and",
     "evidence": "EAV15107-EN11.pdf p123",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Leakage current",
     "label": "누설률",
     "valueRange": "0.3",
     "unit": "",
     "condition": "Digital outputs",
     "evidence": "EAV15107-EN11.pdf p125",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Response time",
     "label": "응답 시간",
     "valueRange": "20",
     "unit": "",
     "condition": "Status inputs",
     "evidence": "EAV15107-EN11.pdf p125",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "rating"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "정격 용량",
     "unit": "kVA",
     "condition": "변압기",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "1차·2차 전압",
     "unit": "V",
     "condition": "예 22.9kV / 380-220V",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "결선",
     "unit": "—",
     "condition": "Δ-Y, Y-Y",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "임피던스 전압",
     "unit": "%",
     "condition": "단락전류 계산용",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각 방식",
     "unit": "—",
     "condition": "건식(몰드)·유입",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "무부하손·부하손",
     "unit": "W",
     "condition": "효율 산정",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 전류 / 차단 용량",
     "unit": "A / kA",
     "condition": "차단기",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "절연 등급·내압",
     "unit": "— / kV",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "보호 계전 방식",
     "unit": "—",
     "condition": "OCR·OCGR·디지털 계전기",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 출력",
     "unit": "kVA / kW",
     "condition": "비상용·상용 구분",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "원동기 형식",
     "unit": "—",
     "condition": "디젤·가스",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "연료 종류·소비량",
     "unit": "— / L/h",
     "condition": "정격 부하 기준",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "연료 탱크 용량·연속 운전시간",
     "unit": "L / h",
     "condition": "법정 확보시간",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 전압·주파수·역률",
     "unit": "V / Hz / —",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "기동 방식",
     "unit": "—",
     "condition": "전기식(축전지)·공기식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "기동 시간",
     "unit": "s",
     "condition": "법정 요구(비상전원)",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "축전지 사양",
     "unit": "V / Ah",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "소음·배기 처리",
     "unit": "dB(A) / —",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [],
   "referenceTables": [
    {
     "title": "Mechanical characteristics",
     "kind": "etc",
     "page": 123,
     "source": "EAV15107-EN11.pdf",
     "rows": 6,
     "use": "부속·배선·호환 참고"
    }
   ],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 22,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 4,
    "simulatorRequirementMappings": 18,
    "l3MappingPoints": 0,
    "referenceTables": 1
   }
  },
  "schneider-powerlogic-pm5500": {
   "id": "schneider-powerlogic-pm5500",
   "equipmentId": "e19",
   "templateProfileId": null,
   "vendor": "Schneider Electric",
   "model": "PowerLogic PM5500",
   "name": "PowerLogic™ PM5500 / PM5600 / PM5700 전력 계측기",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "상전압 (R/S/T)",
     "objectType": "AI",
     "unit": "V",
     "grade": "필수",
     "role": "sensor",
     "tags": "`phase-voltage` ✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "선전류",
     "objectType": "AI",
     "unit": "A",
     "grade": "필수",
     "role": "sensor",
     "tags": "`phaseCurrent` ✓ / `lineCurrent` ✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "유효 전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`active-power` ✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "무효 / 피상 전력",
     "objectType": "AI",
     "unit": "kvar / kVA",
     "grade": "권장",
     "role": "sensor",
     "tags": "`reactive-power` ✓ / `apparent-power` ✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "역률",
     "objectType": "AI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`power-factor` ★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "주파수",
     "objectType": "AI",
     "unit": "Hz",
     "grade": "권장",
     "role": "sensor",
     "tags": "`ac-freq` ✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "grade": "필수",
     "role": "sensor",
     "tags": "`active-energy` ✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "차단기 개폐 상태",
     "objectType": "BI",
     "unit": "—",
     "grade": "필수",
     "role": "sensor",
     "tags": "`breaker` ✓ `run` ✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "차단기 트립",
     "objectType": "BI",
     "unit": "—",
     "grade": "필수",
     "role": "sensor",
     "tags": "`breaker` ✓ `fault` ✓ `critical` ✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "변압기 권선 온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`transformer` ✓ `temp` ✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "누설 전류",
     "objectType": "AI",
     "unit": "mA",
     "grade": "권장",
     "role": "sensor",
     "tags": "`leakage-current` ✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "전압·전류 불평형",
     "objectType": "AI",
     "unit": "%",
     "grade": "선택",
     "role": "sensor",
     "tags": "`volt-imbalance` ✓ / `current-imbalance` ✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "고조파 왜형률",
     "objectType": "AI",
     "unit": "%",
     "grade": "선택",
     "role": "sensor",
     "tags": "`volt-thd` ✓ / `current-thd` ✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "정전",
     "objectType": "BI",
     "unit": "—",
     "grade": "필수",
     "role": "sensor",
     "tags": "`incoming-power` ✓ `fault` ✓ `critical` ✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "발전 전압 / 전류 / 전력",
     "objectType": "AI",
     "unit": "V / A / kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`generator` ✓ + `volt`·`elec-current`·`elec-power` ✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "주파수",
     "objectType": "AI",
     "unit": "Hz",
     "grade": "필수",
     "role": "sensor",
     "tags": "`generator` ✓ `ac-freq` ✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "연료 수위",
     "objectType": "AI",
     "unit": "%",
     "grade": "필수",
     "role": "sensor",
     "tags": "`generator` ✓ `level` ✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉각수 온도 / 윤활유 압력",
     "objectType": "AI",
     "unit": "℃ / kPa",
     "grade": "권장",
     "role": "sensor",
     "tags": "`generator` ✓ + `temp`·`pressure` ✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "축전지 전압",
     "objectType": "AI",
     "unit": "V",
     "grade": "권장",
     "role": "sensor",
     "tags": "`battery` ✓ `volt` ✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "자동 / 수동 절환",
     "objectType": "BI",
     "unit": "—",
     "grade": "필수",
     "role": "sensor",
     "tags": "`enable` ✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "시동 실패",
     "objectType": "BI",
     "unit": "—",
     "grade": "필수",
     "role": "sensor",
     "tags": "`fault` ✓ `critical` ✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "누적 운전시간",
     "objectType": "AI",
     "unit": "h",
     "grade": "권장",
     "role": "sensor",
     "tags": "`runtime` ★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "Response time",
     "label": "응답 시간",
     "valueRange": "10",
     "unit": "",
     "condition": "Digital inputs",
     "evidence": "0900766b815685bf.pdf p153",
     "simulatorUse": "condition",
     "category": "제어·동작",
     "sourceKind": "rating"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "정격 용량",
     "unit": "kVA",
     "condition": "변압기",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "1차·2차 전압",
     "unit": "V",
     "condition": "예 22.9kV / 380-220V",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "결선",
     "unit": "—",
     "condition": "Δ-Y, Y-Y",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "임피던스 전압",
     "unit": "%",
     "condition": "단락전류 계산용",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각 방식",
     "unit": "—",
     "condition": "건식(몰드)·유입",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "무부하손·부하손",
     "unit": "W",
     "condition": "효율 산정",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 전류 / 차단 용량",
     "unit": "A / kA",
     "condition": "차단기",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "절연 등급·내압",
     "unit": "— / kV",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "보호 계전 방식",
     "unit": "—",
     "condition": "OCR·OCGR·디지털 계전기",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 출력",
     "unit": "kVA / kW",
     "condition": "비상용·상용 구분",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "원동기 형식",
     "unit": "—",
     "condition": "디젤·가스",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "연료 종류·소비량",
     "unit": "— / L/h",
     "condition": "정격 부하 기준",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "연료 탱크 용량·연속 운전시간",
     "unit": "L / h",
     "condition": "법정 확보시간",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 전압·주파수·역률",
     "unit": "V / Hz / —",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "기동 방식",
     "unit": "—",
     "condition": "전기식(축전지)·공기식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "기동 시간",
     "unit": "s",
     "condition": "법정 요구(비상전원)",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "축전지 사양",
     "unit": "V / Ah",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "소음·배기 처리",
     "unit": "dB(A) / —",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [],
   "referenceTables": [
    {
     "title": "기타 — 0900766b815685bf.pdf p151",
     "kind": "etc",
     "page": 151,
     "source": "0900766b815685bf.pdf",
     "rows": 5,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Digital outputs",
     "kind": "dim",
     "page": 153,
     "source": "0900766b815685bf.pdf",
     "rows": 3,
     "use": "설치·반입 참고"
    },
    {
     "title": "EMC (electromagnetic compatibility)",
     "kind": "etc",
     "page": 154,
     "source": "0900766b815685bf.pdf",
     "rows": 10,
     "use": "부속·배선·호환 참고"
    }
   ],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 22,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 1,
    "simulatorRequirementMappings": 18,
    "l3MappingPoints": 0,
    "referenceTables": 3
   }
  },
  "siemens-climatix-pol908-iv-produkt-ahu-application-bacnet": {
   "id": "siemens-climatix-pol908-iv-produkt-ahu-application-bacnet",
   "equipmentId": "e5",
   "templateProfileId": "e5.ahu",
   "vendor": "Siemens",
   "model": "Climatix POL908 — IV Produkt AHU Application (BACnet)",
   "name": "Climatix POL908 IV Produkt AHU Application",
   "templatePointCandidates": [
    {
     "templateName": "급기온도",
     "sourceName": "HrecSupplyTmp",
     "type": "AI",
     "instance": 44798,
     "unit": "degC",
     "note": "Heat recovery supply air temp"
    },
    {
     "templateName": "환기온도",
     "sourceName": "ExtraRmRtTmp",
     "type": "AI",
     "instance": 39209,
     "unit": "degC",
     "note": "Room/Return air temperature 2"
    },
    {
     "templateName": "실내온도",
     "sourceName": "RoomTmpCOM",
     "type": "AI",
     "instance": 1882,
     "unit": "degC",
     "note": "Room temperature - Value communication."
    },
    {
     "templateName": "배기 온도",
     "sourceName": "ReturnAirTmp",
     "type": "AI",
     "instance": 28256,
     "unit": "degC",
     "note": "Exhaust air temp"
    },
    {
     "templateName": "급기습도",
     "sourceName": "HumMaxCtrLoopKp",
     "type": "AI",
     "instance": 21930,
     "unit": null,
     "note": "Max supply humidity - Gain (Kp)"
    },
    {
     "templateName": "환기습도",
     "sourceName": "RoomHumCOM",
     "type": "AI",
     "instance": 1889,
     "unit": "percentRH",
     "note": "Room humidity relative - Value communication."
    },
    {
     "templateName": "외기 엔탈피",
     "sourceName": "OutEnth",
     "type": "AI",
     "instance": 57226,
     "unit": "kJ/k g",
     "note": "Outside air enthalpy"
    },
    {
     "templateName": "급기 정압",
     "sourceName": "SupplyPrs",
     "type": "AI",
     "instance": 20400,
     "unit": "Pa",
     "note": "Supply air pressure"
    },
    {
     "templateName": "급기 풍량",
     "sourceName": "AvValuesAvSplyFlMth",
     "type": "AI",
     "instance": 3444,
     "unit": "Lps",
     "note": "Average supply flow month"
    },
    {
     "templateName": "급기온도 설정값",
     "sourceName": "TmpMinMaxCtlrMaxSpv",
     "type": "AI",
     "instance": 2907,
     "unit": null,
     "note": "Supply temp max setpoint"
    },
    {
     "templateName": "급기팬 주파수 지령",
     "sourceName": "SplyFan3 FanSpeed _",
     "type": "AI",
     "instance": 5953,
     "unit": "rpm",
     "note": "Supply fan C speed"
    },
    {
     "templateName": "환기팬 주파수 지령",
     "sourceName": "ExhFan2 Speed _",
     "type": "AI",
     "instance": 3962,
     "unit": "rpm",
     "note": "Exhaust fan B speed"
    },
    {
     "templateName": "외기댐퍼 개도",
     "sourceName": "DamperSplyFBFbVal",
     "type": "BI",
     "instance": 6336,
     "unit": null,
     "note": "Outside air damper feedback"
    },
    {
     "templateName": "배기댐퍼 개도",
     "sourceName": "DamperExhFBFbVal",
     "type": "BI",
     "instance": 27338,
     "unit": null,
     "note": "Extract air damper feedback"
    },
    {
     "templateName": "열회수 지령·상태",
     "sourceName": "HrecPos",
     "type": "AI",
     "instance": 5922,
     "unit": "percent",
     "note": "Heat recovery"
    },
    {
     "templateName": "필터 차압",
     "sourceName": "FilterAlm",
     "type": "BI",
     "instance": 13699,
     "unit": null,
     "note": "Filter alarm"
    },
    {
     "templateName": "운전 모드",
     "sourceName": "RoomUnitsActRmUMode",
     "type": "MSV",
     "instance": 4347,
     "unit": null,
     "note": "Actual roomunit mode"
    },
    {
     "templateName": "압축기 단수 상태",
     "sourceName": "Compr2OutP",
     "type": "BV",
     "instance": 1487,
     "unit": null,
     "note": "Compressor 2 output"
    },
    {
     "templateName": "냉방 지령",
     "sourceName": "ExtraClgCmdDxSt",
     "type": "MSO",
     "instance": 27550,
     "unit": null,
     "note": "Cooling 2 DX command"
    },
    {
     "templateName": "난방 지령",
     "sourceName": "ElectricalHtgCmdStSt",
     "type": "MSO",
     "instance": 11590,
     "unit": null,
     "note": "Electrical heating command"
    },
    {
     "templateName": "가습 지령",
     "sourceName": "HumidityCtrlCmdFBFbVal",
     "type": "BI",
     "instance": 14608,
     "unit": null,
     "note": "Humidifier feedback"
    }
   ],
   "templatePointMappings": [
    {
     "templateName": "급기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "HrecSupplyTmp",
      "type": "AI",
      "instance": 44798,
      "unit": "degC",
      "note": "Heat recovery supply air temp"
     }
    },
    {
     "templateName": "환기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ return duct equip ▸ air return point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "ExtraRmRtTmp",
      "type": "AI",
      "instance": 39209,
      "unit": "degC",
      "note": "Room/Return air temperature 2"
     }
    },
    {
     "templateName": "외기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ outside duct equip ▸ air outside point sensor temp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "실내온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`zone`✓ `air`✓ `temp`✓ `sensor`✓",
     "haystack": "ahu ▸ thermostat equip ▸ air sensor temp zone",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "RoomTmpCOM",
      "type": "AI",
      "instance": 1882,
      "unit": "degC",
      "note": "Room temperature - Value communication."
     }
    },
    {
     "templateName": "혼합공기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`mixed`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ mixed duct equip ▸ air mixed point sensor temp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "배기 온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`exhaust`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ exhaust duct equip ▸ air exhaust point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "ReturnAirTmp",
      "type": "AI",
      "instance": 28256,
      "unit": "degC",
      "note": "Exhaust air temp"
     }
    },
    {
     "templateName": "급기습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "권장",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `humidity`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge humidity point sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "HumMaxCtrLoopKp",
      "type": "AI",
      "instance": 21930,
      "unit": null,
      "note": "Max supply humidity - Gain (Kp)"
     }
    },
    {
     "templateName": "환기습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "권장",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `humidity`✓",
     "haystack": "ahu ▸ return duct equip ▸ air humidity point return sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "RoomHumCOM",
      "type": "AI",
      "instance": 1889,
      "unit": "percentRH",
      "note": "Room humidity relative - Value communication."
     }
    },
    {
     "templateName": "외기 엔탈피",
     "objectType": "AI",
     "unit": "kJ/kg",
     "grade": "권장",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `enthalpy`✓",
     "haystack": "ahu ▸ outside duct equip ▸ air enthalpy outside point sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "OutEnth",
      "type": "AI",
      "instance": 57226,
      "unit": "kJ/k g",
      "note": "Outside air enthalpy"
     }
    },
    {
     "templateName": "급기 정압",
     "objectType": "AI",
     "unit": "Pa",
     "grade": "필수",
     "role": "sensor",
     "tags": "`discharge`✓ `static`★ `pressure`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "SupplyPrs",
      "type": "AI",
      "instance": 20400,
      "unit": "Pa",
      "note": "Supply air pressure"
     }
    },
    {
     "templateName": "외기 풍량",
     "objectType": "AI",
     "unit": "CMH",
     "grade": "권장",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `flow`✓",
     "haystack": "ahu ▸ ventilation duct equip ▸ air flow point sensor ventilation",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기 풍량",
     "objectType": "AI",
     "unit": "CMH",
     "grade": "권장",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `flow`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge flow point sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "AvValuesAvSplyFlMth",
      "type": "AI",
      "instance": 3444,
      "unit": "Lps",
      "note": "Average supply flow month"
     }
    },
    {
     "templateName": "환기 CO2",
     "objectType": "AI",
     "unit": "ppm",
     "grade": "권장",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `co2`✓ `concentration`✓",
     "haystack": "ahu ▸ return duct equip ▸ air co2 concentration point return sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기온도 설정값",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`discharge`✓ `air`✓ `temp`✓ `sp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sp temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "TmpMinMaxCtlrMaxSpv",
      "type": "AI",
      "instance": 2907,
      "unit": null,
      "note": "Supply temp max setpoint"
     }
    },
    {
     "templateName": "급기 정압 설정값",
     "objectType": "AV",
     "unit": "Pa",
     "grade": "권장",
     "role": "sp",
     "tags": "`discharge`✓ `static`★ `pressure`✓ `sp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기팬 주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "grade": "필수",
     "role": "cmd",
     "tags": "`discharge`✓ `fan`✓ `vfd`✓ `freq`✓ `cmd`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ fan-motor equip ▸ cmd freq point vfd",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "SplyFan3 FanSpeed _",
      "type": "AI",
      "instance": 5953,
      "unit": "rpm",
      "note": "Supply fan C speed"
     }
    },
    {
     "templateName": "환기팬 주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "grade": "권장",
     "role": "cmd",
     "tags": "`return`✓ `fan`✓ `vfd`✓ `freq`✓ `cmd`✓",
     "haystack": "ahu ▸ return duct equip ▸ fan-motor equip ▸ cmd fan freq point return vfd",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "ExhFan2 Speed _",
      "type": "AI",
      "instance": 3962,
      "unit": "rpm",
      "note": "Exhaust fan B speed"
     }
    },
    {
     "templateName": "외기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`outside`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ outside duct equip ▸ damper-actuator equip ▸ cmd damper outside point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "DamperSplyFBFbVal",
      "type": "BI",
      "instance": 6336,
      "unit": null,
      "note": "Outside air damper feedback"
     }
    },
    {
     "templateName": "환기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`return`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ return duct equip ▸ damper-actuator equip ▸ cmd damper point return",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "배기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`exhaust`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ exhaust duct equip ▸ damper-actuator equip ▸ cmd damper exhaust point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "DamperExhFBFbVal",
      "type": "BI",
      "instance": 27338,
      "unit": null,
      "note": "Extract air damper feedback"
     }
    },
    {
     "templateName": "열회수 지령·상태",
     "objectType": "AO/BO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`heatWheel`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd heatWheel point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "HrecPos",
      "type": "AI",
      "instance": 5922,
      "unit": "percent",
      "note": "Heat recovery"
     }
    },
    {
     "templateName": "필터 차압",
     "objectType": "AI/BI",
     "unit": "Pa",
     "grade": "권장",
     "role": "sensor",
     "tags": "`filter`✓ `pressure`✓ `sensor`✓",
     "haystack": "ahu ▸ filter point sensor  (Haystack proto 에 물리량이 없다 — 차압/스위치 구분은 우리 규정)",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "FilterAlm",
      "type": "BI",
      "instance": 13699,
      "unit": null,
      "note": "Filter alarm"
     }
    },
    {
     "templateName": "동결 방지 경보",
     "objectType": "BI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`freezeStat`✓ `sensor`✓",
     "haystack": "ahu ▸ freezeStat point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "운전 모드",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`hvacMode`✓ `sp`✓  (Haystack 은 sp, 우리는 cmd 로 쓴다)",
     "haystack": "ahu ▸ hvacMode point sp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "RoomUnitsActRmUMode",
      "type": "MSV",
      "instance": 4347,
      "unit": null,
      "note": "Actual roomunit mode"
     }
    },
    {
     "templateName": "외기냉방 모드",
     "objectType": "BV",
     "unit": "—",
     "grade": "권장",
     "role": "cmd",
     "tags": "`economizing`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd economizing point",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`chilled`✓ `water`✓ `valve`✓ `cool`✓ `cmd`✓ `position`★",
     "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ chilled cmd cool point valve water",
     "appliesWhen": "냉수코일 구성. 우리 AHU 8모델 중 LG AHU 통신킷 2건·Mitsubishi PAC-IF013B 1건은 직팽(DX) 인터페이스라 해당 없다 — 그 3건은 '냉방 지령'으로 본다.",
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "온수밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`hot`✓ `water`✓ `valve`✓ `heat`✓ `cmd`✓ `position`★",
     "haystack": "ahu ▸ duct equip ▸ heatingCoil equip ▸ cmd heat hot point valve water",
     "appliesWhen": "온수·증기코일 구성. 직팽 AHU 인터페이스킷 3건과 전기히터 구성에는 해당 없다.",
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "압축기 단수 상태",
     "objectType": "AI/BI",
     "unit": "단",
     "grade": "선택",
     "role": "sensor",
     "tags": "`cool`✓ `run`✓ `stage`✓ `cmd`✓",
     "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ cmd cool point run stage",
     "appliesWhen": "직팽(DX) 코일 또는 DX 인터페이스킷 구성일 때만.",
     "status": "matched",
     "matchedPoint": {
      "name": "Compr2OutP",
      "type": "BV",
      "instance": 1487,
      "unit": null,
      "note": "Compressor 2 output"
     }
    },
    {
     "templateName": "냉방 지령",
     "objectType": "AO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`cool`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd cool point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "ExtraClgCmdDxSt",
      "type": "MSO",
      "instance": 27550,
      "unit": null,
      "note": "Cooling 2 DX command"
     }
    },
    {
     "templateName": "난방 지령",
     "objectType": "AO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`heat`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd heat point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "ElectricalHtgCmdStSt",
      "type": "MSO",
      "instance": 11590,
      "unit": null,
      "note": "Electrical heating command"
     }
    },
    {
     "templateName": "가습 지령",
     "objectType": "AO/BO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`humidifier`✓ `cmd`✓",
     "haystack": "ahu ▸ humidifier equip ▸ cmd enable humidifier point / cmd humidifier point run  (Haystack 에 변조(%) proto 는 없다 — 우리 AO % 는 초과분)",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "HumidityCtrlCmdFBFbVal",
      "type": "BI",
      "instance": 14608,
      "unit": null,
      "note": "Humidifier feedback"
     }
    }
   ],
   "unitModels": [
    {
     "unitModelNumber": "Envistar 04 · catalog p32",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "sourcePage": 32,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 04",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "0,10 – 0,43",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "6.5",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "1365/1910",
     "unitLength": "1570",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 06 · catalog p32",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "sourcePage": 32,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 06",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "0,15 – 0,68",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "12.2",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "1365/1910",
     "unitLength": "1720",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 09 · catalog p32",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "sourcePage": 32,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 09",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "0,20 – 0,98",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "19.2",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "1435/1600",
     "unitLength": "2000 e 2370",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 10 · catalog p32",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "sourcePage": 32,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 10",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "0,20 – 0,98",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "18.3",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "1435/1980",
     "unitLength": "1990",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 12 · catalog p32",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "sourcePage": 32,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 12",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "0,25 – 1,20",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "18.3 20.3",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "1530/1915",
     "unitLength": "2000 e 2370",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 17 · catalog p32",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "sourcePage": 32,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 17",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "0,30 – 1,90",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "29,0",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "1835",
     "unitLength": "2200 f",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 22 · catalog p32",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "sourcePage": 32,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 22",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "0,40 – 2,30",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "32,0",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "1885",
     "unitLength": "2200 f",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 28 · catalog p32",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "sourcePage": 32,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 28",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "0,40 – 3,00",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "69",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "1995",
     "unitLength": "2200 f/j",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 04 · catalog p34",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "Air flow (m3/s) a Cooling",
     "sourcePage": 34,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 04",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "0,13 – 0,42",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "6.3",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "1540",
     "unitLength": "2067",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 06 · catalog p34",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "Air flow (m3/s) a Cooling",
     "sourcePage": 34,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 06",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "0,18 – 0,60",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "11.2",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "1625",
     "unitLength": "2207",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 09 · catalog p34",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "Air flow (m3/s) a Cooling",
     "sourcePage": 34,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 09",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "0,25 – 0,95",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "14.1",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "1530",
     "unitLength": "3040",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 10 · catalog p34",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "Air flow (m3/s) a Cooling",
     "sourcePage": 34,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 10",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "0,25 – 0,95",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "17.5",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "1990/2020",
     "unitLength": "2466",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 12 · catalog p34",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "Air flow (m3/s) a Cooling",
     "sourcePage": 34,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 12",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "0,30 – 1,15",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "20.6",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "1530",
     "unitLength": "3040",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 17 · catalog p34",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "Air flow (m3/s) a Cooling",
     "sourcePage": 34,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 17",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "0,42 – 1,65",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "27.4",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "1835",
     "unitLength": "3235",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 22 · catalog p34",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "Air flow (m3/s) a Cooling",
     "sourcePage": 34,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 22",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "0,55 – 2,25",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "40.0",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "1885",
     "unitLength": "3800",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 28 · catalog p34",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "Air flow (m3/s) a Cooling",
     "sourcePage": 34,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 28",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "0,55 – 2,80",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "45 / 51",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "1995",
     "unitLength": "3800",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 04 · catalog p35",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
     "sourcePage": 35,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 04",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "0.10 – 0.44",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "4.7 5.8",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "1,250",
     "unitLength": "1,435/2,475",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 06 · catalog p35",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
     "sourcePage": 35,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 06",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "0.15 – 0.65",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "6.6",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "1,312",
     "unitLength": "1,555/2,525",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 10 · catalog p35",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
     "sourcePage": 35,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 10",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "0.20 – 0.97",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "12 14",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "1,413",
     "unitLength": "1,616/2,586",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 16 · catalog p35",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
     "sourcePage": 35,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 16",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "0.30 – 1.65",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "16",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "1,688",
     "unitLength": "1,860/2,830",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 060 · catalog p37",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "sourcePage": 37,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 060",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "0.11 – 0.60",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "–",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "960",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 100 · catalog p37",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "sourcePage": 37,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 100",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "0.17 – 0.99",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "17.8",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "1,090",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 150 · catalog p37",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "sourcePage": 37,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 150",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "0.29 – 1.70",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "26.3",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "1,470",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 190 · catalog p37",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "sourcePage": 37,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 190",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "0.38 – 2.00",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "35.6",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "1,470",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 240 · catalog p37",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "sourcePage": 37,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 240",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "0.47 – 2.60",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "36.6",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "1,686",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 300 · catalog p37",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "sourcePage": 37,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 300",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "0.54 – 3.00",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "47.2",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "1,686",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 360 · catalog p37",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "sourcePage": 37,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 360",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "0.66 – 3.80",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "59.5",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "2,060",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 400 · catalog p37",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "sourcePage": 37,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 400",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "0.66 – 4.00",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "66.3",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "1,900",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 480 · catalog p37",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "sourcePage": 37,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 480",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "0.85 – 5.10",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "51.4 84.6",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "2,060",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 600 · catalog p37",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "sourcePage": 37,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 600",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1.06 – 6.00",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "64.7",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "2,270",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 740 · catalog p37",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "sourcePage": 37,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 740",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1.21 – 8.30",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "95.6 129.8",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "2,675",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 850 · catalog p37",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "sourcePage": 37,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 850",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1.41 – 10.0",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "101.0",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "2,935",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 980 · catalog p37",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "sourcePage": 37,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 980",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1.69 – 10.6",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "105.5 162.0",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "3,085",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 100 · catalog p38",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "IV Produkt Designer",
     "sourcePage": 38,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 100",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "0.25 – 0.95",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "13.6",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "1,090",
     "unitLength": "2,550",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 150 · catalog p38",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "IV Produkt Designer",
     "sourcePage": 38,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 150",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "0.38 – 1.61",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "21.9",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "1,470",
     "unitLength": "2,850",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 190 · catalog p38",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "IV Produkt Designer",
     "sourcePage": 38,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 190",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "0.50 – 2.12",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "28.2",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "1,470",
     "unitLength": "2,850",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 240 · catalog p38",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "IV Produkt Designer",
     "sourcePage": 38,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 240",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "0.58 – 2.48",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "29.9",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "1,686",
     "unitLength": "2,990",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 300 · catalog p38",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "IV Produkt Designer",
     "sourcePage": 38,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 300",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "0.68 – 2.91",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "43.0",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "1,686",
     "unitLength": "3,020",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 360 · catalog p38",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "IV Produkt Designer",
     "sourcePage": 38,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 360",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "0.85 – 3.64",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "46.4",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "2,060",
     "unitLength": "3,550",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 400 · catalog p38",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "IV Produkt Designer",
     "sourcePage": 38,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 400",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "0.92 – 3.93",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "47.2",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "1,900",
     "unitLength": "3,090",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 480 · catalog p38",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "IV Produkt Designer",
     "sourcePage": 38,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 480",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1.07 – 4.61",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "58.0",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "2,060",
     "unitLength": "3,850",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 600 · catalog p38",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "IV Produkt Designer",
     "sourcePage": 38,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 600",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1.34 – 5.75",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "84.0",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "2,270",
     "unitLength": "3,850",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 740 · catalog p38",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "IV Produkt Designer",
     "sourcePage": 38,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 740",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1.71 – 7.34",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "103",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "2,675",
     "unitLength": "4,150",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 850 · catalog p38",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "IV Produkt Designer",
     "sourcePage": 38,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 850",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1.98 – 8.47",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "118",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "2,935",
     "unitLength": "4,150",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Envistar 980 · catalog p38",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/s",
      "grossCoolingCapacity": "kW"
     },
     "sourceTable": "IV Produkt Designer",
     "sourcePage": 38,
     "sourceFile": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
     "capacityClass": "크기 980",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "2.38 – 9.95",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "132",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "3,085",
     "unitLength": "4,150",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    }
   ],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 04",
     "unit": "",
     "condition": "형번 Envistar 04 · catalog p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 04 · catalog p32",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "0,10 – 0,43",
     "unit": "m³/s",
     "condition": "형번 Envistar 04 · catalog p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 04 · catalog p32",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "6.5",
     "unit": "kW",
     "condition": "형번 Envistar 04 · catalog p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 04 · catalog p32",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "1365/1910",
     "unit": "mm",
     "condition": "형번 Envistar 04 · catalog p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 04 · catalog p32",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "1570",
     "unit": "mm",
     "condition": "형번 Envistar 04 · catalog p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 04 · catalog p32",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 06",
     "unit": "",
     "condition": "형번 Envistar 06 · catalog p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 06 · catalog p32",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "0,15 – 0,68",
     "unit": "m³/s",
     "condition": "형번 Envistar 06 · catalog p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 06 · catalog p32",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "12.2",
     "unit": "kW",
     "condition": "형번 Envistar 06 · catalog p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 06 · catalog p32",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "1365/1910",
     "unit": "mm",
     "condition": "형번 Envistar 06 · catalog p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 06 · catalog p32",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "1720",
     "unit": "mm",
     "condition": "형번 Envistar 06 · catalog p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 06 · catalog p32",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 09",
     "unit": "",
     "condition": "형번 Envistar 09 · catalog p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 09 · catalog p32",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "0,20 – 0,98",
     "unit": "m³/s",
     "condition": "형번 Envistar 09 · catalog p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 09 · catalog p32",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "19.2",
     "unit": "kW",
     "condition": "형번 Envistar 09 · catalog p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 09 · catalog p32",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "1435/1600",
     "unit": "mm",
     "condition": "형번 Envistar 09 · catalog p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 09 · catalog p32",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "2000 e 2370",
     "unit": "mm",
     "condition": "형번 Envistar 09 · catalog p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 09 · catalog p32",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 10",
     "unit": "",
     "condition": "형번 Envistar 10 · catalog p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 10 · catalog p32",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "0,20 – 0,98",
     "unit": "m³/s",
     "condition": "형번 Envistar 10 · catalog p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 10 · catalog p32",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "18.3",
     "unit": "kW",
     "condition": "형번 Envistar 10 · catalog p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 10 · catalog p32",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "1435/1980",
     "unit": "mm",
     "condition": "형번 Envistar 10 · catalog p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 10 · catalog p32",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "1990",
     "unit": "mm",
     "condition": "형번 Envistar 10 · catalog p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 10 · catalog p32",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 12",
     "unit": "",
     "condition": "형번 Envistar 12 · catalog p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 12 · catalog p32",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "0,25 – 1,20",
     "unit": "m³/s",
     "condition": "형번 Envistar 12 · catalog p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 12 · catalog p32",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "18.3 20.3",
     "unit": "kW",
     "condition": "형번 Envistar 12 · catalog p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 12 · catalog p32",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "1530/1915",
     "unit": "mm",
     "condition": "형번 Envistar 12 · catalog p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 12 · catalog p32",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "2000 e 2370",
     "unit": "mm",
     "condition": "형번 Envistar 12 · catalog p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 12 · catalog p32",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 17",
     "unit": "",
     "condition": "형번 Envistar 17 · catalog p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 17 · catalog p32",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "0,30 – 1,90",
     "unit": "m³/s",
     "condition": "형번 Envistar 17 · catalog p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 17 · catalog p32",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "29,0",
     "unit": "kW",
     "condition": "형번 Envistar 17 · catalog p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 17 · catalog p32",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "1835",
     "unit": "mm",
     "condition": "형번 Envistar 17 · catalog p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 17 · catalog p32",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "2200 f",
     "unit": "mm",
     "condition": "형번 Envistar 17 · catalog p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 17 · catalog p32",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 22",
     "unit": "",
     "condition": "형번 Envistar 22 · catalog p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 22 · catalog p32",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "0,40 – 2,30",
     "unit": "m³/s",
     "condition": "형번 Envistar 22 · catalog p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 22 · catalog p32",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "32,0",
     "unit": "kW",
     "condition": "형번 Envistar 22 · catalog p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 22 · catalog p32",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "1885",
     "unit": "mm",
     "condition": "형번 Envistar 22 · catalog p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 22 · catalog p32",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "2200 f",
     "unit": "mm",
     "condition": "형번 Envistar 22 · catalog p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 22 · catalog p32",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 28",
     "unit": "",
     "condition": "형번 Envistar 28 · catalog p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 28 · catalog p32",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "0,40 – 3,00",
     "unit": "m³/s",
     "condition": "형번 Envistar 28 · catalog p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 28 · catalog p32",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "69",
     "unit": "kW",
     "condition": "형번 Envistar 28 · catalog p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 28 · catalog p32",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "1995",
     "unit": "mm",
     "condition": "형번 Envistar 28 · catalog p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 28 · catalog p32",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "2200 f/j",
     "unit": "mm",
     "condition": "형번 Envistar 28 · catalog p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 28 · catalog p32",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 04",
     "unit": "",
     "condition": "형번 Envistar 04 · catalog p34",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 04 · catalog p34",
     "sourceTable": "Air flow (m3/s) a Cooling"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "0,13 – 0,42",
     "unit": "m³/s",
     "condition": "형번 Envistar 04 · catalog p34",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 04 · catalog p34",
     "sourceTable": "Air flow (m3/s) a Cooling"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "6.3",
     "unit": "kW",
     "condition": "형번 Envistar 04 · catalog p34",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 04 · catalog p34",
     "sourceTable": "Air flow (m3/s) a Cooling"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "1540",
     "unit": "mm",
     "condition": "형번 Envistar 04 · catalog p34",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 04 · catalog p34",
     "sourceTable": "Air flow (m3/s) a Cooling"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "2067",
     "unit": "mm",
     "condition": "형번 Envistar 04 · catalog p34",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 04 · catalog p34",
     "sourceTable": "Air flow (m3/s) a Cooling"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 06",
     "unit": "",
     "condition": "형번 Envistar 06 · catalog p34",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 06 · catalog p34",
     "sourceTable": "Air flow (m3/s) a Cooling"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "0,18 – 0,60",
     "unit": "m³/s",
     "condition": "형번 Envistar 06 · catalog p34",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 06 · catalog p34",
     "sourceTable": "Air flow (m3/s) a Cooling"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "11.2",
     "unit": "kW",
     "condition": "형번 Envistar 06 · catalog p34",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 06 · catalog p34",
     "sourceTable": "Air flow (m3/s) a Cooling"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "1625",
     "unit": "mm",
     "condition": "형번 Envistar 06 · catalog p34",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 06 · catalog p34",
     "sourceTable": "Air flow (m3/s) a Cooling"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "2207",
     "unit": "mm",
     "condition": "형번 Envistar 06 · catalog p34",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 06 · catalog p34",
     "sourceTable": "Air flow (m3/s) a Cooling"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 09",
     "unit": "",
     "condition": "형번 Envistar 09 · catalog p34",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 09 · catalog p34",
     "sourceTable": "Air flow (m3/s) a Cooling"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "0,25 – 0,95",
     "unit": "m³/s",
     "condition": "형번 Envistar 09 · catalog p34",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 09 · catalog p34",
     "sourceTable": "Air flow (m3/s) a Cooling"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "14.1",
     "unit": "kW",
     "condition": "형번 Envistar 09 · catalog p34",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 09 · catalog p34",
     "sourceTable": "Air flow (m3/s) a Cooling"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "1530",
     "unit": "mm",
     "condition": "형번 Envistar 09 · catalog p34",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 09 · catalog p34",
     "sourceTable": "Air flow (m3/s) a Cooling"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "3040",
     "unit": "mm",
     "condition": "형번 Envistar 09 · catalog p34",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 09 · catalog p34",
     "sourceTable": "Air flow (m3/s) a Cooling"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 10",
     "unit": "",
     "condition": "형번 Envistar 10 · catalog p34",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 10 · catalog p34",
     "sourceTable": "Air flow (m3/s) a Cooling"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "0,25 – 0,95",
     "unit": "m³/s",
     "condition": "형번 Envistar 10 · catalog p34",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 10 · catalog p34",
     "sourceTable": "Air flow (m3/s) a Cooling"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "17.5",
     "unit": "kW",
     "condition": "형번 Envistar 10 · catalog p34",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 10 · catalog p34",
     "sourceTable": "Air flow (m3/s) a Cooling"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "1990/2020",
     "unit": "mm",
     "condition": "형번 Envistar 10 · catalog p34",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 10 · catalog p34",
     "sourceTable": "Air flow (m3/s) a Cooling"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "2466",
     "unit": "mm",
     "condition": "형번 Envistar 10 · catalog p34",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 10 · catalog p34",
     "sourceTable": "Air flow (m3/s) a Cooling"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 12",
     "unit": "",
     "condition": "형번 Envistar 12 · catalog p34",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 12 · catalog p34",
     "sourceTable": "Air flow (m3/s) a Cooling"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "0,30 – 1,15",
     "unit": "m³/s",
     "condition": "형번 Envistar 12 · catalog p34",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 12 · catalog p34",
     "sourceTable": "Air flow (m3/s) a Cooling"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "20.6",
     "unit": "kW",
     "condition": "형번 Envistar 12 · catalog p34",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 12 · catalog p34",
     "sourceTable": "Air flow (m3/s) a Cooling"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "1530",
     "unit": "mm",
     "condition": "형번 Envistar 12 · catalog p34",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 12 · catalog p34",
     "sourceTable": "Air flow (m3/s) a Cooling"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "3040",
     "unit": "mm",
     "condition": "형번 Envistar 12 · catalog p34",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 12 · catalog p34",
     "sourceTable": "Air flow (m3/s) a Cooling"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 17",
     "unit": "",
     "condition": "형번 Envistar 17 · catalog p34",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 17 · catalog p34",
     "sourceTable": "Air flow (m3/s) a Cooling"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "0,42 – 1,65",
     "unit": "m³/s",
     "condition": "형번 Envistar 17 · catalog p34",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 17 · catalog p34",
     "sourceTable": "Air flow (m3/s) a Cooling"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "27.4",
     "unit": "kW",
     "condition": "형번 Envistar 17 · catalog p34",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 17 · catalog p34",
     "sourceTable": "Air flow (m3/s) a Cooling"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "1835",
     "unit": "mm",
     "condition": "형번 Envistar 17 · catalog p34",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 17 · catalog p34",
     "sourceTable": "Air flow (m3/s) a Cooling"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "3235",
     "unit": "mm",
     "condition": "형번 Envistar 17 · catalog p34",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 17 · catalog p34",
     "sourceTable": "Air flow (m3/s) a Cooling"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 22",
     "unit": "",
     "condition": "형번 Envistar 22 · catalog p34",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 22 · catalog p34",
     "sourceTable": "Air flow (m3/s) a Cooling"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "0,55 – 2,25",
     "unit": "m³/s",
     "condition": "형번 Envistar 22 · catalog p34",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 22 · catalog p34",
     "sourceTable": "Air flow (m3/s) a Cooling"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "40.0",
     "unit": "kW",
     "condition": "형번 Envistar 22 · catalog p34",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 22 · catalog p34",
     "sourceTable": "Air flow (m3/s) a Cooling"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "1885",
     "unit": "mm",
     "condition": "형번 Envistar 22 · catalog p34",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 22 · catalog p34",
     "sourceTable": "Air flow (m3/s) a Cooling"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "3800",
     "unit": "mm",
     "condition": "형번 Envistar 22 · catalog p34",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 22 · catalog p34",
     "sourceTable": "Air flow (m3/s) a Cooling"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 28",
     "unit": "",
     "condition": "형번 Envistar 28 · catalog p34",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 28 · catalog p34",
     "sourceTable": "Air flow (m3/s) a Cooling"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "0,55 – 2,80",
     "unit": "m³/s",
     "condition": "형번 Envistar 28 · catalog p34",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 28 · catalog p34",
     "sourceTable": "Air flow (m3/s) a Cooling"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "45 / 51",
     "unit": "kW",
     "condition": "형번 Envistar 28 · catalog p34",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 28 · catalog p34",
     "sourceTable": "Air flow (m3/s) a Cooling"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "1995",
     "unit": "mm",
     "condition": "형번 Envistar 28 · catalog p34",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 28 · catalog p34",
     "sourceTable": "Air flow (m3/s) a Cooling"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "3800",
     "unit": "mm",
     "condition": "형번 Envistar 28 · catalog p34",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 28 · catalog p34",
     "sourceTable": "Air flow (m3/s) a Cooling"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 04",
     "unit": "",
     "condition": "형번 Envistar 04 · catalog p35",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 04 · catalog p35",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "0.10 – 0.44",
     "unit": "m³/s",
     "condition": "형번 Envistar 04 · catalog p35",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 04 · catalog p35",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "4.7 5.8",
     "unit": "kW",
     "condition": "형번 Envistar 04 · catalog p35",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 04 · catalog p35",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "1,250",
     "unit": "mm",
     "condition": "형번 Envistar 04 · catalog p35",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 04 · catalog p35",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "1,435/2,475",
     "unit": "mm",
     "condition": "형번 Envistar 04 · catalog p35",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 04 · catalog p35",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 06",
     "unit": "",
     "condition": "형번 Envistar 06 · catalog p35",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 06 · catalog p35",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "0.15 – 0.65",
     "unit": "m³/s",
     "condition": "형번 Envistar 06 · catalog p35",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 06 · catalog p35",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "6.6",
     "unit": "kW",
     "condition": "형번 Envistar 06 · catalog p35",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 06 · catalog p35",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "1,312",
     "unit": "mm",
     "condition": "형번 Envistar 06 · catalog p35",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 06 · catalog p35",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "1,555/2,525",
     "unit": "mm",
     "condition": "형번 Envistar 06 · catalog p35",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 06 · catalog p35",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 10",
     "unit": "",
     "condition": "형번 Envistar 10 · catalog p35",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 10 · catalog p35",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "0.20 – 0.97",
     "unit": "m³/s",
     "condition": "형번 Envistar 10 · catalog p35",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 10 · catalog p35",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "12 14",
     "unit": "kW",
     "condition": "형번 Envistar 10 · catalog p35",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 10 · catalog p35",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "1,413",
     "unit": "mm",
     "condition": "형번 Envistar 10 · catalog p35",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 10 · catalog p35",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "1,616/2,586",
     "unit": "mm",
     "condition": "형번 Envistar 10 · catalog p35",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 10 · catalog p35",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 16",
     "unit": "",
     "condition": "형번 Envistar 16 · catalog p35",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 16 · catalog p35",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "0.30 – 1.65",
     "unit": "m³/s",
     "condition": "형번 Envistar 16 · catalog p35",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 16 · catalog p35",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "16",
     "unit": "kW",
     "condition": "형번 Envistar 16 · catalog p35",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 16 · catalog p35",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "1,688",
     "unit": "mm",
     "condition": "형번 Envistar 16 · catalog p35",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 16 · catalog p35",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "1,860/2,830",
     "unit": "mm",
     "condition": "형번 Envistar 16 · catalog p35",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 16 · catalog p35",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 060",
     "unit": "",
     "condition": "형번 Envistar 060 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 060 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "0.11 – 0.60",
     "unit": "m³/s",
     "condition": "형번 Envistar 060 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 060 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "–",
     "unit": "kW",
     "condition": "형번 Envistar 060 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 060 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "960",
     "unit": "mm",
     "condition": "형번 Envistar 060 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 060 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 100",
     "unit": "",
     "condition": "형번 Envistar 100 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 100 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "0.17 – 0.99",
     "unit": "m³/s",
     "condition": "형번 Envistar 100 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 100 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "17.8",
     "unit": "kW",
     "condition": "형번 Envistar 100 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 100 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "1,090",
     "unit": "mm",
     "condition": "형번 Envistar 100 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 100 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 150",
     "unit": "",
     "condition": "형번 Envistar 150 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 150 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "0.29 – 1.70",
     "unit": "m³/s",
     "condition": "형번 Envistar 150 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 150 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "26.3",
     "unit": "kW",
     "condition": "형번 Envistar 150 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 150 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "1,470",
     "unit": "mm",
     "condition": "형번 Envistar 150 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 150 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 190",
     "unit": "",
     "condition": "형번 Envistar 190 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 190 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "0.38 – 2.00",
     "unit": "m³/s",
     "condition": "형번 Envistar 190 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 190 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "35.6",
     "unit": "kW",
     "condition": "형번 Envistar 190 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 190 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "1,470",
     "unit": "mm",
     "condition": "형번 Envistar 190 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 190 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 240",
     "unit": "",
     "condition": "형번 Envistar 240 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 240 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "0.47 – 2.60",
     "unit": "m³/s",
     "condition": "형번 Envistar 240 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 240 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "36.6",
     "unit": "kW",
     "condition": "형번 Envistar 240 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 240 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "1,686",
     "unit": "mm",
     "condition": "형번 Envistar 240 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 240 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 300",
     "unit": "",
     "condition": "형번 Envistar 300 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 300 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "0.54 – 3.00",
     "unit": "m³/s",
     "condition": "형번 Envistar 300 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 300 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "47.2",
     "unit": "kW",
     "condition": "형번 Envistar 300 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 300 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "1,686",
     "unit": "mm",
     "condition": "형번 Envistar 300 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 300 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 360",
     "unit": "",
     "condition": "형번 Envistar 360 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 360 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "0.66 – 3.80",
     "unit": "m³/s",
     "condition": "형번 Envistar 360 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 360 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "59.5",
     "unit": "kW",
     "condition": "형번 Envistar 360 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 360 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "2,060",
     "unit": "mm",
     "condition": "형번 Envistar 360 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 360 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 400",
     "unit": "",
     "condition": "형번 Envistar 400 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 400 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "0.66 – 4.00",
     "unit": "m³/s",
     "condition": "형번 Envistar 400 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 400 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "66.3",
     "unit": "kW",
     "condition": "형번 Envistar 400 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 400 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "1,900",
     "unit": "mm",
     "condition": "형번 Envistar 400 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 400 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 480",
     "unit": "",
     "condition": "형번 Envistar 480 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 480 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "0.85 – 5.10",
     "unit": "m³/s",
     "condition": "형번 Envistar 480 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 480 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "51.4 84.6",
     "unit": "kW",
     "condition": "형번 Envistar 480 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 480 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "2,060",
     "unit": "mm",
     "condition": "형번 Envistar 480 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 480 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 600",
     "unit": "",
     "condition": "형번 Envistar 600 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 600 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1.06 – 6.00",
     "unit": "m³/s",
     "condition": "형번 Envistar 600 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 600 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "64.7",
     "unit": "kW",
     "condition": "형번 Envistar 600 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 600 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "2,270",
     "unit": "mm",
     "condition": "형번 Envistar 600 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 600 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 740",
     "unit": "",
     "condition": "형번 Envistar 740 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 740 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1.21 – 8.30",
     "unit": "m³/s",
     "condition": "형번 Envistar 740 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 740 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "95.6 129.8",
     "unit": "kW",
     "condition": "형번 Envistar 740 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 740 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "2,675",
     "unit": "mm",
     "condition": "형번 Envistar 740 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 740 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 850",
     "unit": "",
     "condition": "형번 Envistar 850 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 850 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1.41 – 10.0",
     "unit": "m³/s",
     "condition": "형번 Envistar 850 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 850 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "101.0",
     "unit": "kW",
     "condition": "형번 Envistar 850 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 850 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "2,935",
     "unit": "mm",
     "condition": "형번 Envistar 850 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 850 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 980",
     "unit": "",
     "condition": "형번 Envistar 980 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 980 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1.69 – 10.6",
     "unit": "m³/s",
     "condition": "형번 Envistar 980 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 980 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "105.5 162.0",
     "unit": "kW",
     "condition": "형번 Envistar 980 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 980 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "3,085",
     "unit": "mm",
     "condition": "형번 Envistar 980 · catalog p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 980 · catalog p37",
     "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 100",
     "unit": "",
     "condition": "형번 Envistar 100 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 100 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "0.25 – 0.95",
     "unit": "m³/s",
     "condition": "형번 Envistar 100 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 100 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "13.6",
     "unit": "kW",
     "condition": "형번 Envistar 100 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 100 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "1,090",
     "unit": "mm",
     "condition": "형번 Envistar 100 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 100 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "2,550",
     "unit": "mm",
     "condition": "형번 Envistar 100 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 100 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 150",
     "unit": "",
     "condition": "형번 Envistar 150 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 150 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "0.38 – 1.61",
     "unit": "m³/s",
     "condition": "형번 Envistar 150 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 150 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "21.9",
     "unit": "kW",
     "condition": "형번 Envistar 150 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 150 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "1,470",
     "unit": "mm",
     "condition": "형번 Envistar 150 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 150 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "2,850",
     "unit": "mm",
     "condition": "형번 Envistar 150 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 150 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 190",
     "unit": "",
     "condition": "형번 Envistar 190 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 190 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "0.50 – 2.12",
     "unit": "m³/s",
     "condition": "형번 Envistar 190 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 190 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "28.2",
     "unit": "kW",
     "condition": "형번 Envistar 190 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 190 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "1,470",
     "unit": "mm",
     "condition": "형번 Envistar 190 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 190 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "2,850",
     "unit": "mm",
     "condition": "형번 Envistar 190 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 190 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 240",
     "unit": "",
     "condition": "형번 Envistar 240 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 240 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "0.58 – 2.48",
     "unit": "m³/s",
     "condition": "형번 Envistar 240 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 240 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "29.9",
     "unit": "kW",
     "condition": "형번 Envistar 240 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 240 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "1,686",
     "unit": "mm",
     "condition": "형번 Envistar 240 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 240 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "2,990",
     "unit": "mm",
     "condition": "형번 Envistar 240 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 240 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 300",
     "unit": "",
     "condition": "형번 Envistar 300 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 300 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "0.68 – 2.91",
     "unit": "m³/s",
     "condition": "형번 Envistar 300 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 300 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "43.0",
     "unit": "kW",
     "condition": "형번 Envistar 300 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 300 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "1,686",
     "unit": "mm",
     "condition": "형번 Envistar 300 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 300 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "3,020",
     "unit": "mm",
     "condition": "형번 Envistar 300 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 300 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 360",
     "unit": "",
     "condition": "형번 Envistar 360 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 360 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "0.85 – 3.64",
     "unit": "m³/s",
     "condition": "형번 Envistar 360 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 360 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "46.4",
     "unit": "kW",
     "condition": "형번 Envistar 360 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 360 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "2,060",
     "unit": "mm",
     "condition": "형번 Envistar 360 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 360 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "3,550",
     "unit": "mm",
     "condition": "형번 Envistar 360 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 360 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 400",
     "unit": "",
     "condition": "형번 Envistar 400 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 400 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "0.92 – 3.93",
     "unit": "m³/s",
     "condition": "형번 Envistar 400 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 400 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "47.2",
     "unit": "kW",
     "condition": "형번 Envistar 400 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 400 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "1,900",
     "unit": "mm",
     "condition": "형번 Envistar 400 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 400 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "3,090",
     "unit": "mm",
     "condition": "형번 Envistar 400 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 400 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 480",
     "unit": "",
     "condition": "형번 Envistar 480 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 480 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1.07 – 4.61",
     "unit": "m³/s",
     "condition": "형번 Envistar 480 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 480 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "58.0",
     "unit": "kW",
     "condition": "형번 Envistar 480 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 480 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "2,060",
     "unit": "mm",
     "condition": "형번 Envistar 480 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 480 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "3,850",
     "unit": "mm",
     "condition": "형번 Envistar 480 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 480 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 600",
     "unit": "",
     "condition": "형번 Envistar 600 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 600 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1.34 – 5.75",
     "unit": "m³/s",
     "condition": "형번 Envistar 600 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 600 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "84.0",
     "unit": "kW",
     "condition": "형번 Envistar 600 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 600 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "2,270",
     "unit": "mm",
     "condition": "형번 Envistar 600 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 600 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "3,850",
     "unit": "mm",
     "condition": "형번 Envistar 600 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 600 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 740",
     "unit": "",
     "condition": "형번 Envistar 740 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 740 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1.71 – 7.34",
     "unit": "m³/s",
     "condition": "형번 Envistar 740 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 740 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "103",
     "unit": "kW",
     "condition": "형번 Envistar 740 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 740 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "2,675",
     "unit": "mm",
     "condition": "형번 Envistar 740 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 740 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "4,150",
     "unit": "mm",
     "condition": "형번 Envistar 740 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 740 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 850",
     "unit": "",
     "condition": "형번 Envistar 850 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 850 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1.98 – 8.47",
     "unit": "m³/s",
     "condition": "형번 Envistar 850 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 850 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "118",
     "unit": "kW",
     "condition": "형번 Envistar 850 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 850 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "2,935",
     "unit": "mm",
     "condition": "형번 Envistar 850 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 850 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "4,150",
     "unit": "mm",
     "condition": "형번 Envistar 850 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 850 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 980",
     "unit": "",
     "condition": "형번 Envistar 980 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 980 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "2.38 – 9.95",
     "unit": "m³/s",
     "condition": "형번 Envistar 980 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 980 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "132",
     "unit": "kW",
     "condition": "형번 Envistar 980 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 980 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "3,085",
     "unit": "mm",
     "condition": "형번 Envistar 980 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 980 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "4,150",
     "unit": "mm",
     "condition": "형번 Envistar 980 · catalog p38",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Envistar 980 · catalog p38",
     "sourceTable": "IV Produkt Designer"
    },
    {
     "name": "External fuse protection c",
     "label": "퓨즈·차단기 용량",
     "valueRange": "10 – 20",
     "unit": "",
     "condition": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Power variant",
     "label": "출력 사양",
     "valueRange": "1 – 2",
     "unit": "",
     "condition": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Air flow (m3/s) a",
     "label": "풍량",
     "valueRange": "12 – 80",
     "unit": "",
     "condition": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Cooling power (kW)",
     "label": "냉방·난방 능력",
     "valueRange": "6.5 – 472",
     "unit": "",
     "condition": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Refrigerant volume (kg)",
     "label": "냉매",
     "valueRange": "1 – 70",
     "unit": "",
     "condition": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "External fuse protection c",
     "label": "퓨즈·차단기 용량",
     "valueRange": "10 – 50",
     "unit": "",
     "condition": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Cooling power (kW)",
     "label": "냉방·난방 능력",
     "valueRange": "12.7 – 48",
     "unit": "",
     "condition": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p33",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p33",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Refrigerant volume c (kg)",
     "label": "냉매",
     "valueRange": "1.6 – 9.6",
     "unit": "",
     "condition": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p33",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p33",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "External fuse protection d vent.",
     "label": "퓨즈·차단기 용량",
     "valueRange": "16 – 50",
     "unit": "",
     "condition": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p33",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p33",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "External fuse protec- tion c",
     "label": "퓨즈·차단기 용량",
     "valueRange": "10 – 20",
     "unit": "",
     "condition": "Air flow (m3/s) a Cooling",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Power variant",
     "label": "출력 사양",
     "valueRange": "1 – 2",
     "unit": "",
     "condition": "Air flow (m3/s) a Cooling",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Air flow (m3/s) a",
     "label": "풍량",
     "valueRange": "12 – 92",
     "unit": "",
     "condition": "Air flow (m3/s) a Cooling",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Cooling power (kW)",
     "label": "냉방·난방 능력",
     "valueRange": "6.3 – 51",
     "unit": "",
     "condition": "Air flow (m3/s) a Cooling",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Refrigerant volume e (kg)",
     "label": "냉매",
     "valueRange": "1 – 7",
     "unit": "",
     "condition": "Air flow (m3/s) a Cooling",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "External fuse protection c",
     "label": "퓨즈·차단기 용량",
     "valueRange": "10 – 50",
     "unit": "",
     "condition": "Air flow (m3/s) a Cooling",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "External fuse protection c",
     "label": "퓨즈·차단기 용량",
     "valueRange": "10",
     "unit": "",
     "condition": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Air flow (m3/s) a",
     "label": "풍량",
     "valueRange": "0.2 – 1.08",
     "unit": "",
     "condition": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Cooling power (kW)",
     "label": "냉방·난방 능력",
     "valueRange": "4.7 – 22",
     "unit": "",
     "condition": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Refrigerant volume e (kg)",
     "label": "냉매",
     "valueRange": "1.5 – 6",
     "unit": "",
     "condition": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "External fuse protection c",
     "label": "퓨즈·차단기 용량",
     "valueRange": "10 – 20",
     "unit": "",
     "condition": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "External fuse protection e",
     "label": "퓨즈·차단기 용량",
     "valueRange": "-63 – 63",
     "unit": "",
     "condition": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Air flow (m3/s) c",
     "label": "풍량",
     "valueRange": "0.22 – 1.95",
     "unit": "",
     "condition": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Cooling power (kW)",
     "label": "냉방·난방 능력",
     "valueRange": "17.8 – 162",
     "unit": "",
     "condition": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Refrigerant volume g (kg)",
     "label": "냉매",
     "valueRange": "1.7 – 14.6",
     "unit": "",
     "condition": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "External fuse pro- tection h",
     "label": "퓨즈·차단기 용량",
     "valueRange": "10 – 80",
     "unit": "",
     "condition": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Air flow (m3/s) c",
     "label": "풍량",
     "valueRange": "0.25 – 2.7",
     "unit": "",
     "condition": "IV Produkt Designer",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Cooling power (kW)",
     "label": "냉방·난방 능력",
     "valueRange": "13.6 – 173",
     "unit": "",
     "condition": "IV Produkt Designer",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Refrigerant volume e (kg)",
     "label": "냉매",
     "valueRange": "2.5 – 15.7",
     "unit": "",
     "condition": "IV Produkt Designer",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "External fuse protection f kvp",
     "label": "퓨즈·차단기 용량",
     "valueRange": "10 – 100",
     "unit": "",
     "condition": "IV Produkt Designer",
     "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "급기 풍량",
     "unit": "CMH",
     "condition": "정격/설계 구분",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "0,10 – 0,43",
       "unit": "m³/s",
       "condition": "형번 Envistar 04 · catalog p32",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Envistar 04 · catalog p32",
       "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "0,15 – 0,68",
       "unit": "m³/s",
       "condition": "형번 Envistar 06 · catalog p32",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Envistar 06 · catalog p32",
       "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "0,20 – 0,98",
       "unit": "m³/s",
       "condition": "형번 Envistar 09 · catalog p32",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Envistar 09 · catalog p32",
       "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "0,20 – 0,98",
       "unit": "m³/s",
       "condition": "형번 Envistar 10 · catalog p32",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Envistar 10 · catalog p32",
       "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "0,25 – 1,20",
       "unit": "m³/s",
       "condition": "형번 Envistar 12 · catalog p32",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Envistar 12 · catalog p32",
       "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "0,30 – 1,90",
       "unit": "m³/s",
       "condition": "형번 Envistar 17 · catalog p32",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Envistar 17 · catalog p32",
       "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "0,40 – 2,30",
       "unit": "m³/s",
       "condition": "형번 Envistar 22 · catalog p32",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Envistar 22 · catalog p32",
       "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "0,40 – 3,00",
       "unit": "m³/s",
       "condition": "형번 Envistar 28 · catalog p32",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Envistar 28 · catalog p32",
       "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
      }
     ]
    },
    {
     "requirementName": "환기 풍량",
     "unit": "CMH",
     "condition": "환기팬 있는 경우",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "0,10 – 0,43",
       "unit": "m³/s",
       "condition": "형번 Envistar 04 · catalog p32",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Envistar 04 · catalog p32",
       "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "0,15 – 0,68",
       "unit": "m³/s",
       "condition": "형번 Envistar 06 · catalog p32",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Envistar 06 · catalog p32",
       "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "0,20 – 0,98",
       "unit": "m³/s",
       "condition": "형번 Envistar 09 · catalog p32",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Envistar 09 · catalog p32",
       "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "0,20 – 0,98",
       "unit": "m³/s",
       "condition": "형번 Envistar 10 · catalog p32",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Envistar 10 · catalog p32",
       "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "0,25 – 1,20",
       "unit": "m³/s",
       "condition": "형번 Envistar 12 · catalog p32",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Envistar 12 · catalog p32",
       "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "0,30 – 1,90",
       "unit": "m³/s",
       "condition": "형번 Envistar 17 · catalog p32",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Envistar 17 · catalog p32",
       "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "0,40 – 2,30",
       "unit": "m³/s",
       "condition": "형번 Envistar 22 · catalog p32",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Envistar 22 · catalog p32",
       "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "0,40 – 3,00",
       "unit": "m³/s",
       "condition": "형번 Envistar 28 · catalog p32",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Envistar 28 · catalog p32",
       "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
      }
     ]
    },
    {
     "requirementName": "최소 외기량",
     "unit": "CMH 또는 %",
     "condition": "환기기준 산출값",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "기외정압",
     "unit": "mmAq / Pa",
     "condition": "덕트 저항",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "급기팬 형식·모터출력",
     "unit": "— / kW",
     "condition": "시로코·터보·플러그",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "Cooling power (kW)",
       "label": "냉방·난방 능력",
       "valueRange": "6.5 – 472",
       "unit": "",
       "condition": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Cooling power (kW)",
       "label": "냉방·난방 능력",
       "valueRange": "12.7 – 48",
       "unit": "",
       "condition": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p33",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p33",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Cooling power (kW)",
       "label": "냉방·난방 능력",
       "valueRange": "6.3 – 51",
       "unit": "",
       "condition": "Air flow (m3/s) a Cooling",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Cooling power (kW)",
       "label": "냉방·난방 능력",
       "valueRange": "4.7 – 22",
       "unit": "",
       "condition": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Cooling power (kW)",
       "label": "냉방·난방 능력",
       "valueRange": "17.8 – 162",
       "unit": "",
       "condition": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Cooling power (kW)",
       "label": "냉방·난방 능력",
       "valueRange": "13.6 – 173",
       "unit": "",
       "condition": "IV Produkt Designer",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      }
     ]
    },
    {
     "requirementName": "환기팬 형식·모터출력",
     "unit": "— / kW",
     "condition": "",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "Cooling power (kW)",
       "label": "냉방·난방 능력",
       "valueRange": "6.5 – 472",
       "unit": "",
       "condition": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Cooling power (kW)",
       "label": "냉방·난방 능력",
       "valueRange": "12.7 – 48",
       "unit": "",
       "condition": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p33",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p33",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Cooling power (kW)",
       "label": "냉방·난방 능력",
       "valueRange": "6.3 – 51",
       "unit": "",
       "condition": "Air flow (m3/s) a Cooling",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Cooling power (kW)",
       "label": "냉방·난방 능력",
       "valueRange": "4.7 – 22",
       "unit": "",
       "condition": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Cooling power (kW)",
       "label": "냉방·난방 능력",
       "valueRange": "17.8 – 162",
       "unit": "",
       "condition": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Cooling power (kW)",
       "label": "냉방·난방 능력",
       "valueRange": "13.6 – 173",
       "unit": "",
       "condition": "IV Produkt Designer",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      }
     ]
    },
    {
     "requirementName": "냉수코일 능력",
     "unit": "kW",
     "condition": "**조건**: 냉수 7/12℃, 입구공기 27℃DB·19℃WB",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "grossCoolingCapacity",
       "fieldId": "grossCoolingCapacity",
       "label": "냉방능력",
       "value": "6.5",
       "unit": "kW",
       "condition": "형번 Envistar 04 · catalog p32",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Envistar 04 · catalog p32",
       "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
      },
      {
       "name": "grossCoolingCapacity",
       "fieldId": "grossCoolingCapacity",
       "label": "냉방능력",
       "value": "12.2",
       "unit": "kW",
       "condition": "형번 Envistar 06 · catalog p32",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Envistar 06 · catalog p32",
       "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
      },
      {
       "name": "grossCoolingCapacity",
       "fieldId": "grossCoolingCapacity",
       "label": "냉방능력",
       "value": "19.2",
       "unit": "kW",
       "condition": "형번 Envistar 09 · catalog p32",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Envistar 09 · catalog p32",
       "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
      },
      {
       "name": "grossCoolingCapacity",
       "fieldId": "grossCoolingCapacity",
       "label": "냉방능력",
       "value": "18.3",
       "unit": "kW",
       "condition": "형번 Envistar 10 · catalog p32",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Envistar 10 · catalog p32",
       "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
      },
      {
       "name": "grossCoolingCapacity",
       "fieldId": "grossCoolingCapacity",
       "label": "냉방능력",
       "value": "18.3 20.3",
       "unit": "kW",
       "condition": "형번 Envistar 12 · catalog p32",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Envistar 12 · catalog p32",
       "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
      },
      {
       "name": "grossCoolingCapacity",
       "fieldId": "grossCoolingCapacity",
       "label": "냉방능력",
       "value": "29,0",
       "unit": "kW",
       "condition": "형번 Envistar 17 · catalog p32",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Envistar 17 · catalog p32",
       "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
      },
      {
       "name": "grossCoolingCapacity",
       "fieldId": "grossCoolingCapacity",
       "label": "냉방능력",
       "value": "32,0",
       "unit": "kW",
       "condition": "형번 Envistar 22 · catalog p32",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Envistar 22 · catalog p32",
       "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
      },
      {
       "name": "grossCoolingCapacity",
       "fieldId": "grossCoolingCapacity",
       "label": "냉방능력",
       "value": "69",
       "unit": "kW",
       "condition": "형번 Envistar 28 · catalog p32",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Envistar 28 · catalog p32",
       "sourceTable": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32"
      }
     ]
    },
    {
     "requirementName": "온수코일 능력",
     "unit": "kW",
     "condition": "**조건**: 온수 60/50℃, 입구공기 5℃",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "Cooling power (kW)",
       "label": "냉방·난방 능력",
       "valueRange": "6.5 – 472",
       "unit": "",
       "condition": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Cooling power (kW)",
       "label": "냉방·난방 능력",
       "valueRange": "12.7 – 48",
       "unit": "",
       "condition": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p33",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p33",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Cooling power (kW)",
       "label": "냉방·난방 능력",
       "valueRange": "6.3 – 51",
       "unit": "",
       "condition": "Air flow (m3/s) a Cooling",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p34",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Cooling power (kW)",
       "label": "냉방·난방 능력",
       "valueRange": "4.7 – 22",
       "unit": "",
       "condition": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Cooling power (kW)",
       "label": "냉방·난방 능력",
       "valueRange": "17.8 – 162",
       "unit": "",
       "condition": "정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Cooling power (kW)",
       "label": "냉방·난방 능력",
       "valueRange": "13.6 – 173",
       "unit": "",
       "condition": "IV Produkt Designer",
       "evidence": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p38",
       "simulatorUse": "core",
       "category": "성능",
       "sourceKind": "rating"
      }
     ]
    },
    {
     "requirementName": "냉수·온수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "코일 열수·핀피치",
     "unit": "row / mm",
     "condition": "냉수·온수 각각",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "코일 정면풍속",
     "unit": "m/s",
     "condition": "보통 2.5~3.0",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "필터 형식·효율·차압",
     "unit": "— / % / Pa",
     "condition": "프리·미디엄·HEPA (초기·최종 차압)",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "가습 방식·가습량",
     "unit": "— / kg/h",
     "condition": "증기·기화·초음파",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "열회수 유무·효율",
     "unit": "— / %",
     "condition": "전열교환 내장형",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "케이싱·단열",
     "unit": "—",
     "condition": "판넬 두께·단열재",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "전원",
     "unit": "V/φ/Hz",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "AI",
     "instance": 47,
     "name": "Room4AirQ",
     "unit": "ppm",
     "unitRaw": "ppm",
     "note": "Air quality room 4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 115,
     "name": "AuxTmp",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Auxiliary temp",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 400,
     "name": "SplyFan3OpDays",
     "unit": null,
     "unitRaw": "Day s",
     "note": "OJ Supply Fan C run time days",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 424,
     "name": "LiqTempC2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Carel ACUACR Licuid line temp C2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 558,
     "name": "HrecToaDewPActv",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Heat recovery Dew point Activation Outside temp",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 580,
     "name": "FrcdGrp1Co2Spv",
     "unit": "ppm",
     "unitRaw": "ppm",
     "note": "Forcegroup 1 Co2 Setpoint",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 722,
     "name": "AOC LowPrs r _ _",
     "unit": "bar",
     "unitRaw": "bar",
     "note": "Carel ACUACR Low pressure",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1032,
     "name": "ExWiCmpTmpPrVal",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Actual winter comp temp",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1172,
     "name": "ExtraDz",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Extra sequence deadzone",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1206,
     "name": "RoomUnitsOccTm",
     "unit": "h",
     "unitRaw": "hrs",
     "note": "Roomunit presence time",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1231,
     "name": "ExhFan3 OpHrs _",
     "unit": "h",
     "unitRaw": "hrs",
     "note": "Exhaust fan C Motor run time",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1349,
     "name": "ExhFan3OpMinutes",
     "unit": "min",
     "unitRaw": "min",
     "note": "Exhaust Fan C run time mm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1417,
     "name": "AvValuesAvSfpYear",
     "unit": null,
     "unitRaw": null,
     "note": "Average SFP year",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1457,
     "name": "SplyFan3 DCLink _",
     "unit": "V",
     "unitRaw": "V",
     "note": "Supply fan C DC-link voltage",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1475,
     "name": "NightCoolOnDiff",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Night cooling on delta",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1495,
     "name": "AuxTmp4",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Aux.Temp. 4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1541,
     "name": "ExtSignalHome",
     "unit": "percent",
     "unitRaw": "%",
     "note": "External Signal Home",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1612,
     "name": "HtgDmpVal",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Damper Heating",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1776,
     "name": "HrDewPoint",
     "unit": null,
     "unitRaw": null,
     "note": "Heat recovery Dew point",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1881,
     "name": "OutTmpCOM",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Outside air temp - Value communication.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1882,
     "name": "RoomTmpCOM",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Room temperature - Value communication.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 1883,
     "name": "RoomTmp2COM",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Room temperature 2 - Value communication.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1884,
     "name": "ExtSetpointSpvCOM",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "External setpoint - Value communication.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 1885,
     "name": "FPPoolTmpCOM",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "FP Pool Temp - Value communication.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1886,
     "name": "ExtSetpSplyFanCOM",
     "unit": null,
     "unitRaw": null,
     "note": "External setpoint Supply fan - Value communication.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 1887,
     "name": "ExtSetpExhFanCOM",
     "unit": null,
     "unitRaw": null,
     "note": "External setpoint Exhaust fan - Value communication.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 1888,
     "name": "OutHumCOM",
     "unit": "percentRH",
     "unitRaw": "%rH",
     "note": "Outside air humidity relative – Value communication.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1889,
     "name": "RoomHumCOM",
     "unit": "percentRH",
     "unitRaw": "%rH",
     "note": "Room humidity relative - Value communication.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 1890,
     "name": "AirQualityCOM",
     "unit": "ppm",
     "unitRaw": "ppm",
     "note": "Air quality - Value communication.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1891,
     "name": "AirQuality2COM",
     "unit": "ppm",
     "unitRaw": "ppm",
     "note": "Air quality 2 - Value communication.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1892,
     "name": "AirQuality3COM",
     "unit": "ppm",
     "unitRaw": "ppm",
     "note": "Air quality 3 - Value communication.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1893,
     "name": "AirQuality4COM",
     "unit": "ppm",
     "unitRaw": "ppm",
     "note": "Air quality 4 - Value communication.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1894,
     "name": "AirQuality2Snsr1COM",
     "unit": "ppm",
     "unitRaw": "ppm",
     "note": "Air quality 2 Sensor 1 - Value communication.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1908,
     "name": "CarelSuction Temp C1 _ _",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Carel ACUACR Suction temp EEV compressor 1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1920,
     "name": "Room1TmpCOM",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Temp. room 1 - Value communication.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1921,
     "name": "Room2TmpCOM",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Temp. room 2 - Value communication.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1922,
     "name": "Room3TmpCOM",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Temp. room 3 - Value communication.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1923,
     "name": "Room4TmpCOM",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Temp. room 4 - Value communication.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1924,
     "name": "Room5TmpCOM",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Temp. room 5 - Value communication.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1925,
     "name": "Room6TmpCOM",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Temp. room 6 - Value communication.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1926,
     "name": "Room1HumCOM",
     "unit": "percentRH",
     "unitRaw": "%rH",
     "note": "Humidity room 1 - Value communication.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1927,
     "name": "Room2HumCOM",
     "unit": "percentRH",
     "unitRaw": "%rH",
     "note": "Humidity room 2 - Value communication.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1928,
     "name": "Room3HumCOM",
     "unit": "percentRH",
     "unitRaw": "%rH",
     "note": "Humidity room 3 - Value communication.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1929,
     "name": "Room4HumCOM",
     "unit": "percentRH",
     "unitRaw": "%rH",
     "note": "Humidity room 4 - Value communication.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1930,
     "name": "Room5HumCOM",
     "unit": "percentRH",
     "unitRaw": "%rH",
     "note": "Humidity room 5 - Value communication.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1931,
     "name": "Room6HumCOM",
     "unit": "percentRH",
     "unitRaw": "%rH",
     "note": "Humidity room 6 - Value communication.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1932,
     "name": "Room7TmpCOM",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Temp. room 7 - Value communication.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1933,
     "name": "Room7HumCOM",
     "unit": "percentRH",
     "unitRaw": "%rH",
     "note": "Humidity room 7 - Value communication.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1934,
     "name": "FrcdGrp1Co2COM",
     "unit": "ppm",
     "unitRaw": "ppm",
     "note": "Force group 1 Air Quality - Value communication.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1935,
     "name": "FrcdGrp2Co2COM",
     "unit": "ppm",
     "unitRaw": "ppm",
     "note": "Force group 2 Air Quality - Value communication.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1936,
     "name": "FrcdGrp1TmpCOM",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Forcegroup 1 Temp - Value communication.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1937,
     "name": "FrcdGrp2TmpCOM",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Forcegroup 2 Temp - Value communication.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 1938,
     "name": "ExtraRmExtrTmpCOM",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Room/Extract temp Ex sequence Value communication.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 2021,
     "name": "ExSwtchSplyCmp",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Su/wi sply comp Ex seq",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 2043,
     "name": "SplyFan2 DCL Voltage _",
     "unit": "V",
     "unitRaw": "V",
     "note": "Supply fan B DC-link voltage",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 2152,
     "name": "HrecPrsFrstSpv",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "Heat recovery frost setpoint step 1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 2194,
     "name": "HumSpvRelSpv",
     "unit": "percentRH",
     "unitRaw": "%rH",
     "note": "Humidity setpoint relative",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 2299,
     "name": "SplyFan1 OpHrs _",
     "unit": "h",
     "unitRaw": "hrs",
     "note": "Supply fan A Motor run time",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 2525,
     "name": "ExhFanSpvMaxForce",
     "unit": null,
     "unitRaw": null,
     "note": "Exhaust fan max force",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 2735,
     "name": "ActCascSpvClg",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Actual supply cooling setpoint (when use of cascade control)",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 2878,
     "name": "ValidRoomTmp",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Actual room temp",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 2907,
     "name": "TmpMinMaxCtlrMaxSpv",
     "unit": null,
     "unitRaw": null,
     "note": "Supply temp max setpoint",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 3259,
     "name": "DefrostDefrostSp",
     "unit": "percent",
     "unitRaw": "%",
     "note": "VVX defrosting",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 3420,
     "name": "SuCmpTmpEnd",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Summer comp temp end",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 3444,
     "name": "AvValuesAvSplyFlMth",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "Average supply flow month",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 3510,
     "name": "BoostPreStrtTm",
     "unit": "min",
     "unitRaw": "min",
     "note": "Boost compensation time",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 3609,
     "name": "AirQualit4",
     "unit": "ppm",
     "unitRaw": "ppm",
     "note": "Air quality 4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 3737,
     "name": "AirQuality",
     "unit": "ppm",
     "unitRaw": "ppm",
     "note": "Air quality",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 3738,
     "name": "HrecActDewPoint",
     "unit": null,
     "unitRaw": null,
     "note": "Heat recovery Dew point Activation Setpoint.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 3751,
     "name": "MOC Curr C _ _",
     "unit": "A",
     "unitRaw": "A",
     "note": "Danfoss VSD Phase C",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 3863,
     "name": "EnergyHaddLMonth",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "Energy Watch Added heat last month",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 3962,
     "name": "ExhFan2 Speed _",
     "unit": "rpm",
     "unitRaw": "rpm",
     "note": "Exhaust fan B speed",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 4018,
     "name": "ActMainSpvHtg",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Actual heating setpoint (depending on actual controlmode)",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 4093,
     "name": "DefrostTmStp",
     "unit": "min",
     "unitRaw": "min",
     "note": "Time stop heat recovery",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 4242,
     "name": "CarelOpPress C1 _",
     "unit": "bar",
     "unitRaw": "bar",
     "note": "Carel ACUACR High pressure C1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 4465,
     "name": "NightCoolMinOutTmp",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Night cooling min outtemp",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 4489,
     "name": "LiqTempC3",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Carel ACUACR Licuid line temp C3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 4600,
     "name": "SuCmpFanDta",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Summer comp fan delta",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 4604,
     "name": "AvgTempAveTempDay",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Average temp Day",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 4625,
     "name": "ExtraHtgFrstSpv",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Heating 2 frost setpoint",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 4714,
     "name": "AvValuesMaxExhFlDay",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "Max exhaust flow today",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 4853,
     "name": "ExtControlDlyOfTm",
     "unit": "h",
     "unitRaw": "hrs",
     "note": "External control off delay",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 4854,
     "name": "ExtraFrstTmp",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Heating 2 frost temp",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 4856,
     "name": "ExhFan3Power",
     "unit": "W",
     "unitRaw": "W",
     "note": "Exhaust fan C Actual power",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 5032,
     "name": "AvValuesMinSplyFlTrip",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "Min supply flow trip meter",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 5343,
     "name": "DefrostP2",
     "unit": null,
     "unitRaw": null,
     "note": "Size konstant P2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 5509,
     "name": "Rm7Spv",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Room 7 Setpoint",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 5516,
     "name": "ExSuCmpTmpEnd",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Summer comp temp end",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 5583,
     "name": "ForceGroup 2Pos",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Damper Forc grp 2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 5622,
     "name": "AuxTmp5",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Aux.Temp. 5",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 5629,
     "name": "Room1Hum",
     "unit": "percentRH",
     "unitRaw": "%rH",
     "note": "Humidity room 1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 5762,
     "name": "AOC SpHghPrs _",
     "unit": "bar",
     "unitRaw": "bar",
     "note": "Carel ACUACR Max high pressure",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 5922,
     "name": "HrecPos",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Heat recovery",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 5953,
     "name": "SplyFan3 FanSpeed _",
     "unit": "rpm",
     "unitRaw": "rpm",
     "note": "Supply fan C speed",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 5974,
     "name": "ExhFan2 OpTimeHH _",
     "unit": "h",
     "unitRaw": "hrs",
     "note": "Exhaust fan B Motor runtime HH",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 6005,
     "name": "SupplyFlow m3/s _",
     "unit": null,
     "unitRaw": "m3/ s",
     "note": "SupplyFlow m3/s",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 6069,
     "name": "ExhFan OpTime _",
     "unit": null,
     "unitRaw": null,
     "note": "Exhaust fan A Motor runtime",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 6134,
     "name": "FrcdGrp1TmpSpv",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Forcegroup 1 temp Setpoint",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 6457,
     "name": "SplyFan1 Energy _",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "Supply fan A energy",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 6698,
     "name": "CarelInverterOutP",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Carel ACUACR Inverter signal output",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 6773,
     "name": "DefrostCyc",
     "unit": "min",
     "unitRaw": "min",
     "note": "Cycle time, dampers",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 7018,
     "name": "EnergyHrecTrip",
     "unit": null,
     "unitRaw": "MW h",
     "note": "Energy Watch Heat recovery Trip meter",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "AI",
     "instance": 7412,
     "name": "NightCoolRmSpv",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Night cooling room setpoint",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 7537,
     "name": "AvValuesAvRtFlMth",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "Average exhaust flow month",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 7618,
     "name": "SplyFan2 Power _",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "Supply fan B Power",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 7717,
     "name": "WiTmp",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Outside air temp winter",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 7814,
     "name": "MOC Curr B _ _",
     "unit": "A",
     "unitRaw": "A",
     "note": "Danfoss VSD Phase B",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 7989,
     "name": "SwtchSplyCmp",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Summer/winter supply compensation",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 8242,
     "name": "FanHPHIL",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Max decrease setpoint.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 8243,
     "name": "ExhFan OpTimeHH _",
     "unit": "h",
     "unitRaw": "hrs",
     "note": "Exhaust fan A Motorruntime HH",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
