     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 12316,
     "name": "TimeSchedSt",
     "unit": null,
     "unitRaw": null,
     "note": "Actual TSP (variant steps)",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 12705,
     "name": "OpModeAutoManStManSwtch",
     "unit": null,
     "unitRaw": null,
     "note": "Continuous run",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 13725,
     "name": "HumEngUnit",
     "unit": null,
     "unitRaw": null,
     "note": "Hum eng unit",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 15476,
     "name": "AOC Status _ _",
     "unit": null,
     "unitRaw": null,
     "note": "Cooler Status",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 17105,
     "name": "ExhFan3ActAlm",
     "unit": null,
     "unitRaw": null,
     "note": "Ebm Exhaust fan C alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 18134,
     "name": "SplyFan3ActWarn",
     "unit": null,
     "unitRaw": null,
     "note": "Ebm Supply fan C warning",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 18848,
     "name": "ExhFanActAlm",
     "unit": null,
     "unitRaw": null,
     "note": "Ebm Exhaust fan A alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 19068,
     "name": "TmpMix",
     "unit": null,
     "unitRaw": null,
     "note": "Room temp Night Cooling",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 20464,
     "name": "CarelUnitStatus",
     "unit": null,
     "unitRaw": null,
     "note": "Unit Status",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 22988,
     "name": "ExhFan3ActWarn",
     "unit": null,
     "unitRaw": null,
     "note": "Ebm Exhaust fan C warning",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 24347,
     "name": "FireDamperState",
     "unit": null,
     "unitRaw": null,
     "note": "Fire damper state",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 24454,
     "name": "ExtraHtgPreHtgactv",
     "unit": null,
     "unitRaw": null,
     "note": "Pre heating 2 state",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 24616,
     "name": "SuWiSwtchCheckState",
     "unit": null,
     "unitRaw": null,
     "note": "SummerWinter mode",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 25131,
     "name": "ActCtrlModeHum",
     "unit": null,
     "unitRaw": null,
     "note": "Actual control mode humidity",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 28279,
     "name": "ActFanStep",
     "unit": null,
     "unitRaw": null,
     "note": "Actual fan step",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 28561,
     "name": "ActCtrlMode",
     "unit": null,
     "unitRaw": null,
     "note": "Actual control mode temp",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 28852,
     "name": "ExtControlStep",
     "unit": null,
     "unitRaw": null,
     "note": "External control fan step",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 30173,
     "name": "EnergyHrecResetTrip",
     "unit": null,
     "unitRaw": null,
     "note": "Energy Watch Reset Heat recovery Trip",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 30799,
     "name": "ExtControlActMode",
     "unit": null,
     "unitRaw": null,
     "note": "Act operation mode external control",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 31604,
     "name": "OpModeAutoManStSwtch",
     "unit": null,
     "unitRaw": null,
     "note": "Manual operation (variant steps)",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 32040,
     "name": "OpModeBmsTimeStTmpSwtch",
     "unit": null,
     "unitRaw": null,
     "note": "BMS control/ overide time switch program (variant steps/ temp)",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 32070,
     "name": "AOC SafeMode _ _",
     "unit": null,
     "unitRaw": null,
     "note": "Safe mode",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 32186,
     "name": "SplyFanActAlm",
     "unit": null,
     "unitRaw": null,
     "note": "Ebm Supply fan A alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 32321,
     "name": "ActOpSta",
     "unit": null,
     "unitRaw": null,
     "note": "Actual operating status",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 33544,
     "name": "OpModeTspCopyUnitPls",
     "unit": null,
     "unitRaw": null,
     "note": "Copy schedule",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 34514,
     "name": "AlmCl3",
     "unit": null,
     "unitRaw": null,
     "note": "Warning alarm (C)",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 35181,
     "name": "ExhFan2ActWarn",
     "unit": null,
     "unitRaw": null,
     "note": "Ebm Exhaust fan B warning",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 38557,
     "name": "OpModeAutoManStTmpManSwtch",
     "unit": null,
     "unitRaw": null,
     "note": "Continuous run",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 38643,
     "name": "AlmCl2",
     "unit": null,
     "unitRaw": null,
     "note": "Low alarm (B)",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 39130,
     "name": "AckAlmPls",
     "unit": null,
     "unitRaw": null,
     "note": "Alarm acknowledge puls Note! This object is used to acknowledge all alarms in the controller.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 39335,
     "name": "ExhFanActWarn",
     "unit": null,
     "unitRaw": null,
     "note": "Ebm Exhaust fan A warning",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 42640,
     "name": "AlmCl1",
     "unit": null,
     "unitRaw": null,
     "note": "Critical alarm (A)",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 43819,
     "name": "ExhEngUnit",
     "unit": null,
     "unitRaw": null,
     "note": "Exh fan eng unit",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 44050,
     "name": "AuxiliaryTspCopyAuxPls",
     "unit": null,
     "unitRaw": null,
     "note": "Copy schedule",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 45445,
     "name": "NbrCompressors",
     "unit": null,
     "unitRaw": null,
     "note": "Compressor nbr",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 45701,
     "name": "FireDamper2State",
     "unit": null,
     "unitRaw": null,
     "note": "Fire damper2 state",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 45715,
     "name": "ExActCtrlMode",
     "unit": null,
     "unitRaw": null,
     "note": "Act control mode Ex seq",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 46503,
     "name": "DefActv",
     "unit": null,
     "unitRaw": null,
     "note": "Defrost Active",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 46769,
     "name": "AlmCl0",
     "unit": null,
     "unitRaw": null,
     "note": "Danger alarm (A)",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 46810,
     "name": "OpModeTspCopyUnit",
     "unit": null,
     "unitRaw": null,
     "note": "Time switch program Copy Unit",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 47184,
     "name": "EnergyHaddResetTrip",
     "unit": null,
     "unitRaw": null,
     "note": "Energy Watch Reset heating added heat Trip.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 48060,
     "name": "FPHeatPumpBlock",
     "unit": null,
     "unitRaw": null,
     "note": "Heatpump Block",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 48172,
     "name": "AuxiliaryBmsTimeAuxSwtch",
     "unit": null,
     "unitRaw": null,
     "note": "Auxiliary BMS TSP output",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 50125,
     "name": "EnergyFansResetTrip",
     "unit": null,
     "unitRaw": null,
     "note": "Energy Watch Reset fans Trip.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 50714,
     "name": "AOC Limit _ _",
     "unit": null,
     "unitRaw": null,
     "note": "VSD Limit",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 51843,
     "name": "HPPrio",
     "unit": null,
     "unitRaw": null,
     "note": "Heat Pump priority",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 51890,
     "name": "AvValuesavSfpset0HTrip",
     "unit": null,
     "unitRaw": null,
     "note": "Reset SFP",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 51969,
     "name": "ExhFan2ActAlm",
     "unit": null,
     "unitRaw": null,
     "note": "Ebm Exhaust fan B alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 52222,
     "name": "TimeSchedAux",
     "unit": null,
     "unitRaw": null,
     "note": "Auxiliary TSP output",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 53050,
     "name": "CG EM24 1ResetParPls _ _",
     "unit": null,
     "unitRaw": null,
     "note": "Energy reset partial",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 53317,
     "name": "ModbusComSnsrAlm",
     "unit": null,
     "unitRaw": null,
     "note": "Communication ModBus Sensor module alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 54155,
     "name": "SplyEngUnit",
     "unit": null,
     "unitRaw": null,
     "note": "Sply fan eng unit",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 55722,
     "name": "HeatingPreHtgactv",
     "unit": null,
     "unitRaw": null,
     "note": "Pre heating state",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 55953,
     "name": "AvValuesavRtFlowset0HTrip",
     "unit": null,
     "unitRaw": null,
     "note": "Reset Supply air flow",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 58024,
     "name": "AvValuesavRtFlowset0HTrip",
     "unit": null,
     "unitRaw": null,
     "note": "Reset Exhaust air flow",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 59996,
     "name": "MECHactv",
     "unit": null,
     "unitRaw": null,
     "note": "Cooling recovery status",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 60288,
     "name": "OpModeAutoManStTmpSwtch",
     "unit": null,
     "unitRaw": null,
     "note": "Manual operation (variant steps/ temp)",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 60997,
     "name": "AOC Alarm _ _",
     "unit": null,
     "unitRaw": null,
     "note": "Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 61443,
     "name": "SplyFan2ActAlm",
     "unit": null,
     "unitRaw": null,
     "note": "Ebm Supply fan B alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 63738,
     "name": "AvgTempSet0MinTemp",
     "unit": null,
     "unitRaw": null,
     "note": "Energy Watch Reset min temp.",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 64435,
     "name": "FireDamper2Operation",
     "unit": null,
     "unitRaw": null,
     "note": "Fire damper2 mode",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 64493,
     "name": "SeqHumEngUnit",
     "unit": null,
     "unitRaw": null,
     "note": "Hum seq eng unit",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 64867,
     "name": "FireDamperTestStrtHMIPls",
     "unit": null,
     "unitRaw": null,
     "note": "Fire damper test",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [],
   "counts": {
    "templateCandidates": 21,
    "templatePointMappings": 31,
    "unitModels": 45,
    "electricalRows": 0,
    "simulatorInputs": 241,
    "simulatorRequirementMappings": 16,
    "l3MappingPoints": 969,
    "referenceTables": 0
   }
  },
  "swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus": {
   "id": "swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus",
   "equipmentId": "e5",
   "templateProfileId": "e5.ahu",
   "vendor": "Swegon",
   "model": "IQlogic — GOLD RX/PX/CX/SD AHU (Modbus)",
   "name": "IQlogic GOLD RX/PX/CX/SD AHU",
   "templatePointCandidates": [
    {
     "templateName": "급기온도",
     "sourceName": "SA Temperature",
     "type": "MB",
     "instance": 30064,
     "unit": "degC",
     "note": "원표기 3x0064 · Present supply air temperature."
    },
    {
     "templateName": "외기온도",
     "sourceName": "Outdoor temperature COOL DX",
     "type": "MB",
     "instance": 30072,
     "unit": "degC",
     "note": "원표기 3x0072 · Present outdoor air temperature in the COOL DX unit."
    },
    {
     "templateName": "실내온도",
     "sourceName": "Room temperature 1",
     "type": "MB",
     "instance": 30081,
     "unit": "degC",
     "note": "원표기 3x0081 · Present room temperature of sensor 1."
    },
    {
     "templateName": "배기 온도",
     "sourceName": "EA-D Temperature",
     "type": "MB",
     "instance": 30067,
     "unit": "degC",
     "note": "원표기 3x0067 · Present extract air density temperature."
    },
    {
     "templateName": "급기습도",
     "sourceName": "SA humidity level",
     "type": "MB",
     "instance": 30244,
     "unit": "percentRH",
     "note": "원표기 3x0244 · Present level of supply air humidity"
    },
    {
     "templateName": "환기습도",
     "sourceName": "EA humidity level",
     "type": "MB",
     "instance": 30247,
     "unit": "percentRH",
     "note": "원표기 3x0247 · Present level of extract air humidity."
    },
    {
     "templateName": "외기 풍량",
     "sourceName": "ReCO outdoor air flow 2",
     "type": "MB",
     "instance": 30237,
     "unit": "Lps",
     "note": "원표기 3x0237 · Present outdoor air flow level."
    },
    {
     "templateName": "급기 풍량",
     "sourceName": "SA Air flow",
     "type": "MB",
     "instance": 30004,
     "unit": "Lps",
     "note": "원표기 3x0004 · Present supply air flow."
    },
    {
     "templateName": "급기팬 주파수 지령",
     "sourceName": "SA max speed output signal",
     "type": "MB",
     "instance": 40025,
     "unit": "percent",
     "note": "원표기 4x0025 · Max. limit for the supply air fan speed when running in pressure regulation mode."
    },
    {
     "templateName": "외기댐퍼 개도",
     "sourceName": "ReCO outdoor damper output 2",
     "type": "MB",
     "instance": 30235,
     "unit": "percent",
     "note": "원표기 3x0235 · Present output signal to the outdoor air damper."
    },
    {
     "templateName": "필터 차압",
     "sourceName": "Active alarm 376",
     "type": "MB",
     "instance": 10876,
     "unit": null,
     "note": "원표기 1x0876 · Alarm 26:1 Pre-filter, supply air pressure sensor no.8 communication error"
    },
    {
     "templateName": "동결 방지 경보",
     "sourceName": "Active alarm 223",
     "type": "MB",
     "instance": 10723,
     "unit": null,
     "note": "원표기 1x0723 · Alarm 15:13 Plate counter flow heat exchanger, defrost pressure above alarm limit"
    },
    {
     "templateName": "운전 모드",
     "sourceName": "H/C operation mode",
     "type": "MB",
     "instance": 31410,
     "unit": null,
     "note": "원표기 3x1410 · 0=Inactive, 1=Stop, 2=Stabilization, 3=Normal operation, 4=Comfort operation, 5=Economy operation, 6=Defrost, 7=Defrost, 8=Oil recovery"
    },
    {
     "templateName": "냉수밸브 개도",
     "sourceName": "Xzone cool, input level",
     "type": "MB",
     "instance": 30215,
     "unit": "percent",
     "note": "원표기 3x0215 · Present Xzone cool valve position."
    },
    {
     "templateName": "온수밸브 개도",
     "sourceName": "AYC Heat, valve output",
     "type": "MB",
     "instance": 30376,
     "unit": "percent",
     "note": "원표기 3x0376 · Present level of the heat valve output."
    },
    {
     "templateName": "압축기 단수 상태",
     "sourceName": "COOL DX compressor 1 output",
     "type": "MB",
     "instance": 10109,
     "unit": null,
     "note": "원표기 1x0109 · Relay output status"
    },
    {
     "templateName": "냉방 지령",
     "sourceName": "AYC Chilled water cool demand",
     "type": "MB",
     "instance": 30392,
     "unit": "percent",
     "note": "원표기 3x0392"
    },
    {
     "templateName": "난방 지령",
     "sourceName": "AYC Heated water heat demand",
     "type": "MB",
     "instance": 30379,
     "unit": "percent",
     "note": "원표기 3x0379"
    },
    {
     "templateName": "가습 지령",
     "sourceName": "Humidifying output level",
     "type": "MB",
     "instance": 30255,
     "unit": "percent",
     "note": "원표기 3x0255 · Present level of the humidifying output."
    }
   ],
   "templatePointMappings": [
    {
     "templateName": "급기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "SA Temperature",
      "type": "MB",
      "instance": 30064,
      "unit": "degC",
      "note": "원표기 3x0064 · Present supply air temperature."
     }
    },
    {
     "templateName": "환기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ return duct equip ▸ air return point sensor temp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "외기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ outside duct equip ▸ air outside point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Outdoor temperature COOL DX",
      "type": "MB",
      "instance": 30072,
      "unit": "degC",
      "note": "원표기 3x0072 · Present outdoor air temperature in the COOL DX unit."
     }
    },
    {
     "templateName": "실내온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`zone`✓ `air`✓ `temp`✓ `sensor`✓",
     "haystack": "ahu ▸ thermostat equip ▸ air sensor temp zone",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Room temperature 1",
      "type": "MB",
      "instance": 30081,
      "unit": "degC",
      "note": "원표기 3x0081 · Present room temperature of sensor 1."
     }
    },
    {
     "templateName": "혼합공기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`mixed`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ mixed duct equip ▸ air mixed point sensor temp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "배기 온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`exhaust`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ exhaust duct equip ▸ air exhaust point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "EA-D Temperature",
      "type": "MB",
      "instance": 30067,
      "unit": "degC",
      "note": "원표기 3x0067 · Present extract air density temperature."
     }
    },
    {
     "templateName": "급기습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "권장",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `humidity`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge humidity point sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "SA humidity level",
      "type": "MB",
      "instance": 30244,
      "unit": "percentRH",
      "note": "원표기 3x0244 · Present level of supply air humidity"
     }
    },
    {
     "templateName": "환기습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "권장",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `humidity`✓",
     "haystack": "ahu ▸ return duct equip ▸ air humidity point return sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "EA humidity level",
      "type": "MB",
      "instance": 30247,
      "unit": "percentRH",
      "note": "원표기 3x0247 · Present level of extract air humidity."
     }
    },
    {
     "templateName": "외기 엔탈피",
     "objectType": "AI",
     "unit": "kJ/kg",
     "grade": "권장",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `enthalpy`✓",
     "haystack": "ahu ▸ outside duct equip ▸ air enthalpy outside point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기 정압",
     "objectType": "AI",
     "unit": "Pa",
     "grade": "필수",
     "role": "sensor",
     "tags": "`discharge`✓ `static`★ `pressure`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "외기 풍량",
     "objectType": "AI",
     "unit": "CMH",
     "grade": "권장",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `flow`✓",
     "haystack": "ahu ▸ ventilation duct equip ▸ air flow point sensor ventilation",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "ReCO outdoor air flow 2",
      "type": "MB",
      "instance": 30237,
      "unit": "Lps",
      "note": "원표기 3x0237 · Present outdoor air flow level."
     }
    },
    {
     "templateName": "급기 풍량",
     "objectType": "AI",
     "unit": "CMH",
     "grade": "권장",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `flow`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge flow point sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "SA Air flow",
      "type": "MB",
      "instance": 30004,
      "unit": "Lps",
      "note": "원표기 3x0004 · Present supply air flow."
     }
    },
    {
     "templateName": "환기 CO2",
     "objectType": "AI",
     "unit": "ppm",
     "grade": "권장",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `co2`✓ `concentration`✓",
     "haystack": "ahu ▸ return duct equip ▸ air co2 concentration point return sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기온도 설정값",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`discharge`✓ `air`✓ `temp`✓ `sp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sp temp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기 정압 설정값",
     "objectType": "AV",
     "unit": "Pa",
     "grade": "권장",
     "role": "sp",
     "tags": "`discharge`✓ `static`★ `pressure`✓ `sp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기팬 주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "grade": "필수",
     "role": "cmd",
     "tags": "`discharge`✓ `fan`✓ `vfd`✓ `freq`✓ `cmd`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ fan-motor equip ▸ cmd freq point vfd",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "SA max speed output signal",
      "type": "MB",
      "instance": 40025,
      "unit": "percent",
      "note": "원표기 4x0025 · Max. limit for the supply air fan speed when running in pressure regulation mode."
     }
    },
    {
     "templateName": "환기팬 주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "grade": "권장",
     "role": "cmd",
     "tags": "`return`✓ `fan`✓ `vfd`✓ `freq`✓ `cmd`✓",
     "haystack": "ahu ▸ return duct equip ▸ fan-motor equip ▸ cmd fan freq point return vfd",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "외기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`outside`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ outside duct equip ▸ damper-actuator equip ▸ cmd damper outside point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "ReCO outdoor damper output 2",
      "type": "MB",
      "instance": 30235,
      "unit": "percent",
      "note": "원표기 3x0235 · Present output signal to the outdoor air damper."
     }
    },
    {
     "templateName": "환기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`return`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ return duct equip ▸ damper-actuator equip ▸ cmd damper point return",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "배기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`exhaust`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ exhaust duct equip ▸ damper-actuator equip ▸ cmd damper exhaust point",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "열회수 지령·상태",
     "objectType": "AO/BO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`heatWheel`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd heatWheel point",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "필터 차압",
     "objectType": "AI/BI",
     "unit": "Pa",
     "grade": "권장",
     "role": "sensor",
     "tags": "`filter`✓ `pressure`✓ `sensor`✓",
     "haystack": "ahu ▸ filter point sensor  (Haystack proto 에 물리량이 없다 — 차압/스위치 구분은 우리 규정)",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Active alarm 376",
      "type": "MB",
      "instance": 10876,
      "unit": null,
      "note": "원표기 1x0876 · Alarm 26:1 Pre-filter, supply air pressure sensor no.8 communication error"
     }
    },
    {
     "templateName": "동결 방지 경보",
     "objectType": "BI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`freezeStat`✓ `sensor`✓",
     "haystack": "ahu ▸ freezeStat point sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Active alarm 223",
      "type": "MB",
      "instance": 10723,
      "unit": null,
      "note": "원표기 1x0723 · Alarm 15:13 Plate counter flow heat exchanger, defrost pressure above alarm limit"
     }
    },
    {
     "templateName": "운전 모드",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`hvacMode`✓ `sp`✓  (Haystack 은 sp, 우리는 cmd 로 쓴다)",
     "haystack": "ahu ▸ hvacMode point sp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "H/C operation mode",
      "type": "MB",
      "instance": 31410,
      "unit": null,
      "note": "원표기 3x1410 · 0=Inactive, 1=Stop, 2=Stabilization, 3=Normal operation, 4=Comfort operation, 5=Economy operation, 6=Defrost, 7=Defrost, 8=Oil recovery"
     }
    },
    {
     "templateName": "외기냉방 모드",
     "objectType": "BV",
     "unit": "—",
     "grade": "권장",
     "role": "cmd",
     "tags": "`economizing`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd economizing point",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`chilled`✓ `water`✓ `valve`✓ `cool`✓ `cmd`✓ `position`★",
     "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ chilled cmd cool point valve water",
     "appliesWhen": "냉수코일 구성. 우리 AHU 8모델 중 LG AHU 통신킷 2건·Mitsubishi PAC-IF013B 1건은 직팽(DX) 인터페이스라 해당 없다 — 그 3건은 '냉방 지령'으로 본다.",
     "status": "matched",
     "matchedPoint": {
      "name": "Xzone cool, input level",
      "type": "MB",
      "instance": 30215,
      "unit": "percent",
      "note": "원표기 3x0215 · Present Xzone cool valve position."
     }
    },
    {
     "templateName": "온수밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`hot`✓ `water`✓ `valve`✓ `heat`✓ `cmd`✓ `position`★",
     "haystack": "ahu ▸ duct equip ▸ heatingCoil equip ▸ cmd heat hot point valve water",
     "appliesWhen": "온수·증기코일 구성. 직팽 AHU 인터페이스킷 3건과 전기히터 구성에는 해당 없다.",
     "status": "matched",
     "matchedPoint": {
      "name": "AYC Heat, valve output",
      "type": "MB",
      "instance": 30376,
      "unit": "percent",
      "note": "원표기 3x0376 · Present level of the heat valve output."
     }
    },
    {
     "templateName": "압축기 단수 상태",
     "objectType": "AI/BI",
     "unit": "단",
     "grade": "선택",
     "role": "sensor",
     "tags": "`cool`✓ `run`✓ `stage`✓ `cmd`✓",
     "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ cmd cool point run stage",
     "appliesWhen": "직팽(DX) 코일 또는 DX 인터페이스킷 구성일 때만.",
     "status": "matched",
     "matchedPoint": {
      "name": "COOL DX compressor 1 output",
      "type": "MB",
      "instance": 10109,
      "unit": null,
      "note": "원표기 1x0109 · Relay output status"
     }
    },
    {
     "templateName": "냉방 지령",
     "objectType": "AO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`cool`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd cool point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "AYC Chilled water cool demand",
      "type": "MB",
      "instance": 30392,
      "unit": "percent",
      "note": "원표기 3x0392"
     }
    },
    {
     "templateName": "난방 지령",
     "objectType": "AO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`heat`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd heat point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "AYC Heated water heat demand",
      "type": "MB",
      "instance": 30379,
      "unit": "percent",
      "note": "원표기 3x0379"
     }
    },
    {
     "templateName": "가습 지령",
     "objectType": "AO/BO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`humidifier`✓ `cmd`✓",
     "haystack": "ahu ▸ humidifier equip ▸ cmd enable humidifier point / cmd humidifier point run  (Haystack 에 변조(%) proto 는 없다 — 우리 AO % 는 초과분)",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Humidifying output level",
      "type": "MB",
      "instance": 30255,
      "unit": "percent",
      "note": "원표기 3x0255 · Present level of the humidifying output."
     }
    }
   ],
   "unitModels": [
    {
     "unitModelNumber": "GOLD RX 004",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4",
     "sourcePage": 4,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 004",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "290 - 1620",
     "ecodesignAirflow": "290 - 1620",
     "sfp15Airflow": "1356",
     "sfp20Airflow": "1620",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD RX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD RX 005",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4",
     "sourcePage": 4,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 005",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "290 - 1960",
     "ecodesignAirflow": "290 - 1960",
     "sfp15Airflow": "1356",
     "sfp20Airflow": "1800",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD RX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD RX 007",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4",
     "sourcePage": 4,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 007",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "290 - 2700",
     "ecodesignAirflow": "290 - 2700",
     "sfp15Airflow": "2196",
     "sfp20Airflow": "2700",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD RX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD RX 008",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4",
     "sourcePage": 4,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 008",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "720 - 3110",
     "ecodesignAirflow": "720 - 3110",
     "sfp15Airflow": "2310",
     "sfp20Airflow": "2925",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD RX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD RX 011",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4",
     "sourcePage": 4,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 011",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "720 - 3960",
     "ecodesignAirflow": "720 - 3960",
     "sfp15Airflow": "3259",
     "sfp20Airflow": "3960",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD RX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD RX 012",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4",
     "sourcePage": 4,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 012",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "720 - 4390",
     "ecodesignAirflow": "720 - 4390",
     "sfp15Airflow": "3463",
     "sfp20Airflow": "4341",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD RX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD RX 014",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4",
     "sourcePage": 4,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 014",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "720 - 5940",
     "ecodesignAirflow": "720 - 5940",
     "sfp15Airflow": "5400",
     "sfp20Airflow": "5940",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD RX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD RX 014+",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4",
     "sourcePage": 4,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 014+",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "720 - 5940",
     "ecodesignAirflow": "720 - 5940",
     "sfp15Airflow": "5940",
     "sfp20Airflow": "5940",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD RX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD RX 020",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4",
     "sourcePage": 4,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 020",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1080 - 6560",
     "ecodesignAirflow": "1080 - 6560",
     "sfp15Airflow": "5760",
     "sfp20Airflow": "7200",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD RX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD RX 020+",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4",
     "sourcePage": 4,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 020+",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1080 - 7560",
     "ecodesignAirflow": "1080 - 7560",
     "sfp15Airflow": "6840",
     "sfp20Airflow": "7560",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD RX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD RX 025",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4",
     "sourcePage": 4,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 025",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1080 - 8600",
     "ecodesignAirflow": "1080 - 8600",
     "sfp15Airflow": "7560",
     "sfp20Airflow": "9000",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD RX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD RX 025+",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4",
     "sourcePage": 4,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 025+",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1080 - 9000",
     "ecodesignAirflow": "1080 - 9000",
     "sfp15Airflow": "8640",
     "sfp20Airflow": "9000",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD RX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD RX 030",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4",
     "sourcePage": 4,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 030",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1080 - 9000",
     "ecodesignAirflow": "1080 - 9000",
     "sfp15Airflow": "7920",
     "sfp20Airflow": "9720",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD RX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD RX 030+",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4",
     "sourcePage": 4,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 030+",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1080 - 10440",
     "ecodesignAirflow": "1080 - 10440",
     "sfp15Airflow": "9360",
     "sfp20Airflow": "11520",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD RX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD RX 035",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4",
     "sourcePage": 4,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 035",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1800 - 12900",
     "ecodesignAirflow": "1800 - 12900",
     "sfp15Airflow": "10860",
     "sfp20Airflow": "13069",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD RX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD RX 040",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4",
     "sourcePage": 4,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 040",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "2700 - 14000",
     "ecodesignAirflow": "2700 - 14000",
     "sfp15Airflow": "11952",
     "sfp20Airflow": "14976",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD RX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD RX 050",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4",
     "sourcePage": 4,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 050",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "2700 - 17800",
     "ecodesignAirflow": "2700 - 17800",
     "sfp15Airflow": "15120",
     "sfp20Airflow": "18000",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD RX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD RX 060",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4",
     "sourcePage": 4,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 060",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "3600 - 18500",
     "ecodesignAirflow": "3600 - 18500",
     "sfp15Airflow": "15583",
     "sfp20Airflow": "19667",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD RX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD RX 070",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4",
     "sourcePage": 4,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 070",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "3600 - 25200",
     "ecodesignAirflow": "3600 - 25200",
     "sfp15Airflow": "22680",
     "sfp20Airflow": "26640",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD RX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD RX 070+",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4",
     "sourcePage": 4,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 070+",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "3600 - 28800",
     "ecodesignAirflow": "3600 - 28800",
     "sfp15Airflow": "25560",
     "sfp20Airflow": "28800",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD RX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD RX 080",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4",
     "sourcePage": 4,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 080",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "5400 - 25200",
     "ecodesignAirflow": "5400 - 25200",
     "sfp15Airflow": "22680",
     "sfp20Airflow": "27360",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD RX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD RX 080+",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4",
     "sourcePage": 4,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 080+",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "5400 - 31320",
     "ecodesignAirflow": "5400 - 31320",
     "sfp15Airflow": "27000",
     "sfp20Airflow": "31320",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD RX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD RX 100",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4",
     "sourcePage": 4,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 100",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "5400 - 37950",
     "ecodesignAirflow": "5400 - 37950",
     "sfp15Airflow": "31320",
     "sfp20Airflow": "38618",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD RX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD RX 120",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4",
     "sourcePage": 4,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 120",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "9000 - 39180",
     "ecodesignAirflow": "9000 - 39180",
     "sfp15Airflow": "32400",
     "sfp20Airflow": "40358",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD RX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD RX Top 004 Top",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4",
     "sourcePage": 4,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 004 Top",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "290 - 1620",
     "ecodesignAirflow": "290 - 1620",
     "sfp15Airflow": "1215",
     "sfp20Airflow": "1618",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD RX Top",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD RX Top 005 Top",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4",
     "sourcePage": 4,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 005 Top",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "290 - 1840",
     "ecodesignAirflow": "290 - 1840",
     "sfp15Airflow": "1215",
     "sfp20Airflow": "1618",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD RX Top",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD RX Top 007 Top",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4",
     "sourcePage": 4,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 007 Top",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "290 - 2540",
     "ecodesignAirflow": "290 - 2540",
     "sfp15Airflow": "2028",
     "sfp20Airflow": "2516",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD RX Top",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD RX Top 008 Top",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4",
     "sourcePage": 4,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 008 Top",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "720 - 2770",
     "ecodesignAirflow": "720 - 2770",
     "sfp15Airflow": "2099",
     "sfp20Airflow": "2610",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD RX Top",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD RX Top 011 Top",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4",
     "sourcePage": 4,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 011 Top",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "720 - 3950",
     "ecodesignAirflow": "720 - 3950",
     "sfp15Airflow": "3186",
     "sfp20Airflow": "3960",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD RX Top",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD RX Top 012 Top",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4",
     "sourcePage": 4,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 012 Top",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "720 - 4270",
     "ecodesignAirflow": "720 - 4270",
     "sfp15Airflow": "3288",
     "sfp20Airflow": "4122",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD RX Top",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD RX Top 014 Top",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4",
     "sourcePage": 4,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 014 Top",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "720 - 5940",
     "ecodesignAirflow": "720 - 5940",
     "sfp15Airflow": "5400",
     "sfp20Airflow": "5940",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD RX Top",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD RX Top 014+ Top",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4",
     "sourcePage": 4,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 014+ Top",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "720 - 5940",
     "ecodesignAirflow": "720 - 5940",
     "sfp15Airflow": "5760",
     "sfp20Airflow": "5940",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD RX Top",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD RX Top 020 Top",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4",
     "sourcePage": 4,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 020 Top",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1080 - 6530",
     "ecodesignAirflow": "1080 - 6530",
     "sfp15Airflow": "5760",
     "sfp20Airflow": "6840",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD RX Top",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD RX Top 020+ Top",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4",
     "sourcePage": 4,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 020+ Top",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1080 - 7200",
     "ecodesignAirflow": "1080 - 7200",
     "sfp15Airflow": "6480",
     "sfp20Airflow": "7560",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD RX Top",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD RX Top 025 Top",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4",
     "sourcePage": 4,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 025 Top",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1080 - 8210",
     "ecodesignAirflow": "1080 - 8210",
     "sfp15Airflow": "7560",
     "sfp20Airflow": "9000",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD RX Top",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD RX Top 025+ Top",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4",
     "sourcePage": 4,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 025+ Top",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1080 - 9000",
     "ecodesignAirflow": "1080 - 9000",
     "sfp15Airflow": "8640",
     "sfp20Airflow": "9000",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD RX Top",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD RX Top 030 Top",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4",
     "sourcePage": 4,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 030 Top",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1800 - 8160",
     "ecodesignAirflow": "1800 - 8160",
     "sfp15Airflow": "7560",
     "sfp20Airflow": "9360",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD RX Top",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD RX Top 030+ Top",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4",
     "sourcePage": 4,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 030+ Top",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1800 - 10080",
     "ecodesignAirflow": "1800 - 10080",
     "sfp15Airflow": "9360",
     "sfp20Airflow": "10800",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD RX Top",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD PX 004",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5",
     "sourcePage": 5,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 004",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "290 - 2012",
     "ecodesignAirflow": "290 - 2012",
     "sfp15Airflow": "1468",
     "sfp20Airflow": "1620",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD PX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD PX 005",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5",
     "sourcePage": 5,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 005",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "290 - 1944",
     "ecodesignAirflow": "290 - 1944",
     "sfp15Airflow": "1620",
     "sfp20Airflow": "2012",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD PX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD PX 007",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5",
     "sourcePage": 5,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 007",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "290 - 2793",
     "ecodesignAirflow": "290 - 2793",
     "sfp15Airflow": "2356",
     "sfp20Airflow": "2700",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD PX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD PX 008",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5",
     "sourcePage": 5,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 008",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "720 - 2844",
     "ecodesignAirflow": "720 - 2844",
     "sfp15Airflow": "2482",
     "sfp20Airflow": "2980",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD PX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD PX 011",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5",
     "sourcePage": 5,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 011",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "720 - 3883",
     "ecodesignAirflow": "720 - 3883",
     "sfp15Airflow": "3367",
     "sfp20Airflow": "3960",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD PX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD PX 012",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5",
     "sourcePage": 5,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 012",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "720 - 3993",
     "ecodesignAirflow": "720 - 3993",
     "sfp15Airflow": "3561",
     "sfp20Airflow": "4320",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD PX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD PX 014",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5",
     "sourcePage": 5,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 014",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "720 - 6495",
     "ecodesignAirflow": "720 - 6495",
     "sfp15Airflow": "5976",
     "sfp20Airflow": "5940",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD PX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD PX 020",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5",
     "sourcePage": 5,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 020",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1080 - 6844",
     "ecodesignAirflow": "1080 - 6844",
     "sfp15Airflow": "6768",
     "sfp20Airflow": "7560",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD PX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD PX 025",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5",
     "sourcePage": 5,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 025",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1080 - 9000",
     "ecodesignAirflow": "1080 - 9000",
     "sfp15Airflow": "8280",
     "sfp20Airflow": "9000",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD PX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD PX 030",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5",
     "sourcePage": 5,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 030",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1800 - 9537",
     "ecodesignAirflow": "1800 - 9537",
     "sfp15Airflow": "9000",
     "sfp20Airflow": "10855",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD PX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD PX 035",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5",
     "sourcePage": 5,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 035",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1800 - 12803",
     "ecodesignAirflow": "1800 - 12803",
     "sfp15Airflow": "11786",
     "sfp20Airflow": "14040",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD PX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD PX 040",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5",
     "sourcePage": 5,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 040",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "2700-14476",
     "ecodesignAirflow": "2700-14476",
     "sfp15Airflow": "13176",
     "sfp20Airflow": "15948",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD PX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD PX 040+",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5",
     "sourcePage": 5,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 040+",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "2700-16560",
     "ecodesignAirflow": "2700-16560",
     "sfp15Airflow": "15012",
     "sfp20Airflow": "17928",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD PX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD PX 050+",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5",
     "sourcePage": 5,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 050+",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "2700-17262",
     "ecodesignAirflow": "2700-17262",
     "sfp15Airflow": "16020",
     "sfp20Airflow": "19188",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD PX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD PX 060+",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5",
     "sourcePage": 5,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 060+",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "3600-18112",
     "ecodesignAirflow": "3600-18112",
     "sfp15Airflow": "17280",
     "sfp20Airflow": "20952",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD PX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD PX 070",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5",
     "sourcePage": 5,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 070",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "3600-24840",
     "ecodesignAirflow": "3600-24840",
     "sfp15Airflow": "24120",
     "sfp20Airflow": "27900",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD PX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD PX 080",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5",
     "sourcePage": 5,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 080",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "5040-24740",
     "ecodesignAirflow": "5040-24740",
     "sfp15Airflow": "24120",
     "sfp20Airflow": "29050",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD PX",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD PX Top 004 Top",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5",
     "sourcePage": 5,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 004 Top",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "290 - 2032",
     "ecodesignAirflow": "290 - 2032",
     "sfp15Airflow": "1401",
     "sfp20Airflow": "1620",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD PX Top",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD PX Top 005 Top",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5",
     "sourcePage": 5,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 005 Top",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "290 - 2032",
     "ecodesignAirflow": "290 - 2032",
     "sfp15Airflow": "1401",
     "sfp20Airflow": "1736",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD PX Top",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD PX Top 007 Top",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5",
     "sourcePage": 5,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 007 Top",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "290 - 2534",
     "ecodesignAirflow": "290 - 2534",
     "sfp15Airflow": "2118",
     "sfp20Airflow": "2556",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD PX Top",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD PX Top 008 Top",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5",
     "sourcePage": 5,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 008 Top",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "720 - 2533",
     "ecodesignAirflow": "720 - 2533",
     "sfp15Airflow": "2152",
     "sfp20Airflow": "2603",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD PX Top",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD PX Top 011 Top",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5",
     "sourcePage": 5,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 011 Top",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "720 - 3793",
     "ecodesignAirflow": "720 - 3793",
     "sfp15Airflow": "3300",
     "sfp20Airflow": "3960",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD PX Top",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD PX Top 012 Top",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5",
     "sourcePage": 5,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 012 Top",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "720 - 3831",
     "ecodesignAirflow": "720 - 3831",
     "sfp15Airflow": "3375",
     "sfp20Airflow": "4140",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD PX Top",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD PX Top 014 Top",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5",
     "sourcePage": 5,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 014 Top",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "720 - 6534",
     "ecodesignAirflow": "720 - 6534",
     "sfp15Airflow": "5796",
     "sfp20Airflow": "5940",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD PX Top",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD PX Top 020 Top",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5",
     "sourcePage": 5,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 020 Top",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1080 - 6713",
     "ecodesignAirflow": "1080 - 6713",
     "sfp15Airflow": "6438",
     "sfp20Airflow": "7560",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD PX Top",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD PX Top 025 Top",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5",
     "sourcePage": 5,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 025 Top",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1080 - 8331",
     "ecodesignAirflow": "1080 - 8331",
     "sfp15Airflow": "7760",
     "sfp20Airflow": "9000",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD PX Top",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD PX Top 030 Top",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5",
     "sourcePage": 5,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 030 Top",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1800 - 8315",
     "ecodesignAirflow": "1800 - 8315",
     "sfp15Airflow": "9480",
     "sfp20Airflow": "9736",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD PX Top",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD CX Sections 035",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5",
     "sourcePage": 5,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 035",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1800 - 14040",
     "ecodesignAirflow": "1800 - 14040",
     "sfp15Airflow": "11580",
     "sfp20Airflow": "13464",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD CX Sections",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD CX Sections 040",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5",
     "sourcePage": 5,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 040",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "2700 - 15837",
     "ecodesignAirflow": "2700 - 15837",
     "sfp15Airflow": "13234",
     "sfp20Airflow": "15751",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD CX Sections",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD CX Sections 050",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5",
     "sourcePage": 5,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 050",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "2700 - 19328",
     "ecodesignAirflow": "2700 - 19328",
     "sfp15Airflow": "16009",
     "sfp20Airflow": "18000",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD CX Sections",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD CX Sections 060",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5",
     "sourcePage": 5,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 060",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "3600 - 20168",
     "ecodesignAirflow": "3600 - 20168",
     "sfp15Airflow": "17169",
     "sfp20Airflow": "20993",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD CX Sections",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD CX Sections 070",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5",
     "sourcePage": 5,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 070",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "3600 - 24394",
     "ecodesignAirflow": "3600 - 24394",
     "sfp15Airflow": "20957",
     "sfp20Airflow": "24800",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD CX Sections",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD CX Sections 080",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5",
     "sourcePage": 5,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 080",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "5400 - 24830",
     "ecodesignAirflow": "5400 - 24830",
     "sfp15Airflow": "21185",
     "sfp20Airflow": "25586",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD CX Sections",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD CX Sections 100",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5",
     "sourcePage": 5,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 100",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "5400 - 38058",
     "ecodesignAirflow": "5400 - 38058",
     "sfp15Airflow": "31860",
     "sfp20Airflow": "37800",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD CX Sections",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD CX Sections 120",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5",
     "sourcePage": 5,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 120",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "9000 - 39188",
     "ecodesignAirflow": "9000 - 39188",
     "sfp15Airflow": "32760",
     "sfp20Airflow": "39960",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD CX Sections",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD CX Longest section 011",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6",
     "sourcePage": 6,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 011",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1620 - 3960",
     "ecodesignAirflow": "1620 - 3960",
     "sfp15Airflow": "3060",
     "sfp20Airflow": "3803",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD CX Longest section",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD CX Longest section 012",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6",
     "sourcePage": 6,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 012",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1800 - 4390",
     "ecodesignAirflow": "1800 - 4390",
     "sfp15Airflow": "3168",
     "sfp20Airflow": "3997",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD CX Longest section",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD CX Longest section 014",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6",
     "sourcePage": 6,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 014",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "2700 - 5940",
     "ecodesignAirflow": "2700 - 5940",
     "sfp15Airflow": "4791",
     "sfp20Airflow": "5997",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD CX Longest section",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD CX Longest section 020",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6",
     "sourcePage": 6,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 020",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "2700 - 9500",
     "ecodesignAirflow": "2700 - 9500",
     "sfp15Airflow": "4896",
     "sfp20Airflow": "6270",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD CX Longest section",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD CX Longest section 025",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6",
     "sourcePage": 6,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 025",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "3420 - 8600",
     "ecodesignAirflow": "3420 - 8600",
     "sfp15Airflow": "6696",
     "sfp20Airflow": "7869",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD CX Longest section",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD CX Longest section 030",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6",
     "sourcePage": 6,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 030",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "3420 - 8890",
     "ecodesignAirflow": "3420 - 8890",
     "sfp15Airflow": "6615",
     "sfp20Airflow": "8407",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD CX Longest section",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD CX Longest section 035",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6",
     "sourcePage": 6,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 035",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "5400 - 12900",
     "ecodesignAirflow": "5400 - 12900",
     "sfp15Airflow": "10260",
     "sfp20Airflow": "12500",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD CX Longest section",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD CX Longest section 040",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6",
     "sourcePage": 6,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 040",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "3960 - 14000",
     "ecodesignAirflow": "3960 - 14000",
     "sfp15Airflow": "11040",
     "sfp20Airflow": "13560",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD CX Longest section",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD CX Longest section 050",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6",
     "sourcePage": 6,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 050",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "5040 - 17800",
     "ecodesignAirflow": "5040 - 17800",
     "sfp15Airflow": "14112",
     "sfp20Airflow": "17084",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD CX Longest section",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD CX Longest section 060",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6",
     "sourcePage": 6,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 060",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "5400 - 18500",
     "ecodesignAirflow": "5400 - 18500",
     "sfp15Airflow": "14040",
     "sfp20Airflow": "17600",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD CX Longest section",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD CX Longest section 070",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6",
     "sourcePage": 6,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 070",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "7200 - 24400",
     "ecodesignAirflow": "7200 - 24400",
     "sfp15Airflow": "18000",
     "sfp20Airflow": "22320",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD CX Longest section",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD CX Longest section 080",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6",
     "sourcePage": 6,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 080",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "7560 - 24800",
     "ecodesignAirflow": "7560 - 24800",
     "sfp15Airflow": "17520",
     "sfp20Airflow": "22320",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD CX Longest section",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD CX Top 011 Top",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6",
     "sourcePage": 6,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 011 Top",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1620 - 3950",
     "ecodesignAirflow": "1620 - 3950",
     "sfp15Airflow": "3000",
     "sfp20Airflow": "3706",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD CX Top",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD CX Top 012 Top",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6",
     "sourcePage": 6,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 012 Top",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1800 - 4270",
     "ecodesignAirflow": "1800 - 4270",
     "sfp15Airflow": "3007",
     "sfp20Airflow": "3816",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD CX Top",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD CX Top 014 Top",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6",
     "sourcePage": 6,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 014 Top",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "2700 - 5940",
     "ecodesignAirflow": "2700 - 5940",
     "sfp15Airflow": "4680",
     "sfp20Airflow": "5887",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD CX Top",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD CX Top 020 Top",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6",
     "sourcePage": 6,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 020 Top",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "2700 - 6530",
     "ecodesignAirflow": "2700 - 6530",
     "sfp15Airflow": "4909",
     "sfp20Airflow": "6180",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD CX Top",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD CX Top 025 Top",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6",
     "sourcePage": 6,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 025 Top",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "3420 - 8210",
     "ecodesignAirflow": "3420 - 8210",
     "sfp15Airflow": "6223",
     "sfp20Airflow": "7650",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD CX Top",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "GOLD CX Top 030 Top",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "m³/h",
      "ecodesignAirflow": "m³/h",
      "sfp15Airflow": "m³/h",
      "sfp20Airflow": "m³/h"
     },
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6",
     "sourcePage": 6,
     "sourceFile": "Swegon_AHU_QuickGuide.pdf",
     "capacityClass": "크기 030 Top",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "3420 - 8160",
     "ecodesignAirflow": "3420 - 8160",
     "sfp15Airflow": "5968",
     "sfp20Airflow": "7560",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "GOLD CX Top",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    }
   ],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 004",
     "unit": "",
     "condition": "형번 GOLD RX 004",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 004",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "290 - 1620",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 004",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 004",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "290 - 1620",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 004",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 004",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "1356",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 004",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 004",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "1620",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 004",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 004",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD RX",
     "unit": "",
     "condition": "형번 GOLD RX 004",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 004",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 005",
     "unit": "",
     "condition": "형번 GOLD RX 005",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 005",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "290 - 1960",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 005",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 005",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "290 - 1960",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 005",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 005",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "1356",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 005",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 005",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "1800",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 005",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 005",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD RX",
     "unit": "",
     "condition": "형번 GOLD RX 005",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 005",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 007",
     "unit": "",
     "condition": "형번 GOLD RX 007",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 007",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "290 - 2700",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 007",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 007",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "290 - 2700",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 007",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 007",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "2196",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 007",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 007",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "2700",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 007",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 007",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD RX",
     "unit": "",
     "condition": "형번 GOLD RX 007",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 007",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 008",
     "unit": "",
     "condition": "형번 GOLD RX 008",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 008",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "720 - 3110",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 008",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 008",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "720 - 3110",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 008",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 008",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "2310",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 008",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 008",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "2925",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 008",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 008",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD RX",
     "unit": "",
     "condition": "형번 GOLD RX 008",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 008",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 011",
     "unit": "",
     "condition": "형번 GOLD RX 011",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 011",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "720 - 3960",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 011",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 011",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "720 - 3960",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 011",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 011",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "3259",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 011",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 011",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "3960",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 011",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 011",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD RX",
     "unit": "",
     "condition": "형번 GOLD RX 011",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 011",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 012",
     "unit": "",
     "condition": "형번 GOLD RX 012",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 012",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "720 - 4390",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 012",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 012",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "720 - 4390",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 012",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 012",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "3463",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 012",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 012",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "4341",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 012",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 012",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD RX",
     "unit": "",
     "condition": "형번 GOLD RX 012",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 012",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 014",
     "unit": "",
     "condition": "형번 GOLD RX 014",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 014",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "720 - 5940",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 014",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 014",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "720 - 5940",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 014",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 014",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "5400",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 014",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 014",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "5940",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 014",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 014",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD RX",
     "unit": "",
     "condition": "형번 GOLD RX 014",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 014",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 014+",
     "unit": "",
     "condition": "형번 GOLD RX 014+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 014+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "720 - 5940",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 014+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 014+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "720 - 5940",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 014+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 014+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "5940",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 014+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 014+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "5940",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 014+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 014+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD RX",
     "unit": "",
     "condition": "형번 GOLD RX 014+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 014+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 020",
     "unit": "",
     "condition": "형번 GOLD RX 020",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 020",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1080 - 6560",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 020",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 020",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "1080 - 6560",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 020",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 020",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "5760",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 020",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 020",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "7200",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 020",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 020",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD RX",
     "unit": "",
     "condition": "형번 GOLD RX 020",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 020",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 020+",
     "unit": "",
     "condition": "형번 GOLD RX 020+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 020+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1080 - 7560",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 020+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 020+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "1080 - 7560",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 020+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 020+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "6840",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 020+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 020+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "7560",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 020+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 020+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD RX",
     "unit": "",
     "condition": "형번 GOLD RX 020+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 020+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 025",
     "unit": "",
     "condition": "형번 GOLD RX 025",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 025",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1080 - 8600",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 025",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 025",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "1080 - 8600",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 025",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 025",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "7560",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 025",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 025",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "9000",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 025",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 025",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD RX",
     "unit": "",
     "condition": "형번 GOLD RX 025",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 025",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 025+",
     "unit": "",
     "condition": "형번 GOLD RX 025+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 025+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1080 - 9000",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 025+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 025+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "1080 - 9000",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 025+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 025+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "8640",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 025+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 025+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "9000",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 025+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 025+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD RX",
     "unit": "",
     "condition": "형번 GOLD RX 025+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 025+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 030",
     "unit": "",
     "condition": "형번 GOLD RX 030",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 030",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1080 - 9000",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 030",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 030",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "1080 - 9000",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 030",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 030",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "7920",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 030",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 030",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "9720",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 030",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 030",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD RX",
     "unit": "",
     "condition": "형번 GOLD RX 030",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 030",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 030+",
     "unit": "",
     "condition": "형번 GOLD RX 030+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 030+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1080 - 10440",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 030+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 030+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "1080 - 10440",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 030+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 030+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "9360",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 030+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 030+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "11520",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 030+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 030+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD RX",
     "unit": "",
     "condition": "형번 GOLD RX 030+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 030+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 035",
     "unit": "",
     "condition": "형번 GOLD RX 035",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 035",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1800 - 12900",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 035",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 035",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "1800 - 12900",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 035",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 035",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "10860",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 035",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 035",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "13069",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 035",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 035",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD RX",
     "unit": "",
     "condition": "형번 GOLD RX 035",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 035",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 040",
     "unit": "",
     "condition": "형번 GOLD RX 040",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 040",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "2700 - 14000",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 040",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 040",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "2700 - 14000",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 040",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 040",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "11952",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 040",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 040",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "14976",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 040",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 040",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD RX",
     "unit": "",
     "condition": "형번 GOLD RX 040",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 040",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 050",
     "unit": "",
     "condition": "형번 GOLD RX 050",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 050",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "2700 - 17800",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 050",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 050",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "2700 - 17800",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 050",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 050",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "15120",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 050",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 050",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "18000",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 050",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 050",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD RX",
     "unit": "",
     "condition": "형번 GOLD RX 050",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 050",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 060",
     "unit": "",
     "condition": "형번 GOLD RX 060",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 060",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "3600 - 18500",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 060",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 060",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "3600 - 18500",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 060",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 060",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "15583",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 060",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 060",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "19667",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 060",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 060",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD RX",
     "unit": "",
     "condition": "형번 GOLD RX 060",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 060",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 070",
     "unit": "",
     "condition": "형번 GOLD RX 070",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 070",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "3600 - 25200",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 070",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 070",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "3600 - 25200",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 070",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 070",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "22680",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 070",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 070",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "26640",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 070",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 070",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD RX",
     "unit": "",
     "condition": "형번 GOLD RX 070",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 070",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 070+",
     "unit": "",
     "condition": "형번 GOLD RX 070+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 070+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "3600 - 28800",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 070+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 070+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "3600 - 28800",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 070+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 070+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "25560",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 070+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 070+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "28800",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 070+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 070+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD RX",
     "unit": "",
     "condition": "형번 GOLD RX 070+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 070+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 080",
     "unit": "",
     "condition": "형번 GOLD RX 080",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 080",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "5400 - 25200",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 080",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 080",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "5400 - 25200",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 080",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 080",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "22680",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 080",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 080",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "27360",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 080",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 080",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD RX",
     "unit": "",
     "condition": "형번 GOLD RX 080",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 080",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 080+",
     "unit": "",
     "condition": "형번 GOLD RX 080+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 080+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "5400 - 31320",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 080+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 080+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "5400 - 31320",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 080+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 080+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "27000",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 080+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 080+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "31320",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 080+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 080+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD RX",
     "unit": "",
     "condition": "형번 GOLD RX 080+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 080+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 100",
     "unit": "",
     "condition": "형번 GOLD RX 100",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 100",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "5400 - 37950",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 100",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 100",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "5400 - 37950",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 100",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 100",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "31320",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 100",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 100",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "38618",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 100",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 100",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD RX",
     "unit": "",
     "condition": "형번 GOLD RX 100",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 100",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 120",
     "unit": "",
     "condition": "형번 GOLD RX 120",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 120",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "9000 - 39180",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 120",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 120",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "9000 - 39180",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 120",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 120",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "32400",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 120",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 120",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "40358",
     "unit": "m³/h",
     "condition": "형번 GOLD RX 120",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 120",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD RX",
     "unit": "",
     "condition": "형번 GOLD RX 120",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX 120",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 004 Top",
     "unit": "",
     "condition": "형번 GOLD RX Top 004 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 004 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "290 - 1620",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 004 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 004 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "290 - 1620",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 004 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 004 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "1215",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 004 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 004 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "1618",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 004 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 004 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD RX Top",
     "unit": "",
     "condition": "형번 GOLD RX Top 004 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 004 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 005 Top",
     "unit": "",
     "condition": "형번 GOLD RX Top 005 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 005 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "290 - 1840",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 005 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 005 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "290 - 1840",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 005 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 005 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "1215",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 005 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 005 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "1618",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 005 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 005 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD RX Top",
     "unit": "",
     "condition": "형번 GOLD RX Top 005 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 005 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 007 Top",
     "unit": "",
     "condition": "형번 GOLD RX Top 007 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 007 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "290 - 2540",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 007 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 007 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "290 - 2540",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 007 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 007 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "2028",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 007 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 007 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "2516",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 007 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 007 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD RX Top",
     "unit": "",
     "condition": "형번 GOLD RX Top 007 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 007 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 008 Top",
     "unit": "",
     "condition": "형번 GOLD RX Top 008 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 008 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "720 - 2770",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 008 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 008 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "720 - 2770",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 008 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 008 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "2099",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 008 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 008 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "2610",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 008 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 008 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD RX Top",
     "unit": "",
     "condition": "형번 GOLD RX Top 008 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 008 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 011 Top",
     "unit": "",
     "condition": "형번 GOLD RX Top 011 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 011 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "720 - 3950",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 011 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 011 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "720 - 3950",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 011 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 011 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "3186",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 011 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 011 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "3960",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 011 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 011 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD RX Top",
     "unit": "",
     "condition": "형번 GOLD RX Top 011 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 011 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 012 Top",
     "unit": "",
     "condition": "형번 GOLD RX Top 012 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 012 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "720 - 4270",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 012 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 012 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "720 - 4270",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 012 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 012 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "3288",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 012 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 012 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "4122",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 012 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 012 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD RX Top",
     "unit": "",
     "condition": "형번 GOLD RX Top 012 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 012 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 014 Top",
     "unit": "",
     "condition": "형번 GOLD RX Top 014 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 014 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "720 - 5940",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 014 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 014 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "720 - 5940",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 014 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 014 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "5400",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 014 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 014 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "5940",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 014 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 014 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD RX Top",
     "unit": "",
     "condition": "형번 GOLD RX Top 014 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 014 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 014+ Top",
     "unit": "",
     "condition": "형번 GOLD RX Top 014+ Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 014+ Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "720 - 5940",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 014+ Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 014+ Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "720 - 5940",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 014+ Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 014+ Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "5760",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 014+ Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 014+ Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "5940",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 014+ Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 014+ Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD RX Top",
     "unit": "",
     "condition": "형번 GOLD RX Top 014+ Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 014+ Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 020 Top",
     "unit": "",
     "condition": "형번 GOLD RX Top 020 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 020 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1080 - 6530",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 020 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 020 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "1080 - 6530",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 020 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 020 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "5760",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 020 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 020 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "6840",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 020 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 020 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD RX Top",
     "unit": "",
     "condition": "형번 GOLD RX Top 020 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 020 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 020+ Top",
     "unit": "",
     "condition": "형번 GOLD RX Top 020+ Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 020+ Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1080 - 7200",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 020+ Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 020+ Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "1080 - 7200",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 020+ Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 020+ Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "6480",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 020+ Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 020+ Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "7560",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 020+ Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 020+ Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD RX Top",
     "unit": "",
     "condition": "형번 GOLD RX Top 020+ Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 020+ Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 025 Top",
     "unit": "",
     "condition": "형번 GOLD RX Top 025 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 025 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1080 - 8210",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 025 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 025 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "1080 - 8210",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 025 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 025 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "7560",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 025 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 025 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "9000",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 025 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 025 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD RX Top",
     "unit": "",
     "condition": "형번 GOLD RX Top 025 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 025 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 025+ Top",
     "unit": "",
     "condition": "형번 GOLD RX Top 025+ Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 025+ Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1080 - 9000",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 025+ Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 025+ Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "1080 - 9000",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 025+ Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 025+ Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "8640",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 025+ Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 025+ Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "9000",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 025+ Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 025+ Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD RX Top",
     "unit": "",
     "condition": "형번 GOLD RX Top 025+ Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 025+ Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 030 Top",
     "unit": "",
     "condition": "형번 GOLD RX Top 030 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 030 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1800 - 8160",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 030 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 030 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "1800 - 8160",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 030 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 030 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "7560",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 030 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 030 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "9360",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 030 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 030 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD RX Top",
     "unit": "",
     "condition": "형번 GOLD RX Top 030 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 030 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 030+ Top",
     "unit": "",
     "condition": "형번 GOLD RX Top 030+ Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 030+ Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1800 - 10080",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 030+ Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 030+ Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "1800 - 10080",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 030+ Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 030+ Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "9360",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 030+ Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 030+ Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "10800",
     "unit": "m³/h",
     "condition": "형번 GOLD RX Top 030+ Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 030+ Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD RX Top",
     "unit": "",
     "condition": "형번 GOLD RX Top 030+ Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p4",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD RX Top 030+ Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 004",
     "unit": "",
     "condition": "형번 GOLD PX 004",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 004",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "290 - 2012",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 004",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 004",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "290 - 2012",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 004",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 004",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "1468",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 004",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 004",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "1620",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 004",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 004",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD PX",
     "unit": "",
     "condition": "형번 GOLD PX 004",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 004",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 005",
     "unit": "",
     "condition": "형번 GOLD PX 005",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 005",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "290 - 1944",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 005",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 005",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "290 - 1944",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 005",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 005",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "1620",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 005",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 005",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "2012",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 005",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 005",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD PX",
     "unit": "",
     "condition": "형번 GOLD PX 005",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 005",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 007",
     "unit": "",
     "condition": "형번 GOLD PX 007",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 007",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "290 - 2793",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 007",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 007",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "290 - 2793",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 007",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 007",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "2356",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 007",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 007",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "2700",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 007",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 007",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD PX",
     "unit": "",
     "condition": "형번 GOLD PX 007",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 007",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 008",
     "unit": "",
     "condition": "형번 GOLD PX 008",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 008",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "720 - 2844",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 008",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 008",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "720 - 2844",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 008",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 008",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "2482",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 008",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 008",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "2980",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 008",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 008",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD PX",
     "unit": "",
     "condition": "형번 GOLD PX 008",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 008",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 011",
     "unit": "",
     "condition": "형번 GOLD PX 011",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 011",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "720 - 3883",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 011",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 011",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "720 - 3883",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 011",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 011",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "3367",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 011",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 011",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "3960",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 011",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 011",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD PX",
     "unit": "",
     "condition": "형번 GOLD PX 011",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 011",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 012",
     "unit": "",
     "condition": "형번 GOLD PX 012",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 012",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "720 - 3993",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 012",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 012",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "720 - 3993",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 012",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 012",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "3561",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 012",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 012",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "4320",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 012",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 012",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD PX",
     "unit": "",
     "condition": "형번 GOLD PX 012",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 012",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 014",
     "unit": "",
     "condition": "형번 GOLD PX 014",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 014",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "720 - 6495",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 014",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 014",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "720 - 6495",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 014",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 014",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "5976",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 014",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 014",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "5940",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 014",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 014",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD PX",
     "unit": "",
     "condition": "형번 GOLD PX 014",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 014",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 020",
     "unit": "",
     "condition": "형번 GOLD PX 020",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 020",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1080 - 6844",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 020",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 020",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "1080 - 6844",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 020",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 020",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "6768",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 020",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 020",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "7560",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 020",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 020",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD PX",
     "unit": "",
     "condition": "형번 GOLD PX 020",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 020",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 025",
     "unit": "",
     "condition": "형번 GOLD PX 025",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 025",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1080 - 9000",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 025",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 025",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "1080 - 9000",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 025",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 025",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "8280",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 025",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 025",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "9000",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 025",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 025",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD PX",
     "unit": "",
     "condition": "형번 GOLD PX 025",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 025",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 030",
     "unit": "",
     "condition": "형번 GOLD PX 030",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 030",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1800 - 9537",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 030",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 030",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "1800 - 9537",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 030",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 030",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "9000",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 030",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 030",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "10855",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 030",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 030",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD PX",
     "unit": "",
     "condition": "형번 GOLD PX 030",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 030",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 035",
     "unit": "",
     "condition": "형번 GOLD PX 035",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 035",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1800 - 12803",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 035",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 035",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "1800 - 12803",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 035",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 035",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "11786",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 035",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 035",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "14040",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 035",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 035",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD PX",
     "unit": "",
     "condition": "형번 GOLD PX 035",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 035",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 040",
     "unit": "",
     "condition": "형번 GOLD PX 040",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 040",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "2700-14476",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 040",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 040",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "2700-14476",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 040",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 040",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "13176",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 040",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 040",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "15948",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 040",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 040",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD PX",
     "unit": "",
     "condition": "형번 GOLD PX 040",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 040",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 040+",
     "unit": "",
     "condition": "형번 GOLD PX 040+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 040+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "2700-16560",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 040+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 040+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "2700-16560",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 040+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 040+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "15012",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 040+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 040+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "17928",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 040+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 040+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD PX",
     "unit": "",
     "condition": "형번 GOLD PX 040+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 040+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 050+",
     "unit": "",
     "condition": "형번 GOLD PX 050+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 050+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "2700-17262",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 050+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 050+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "2700-17262",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 050+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 050+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "16020",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 050+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 050+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "19188",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 050+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 050+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD PX",
     "unit": "",
     "condition": "형번 GOLD PX 050+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 050+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 060+",
     "unit": "",
     "condition": "형번 GOLD PX 060+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 060+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "3600-18112",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 060+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 060+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "3600-18112",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 060+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 060+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "17280",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 060+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 060+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "20952",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 060+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 060+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD PX",
     "unit": "",
     "condition": "형번 GOLD PX 060+",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 060+",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 070",
     "unit": "",
     "condition": "형번 GOLD PX 070",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 070",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "3600-24840",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 070",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 070",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "3600-24840",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 070",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 070",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "24120",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 070",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 070",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "27900",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 070",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 070",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD PX",
     "unit": "",
     "condition": "형번 GOLD PX 070",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 070",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 080",
     "unit": "",
     "condition": "형번 GOLD PX 080",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 080",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "5040-24740",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 080",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 080",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "5040-24740",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 080",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 080",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "24120",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 080",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 080",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "29050",
     "unit": "m³/h",
     "condition": "형번 GOLD PX 080",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 080",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD PX",
     "unit": "",
     "condition": "형번 GOLD PX 080",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX 080",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 004 Top",
     "unit": "",
     "condition": "형번 GOLD PX Top 004 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 004 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "290 - 2032",
     "unit": "m³/h",
     "condition": "형번 GOLD PX Top 004 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 004 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "290 - 2032",
     "unit": "m³/h",
     "condition": "형번 GOLD PX Top 004 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 004 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "1401",
     "unit": "m³/h",
     "condition": "형번 GOLD PX Top 004 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 004 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "1620",
     "unit": "m³/h",
     "condition": "형번 GOLD PX Top 004 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 004 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD PX Top",
     "unit": "",
     "condition": "형번 GOLD PX Top 004 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 004 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 005 Top",
     "unit": "",
     "condition": "형번 GOLD PX Top 005 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 005 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "290 - 2032",
     "unit": "m³/h",
     "condition": "형번 GOLD PX Top 005 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 005 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "290 - 2032",
     "unit": "m³/h",
     "condition": "형번 GOLD PX Top 005 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 005 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "1401",
     "unit": "m³/h",
     "condition": "형번 GOLD PX Top 005 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 005 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "1736",
     "unit": "m³/h",
     "condition": "형번 GOLD PX Top 005 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 005 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD PX Top",
     "unit": "",
     "condition": "형번 GOLD PX Top 005 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 005 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 007 Top",
     "unit": "",
     "condition": "형번 GOLD PX Top 007 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 007 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "290 - 2534",
     "unit": "m³/h",
     "condition": "형번 GOLD PX Top 007 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 007 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "290 - 2534",
     "unit": "m³/h",
     "condition": "형번 GOLD PX Top 007 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 007 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "2118",
     "unit": "m³/h",
     "condition": "형번 GOLD PX Top 007 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 007 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "2556",
     "unit": "m³/h",
     "condition": "형번 GOLD PX Top 007 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 007 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD PX Top",
     "unit": "",
     "condition": "형번 GOLD PX Top 007 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 007 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 008 Top",
     "unit": "",
     "condition": "형번 GOLD PX Top 008 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 008 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "720 - 2533",
     "unit": "m³/h",
     "condition": "형번 GOLD PX Top 008 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 008 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "720 - 2533",
     "unit": "m³/h",
     "condition": "형번 GOLD PX Top 008 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 008 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "2152",
     "unit": "m³/h",
     "condition": "형번 GOLD PX Top 008 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 008 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "2603",
     "unit": "m³/h",
     "condition": "형번 GOLD PX Top 008 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 008 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD PX Top",
     "unit": "",
     "condition": "형번 GOLD PX Top 008 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 008 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 011 Top",
     "unit": "",
     "condition": "형번 GOLD PX Top 011 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 011 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "720 - 3793",
     "unit": "m³/h",
     "condition": "형번 GOLD PX Top 011 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 011 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "720 - 3793",
     "unit": "m³/h",
     "condition": "형번 GOLD PX Top 011 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 011 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "3300",
     "unit": "m³/h",
     "condition": "형번 GOLD PX Top 011 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 011 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "3960",
     "unit": "m³/h",
     "condition": "형번 GOLD PX Top 011 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 011 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD PX Top",
     "unit": "",
     "condition": "형번 GOLD PX Top 011 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 011 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 012 Top",
     "unit": "",
     "condition": "형번 GOLD PX Top 012 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 012 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "720 - 3831",
     "unit": "m³/h",
     "condition": "형번 GOLD PX Top 012 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 012 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "720 - 3831",
     "unit": "m³/h",
     "condition": "형번 GOLD PX Top 012 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 012 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "3375",
     "unit": "m³/h",
     "condition": "형번 GOLD PX Top 012 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 012 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "4140",
     "unit": "m³/h",
     "condition": "형번 GOLD PX Top 012 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 012 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD PX Top",
     "unit": "",
     "condition": "형번 GOLD PX Top 012 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 012 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 014 Top",
     "unit": "",
     "condition": "형번 GOLD PX Top 014 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 014 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "720 - 6534",
     "unit": "m³/h",
     "condition": "형번 GOLD PX Top 014 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 014 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "720 - 6534",
     "unit": "m³/h",
     "condition": "형번 GOLD PX Top 014 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 014 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "5796",
     "unit": "m³/h",
     "condition": "형번 GOLD PX Top 014 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 014 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "5940",
     "unit": "m³/h",
     "condition": "형번 GOLD PX Top 014 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 014 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD PX Top",
     "unit": "",
     "condition": "형번 GOLD PX Top 014 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 014 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 020 Top",
     "unit": "",
     "condition": "형번 GOLD PX Top 020 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 020 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1080 - 6713",
     "unit": "m³/h",
     "condition": "형번 GOLD PX Top 020 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 020 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "1080 - 6713",
     "unit": "m³/h",
     "condition": "형번 GOLD PX Top 020 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 020 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "6438",
     "unit": "m³/h",
     "condition": "형번 GOLD PX Top 020 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 020 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "7560",
     "unit": "m³/h",
     "condition": "형번 GOLD PX Top 020 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 020 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD PX Top",
     "unit": "",
     "condition": "형번 GOLD PX Top 020 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 020 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 025 Top",
     "unit": "",
     "condition": "형번 GOLD PX Top 025 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 025 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1080 - 8331",
     "unit": "m³/h",
     "condition": "형번 GOLD PX Top 025 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 025 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "1080 - 8331",
     "unit": "m³/h",
     "condition": "형번 GOLD PX Top 025 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 025 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "7760",
     "unit": "m³/h",
     "condition": "형번 GOLD PX Top 025 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 025 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "9000",
     "unit": "m³/h",
     "condition": "형번 GOLD PX Top 025 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 025 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD PX Top",
     "unit": "",
     "condition": "형번 GOLD PX Top 025 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 025 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 030 Top",
     "unit": "",
     "condition": "형번 GOLD PX Top 030 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 030 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1800 - 8315",
     "unit": "m³/h",
     "condition": "형번 GOLD PX Top 030 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 030 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "1800 - 8315",
     "unit": "m³/h",
     "condition": "형번 GOLD PX Top 030 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 030 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "9480",
     "unit": "m³/h",
     "condition": "형번 GOLD PX Top 030 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 030 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "9736",
     "unit": "m³/h",
     "condition": "형번 GOLD PX Top 030 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 030 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD PX Top",
     "unit": "",
     "condition": "형번 GOLD PX Top 030 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD PX Top 030 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 035",
     "unit": "",
     "condition": "형번 GOLD CX Sections 035",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 035",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1800 - 14040",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Sections 035",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 035",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "1800 - 14040",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Sections 035",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 035",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "11580",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Sections 035",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 035",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "13464",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Sections 035",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 035",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD CX Sections",
     "unit": "",
     "condition": "형번 GOLD CX Sections 035",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 035",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 040",
     "unit": "",
     "condition": "형번 GOLD CX Sections 040",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 040",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "2700 - 15837",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Sections 040",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 040",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "2700 - 15837",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Sections 040",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 040",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "13234",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Sections 040",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 040",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "15751",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Sections 040",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 040",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD CX Sections",
     "unit": "",
     "condition": "형번 GOLD CX Sections 040",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 040",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 050",
     "unit": "",
     "condition": "형번 GOLD CX Sections 050",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 050",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "2700 - 19328",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Sections 050",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 050",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "2700 - 19328",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Sections 050",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 050",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "16009",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Sections 050",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 050",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "18000",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Sections 050",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 050",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD CX Sections",
     "unit": "",
     "condition": "형번 GOLD CX Sections 050",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 050",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 060",
     "unit": "",
     "condition": "형번 GOLD CX Sections 060",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 060",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "3600 - 20168",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Sections 060",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 060",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "3600 - 20168",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Sections 060",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 060",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "17169",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Sections 060",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 060",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "20993",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Sections 060",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 060",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD CX Sections",
     "unit": "",
     "condition": "형번 GOLD CX Sections 060",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 060",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 070",
     "unit": "",
     "condition": "형번 GOLD CX Sections 070",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 070",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "3600 - 24394",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Sections 070",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 070",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "3600 - 24394",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Sections 070",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 070",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "20957",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Sections 070",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 070",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "24800",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Sections 070",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 070",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD CX Sections",
     "unit": "",
     "condition": "형번 GOLD CX Sections 070",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 070",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 080",
     "unit": "",
     "condition": "형번 GOLD CX Sections 080",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 080",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "5400 - 24830",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Sections 080",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 080",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "5400 - 24830",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Sections 080",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 080",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "21185",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Sections 080",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 080",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "25586",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Sections 080",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 080",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD CX Sections",
     "unit": "",
     "condition": "형번 GOLD CX Sections 080",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 080",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 100",
     "unit": "",
     "condition": "형번 GOLD CX Sections 100",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 100",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "5400 - 38058",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Sections 100",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 100",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "5400 - 38058",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Sections 100",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 100",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "31860",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Sections 100",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 100",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "37800",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Sections 100",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 100",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD CX Sections",
     "unit": "",
     "condition": "형번 GOLD CX Sections 100",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 100",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 120",
     "unit": "",
     "condition": "형번 GOLD CX Sections 120",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 120",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "9000 - 39188",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Sections 120",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 120",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "9000 - 39188",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Sections 120",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 120",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "32760",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Sections 120",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 120",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "39960",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Sections 120",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 120",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD CX Sections",
     "unit": "",
     "condition": "형번 GOLD CX Sections 120",
     "evidence": "Swegon_AHU_QuickGuide.pdf p5",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Sections 120",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 011",
     "unit": "",
     "condition": "형번 GOLD CX Longest section 011",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 011",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1620 - 3960",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 011",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 011",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "1620 - 3960",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 011",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 011",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "3060",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 011",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 011",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "3803",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 011",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 011",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD CX Longest section",
     "unit": "",
     "condition": "형번 GOLD CX Longest section 011",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 011",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 012",
     "unit": "",
     "condition": "형번 GOLD CX Longest section 012",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 012",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1800 - 4390",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 012",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 012",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "1800 - 4390",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 012",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 012",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "3168",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 012",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 012",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "3997",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 012",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 012",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD CX Longest section",
     "unit": "",
     "condition": "형번 GOLD CX Longest section 012",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 012",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 014",
     "unit": "",
     "condition": "형번 GOLD CX Longest section 014",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 014",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "2700 - 5940",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 014",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 014",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "2700 - 5940",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 014",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 014",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "4791",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 014",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 014",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "5997",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 014",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 014",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD CX Longest section",
     "unit": "",
     "condition": "형번 GOLD CX Longest section 014",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 014",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 020",
     "unit": "",
     "condition": "형번 GOLD CX Longest section 020",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 020",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "2700 - 9500",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 020",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 020",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "2700 - 9500",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 020",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 020",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "4896",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 020",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 020",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "6270",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 020",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 020",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD CX Longest section",
     "unit": "",
     "condition": "형번 GOLD CX Longest section 020",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 020",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 025",
     "unit": "",
     "condition": "형번 GOLD CX Longest section 025",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 025",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "3420 - 8600",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 025",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 025",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "3420 - 8600",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 025",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 025",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "6696",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 025",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 025",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "7869",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 025",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 025",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD CX Longest section",
     "unit": "",
     "condition": "형번 GOLD CX Longest section 025",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 025",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 030",
     "unit": "",
     "condition": "형번 GOLD CX Longest section 030",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 030",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "3420 - 8890",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 030",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 030",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "3420 - 8890",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 030",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 030",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "6615",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 030",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 030",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "8407",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 030",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 030",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD CX Longest section",
     "unit": "",
     "condition": "형번 GOLD CX Longest section 030",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 030",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 035",
     "unit": "",
     "condition": "형번 GOLD CX Longest section 035",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
