     "unitModelNumber": "GOLD CX Longest section 035",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "5400 - 12900",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 035",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 035",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "5400 - 12900",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 035",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 035",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "10260",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 035",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 035",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "12500",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 035",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 035",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD CX Longest section",
     "unit": "",
     "condition": "형번 GOLD CX Longest section 035",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 035",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 040",
     "unit": "",
     "condition": "형번 GOLD CX Longest section 040",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 040",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "3960 - 14000",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 040",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 040",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "3960 - 14000",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 040",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 040",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "11040",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 040",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 040",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "13560",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 040",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 040",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD CX Longest section",
     "unit": "",
     "condition": "형번 GOLD CX Longest section 040",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 040",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 050",
     "unit": "",
     "condition": "형번 GOLD CX Longest section 050",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 050",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "5040 - 17800",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 050",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 050",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "5040 - 17800",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 050",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 050",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "14112",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 050",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 050",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "17084",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 050",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 050",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD CX Longest section",
     "unit": "",
     "condition": "형번 GOLD CX Longest section 050",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 050",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 060",
     "unit": "",
     "condition": "형번 GOLD CX Longest section 060",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 060",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "5400 - 18500",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 060",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 060",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "5400 - 18500",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 060",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 060",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "14040",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 060",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 060",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "17600",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 060",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 060",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD CX Longest section",
     "unit": "",
     "condition": "형번 GOLD CX Longest section 060",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 060",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 070",
     "unit": "",
     "condition": "형번 GOLD CX Longest section 070",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 070",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "7200 - 24400",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 070",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 070",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "7200 - 24400",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 070",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 070",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "18000",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 070",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 070",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "22320",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 070",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 070",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD CX Longest section",
     "unit": "",
     "condition": "형번 GOLD CX Longest section 070",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 070",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 080",
     "unit": "",
     "condition": "형번 GOLD CX Longest section 080",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 080",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "7560 - 24800",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 080",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 080",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "7560 - 24800",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 080",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 080",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "17520",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 080",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 080",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "22320",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Longest section 080",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 080",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD CX Longest section",
     "unit": "",
     "condition": "형번 GOLD CX Longest section 080",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Longest section 080",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 011 Top",
     "unit": "",
     "condition": "형번 GOLD CX Top 011 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Top 011 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1620 - 3950",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Top 011 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Top 011 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "1620 - 3950",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Top 011 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Top 011 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "3000",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Top 011 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Top 011 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "3706",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Top 011 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Top 011 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD CX Top",
     "unit": "",
     "condition": "형번 GOLD CX Top 011 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Top 011 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 012 Top",
     "unit": "",
     "condition": "형번 GOLD CX Top 012 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Top 012 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1800 - 4270",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Top 012 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Top 012 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "1800 - 4270",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Top 012 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Top 012 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "3007",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Top 012 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Top 012 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "3816",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Top 012 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Top 012 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD CX Top",
     "unit": "",
     "condition": "형번 GOLD CX Top 012 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Top 012 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 014 Top",
     "unit": "",
     "condition": "형번 GOLD CX Top 014 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Top 014 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "2700 - 5940",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Top 014 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Top 014 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "2700 - 5940",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Top 014 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Top 014 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "4680",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Top 014 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Top 014 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "5887",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Top 014 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Top 014 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD CX Top",
     "unit": "",
     "condition": "형번 GOLD CX Top 014 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Top 014 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 020 Top",
     "unit": "",
     "condition": "형번 GOLD CX Top 020 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Top 020 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "2700 - 6530",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Top 020 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Top 020 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "2700 - 6530",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Top 020 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Top 020 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "4909",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Top 020 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Top 020 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "6180",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Top 020 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Top 020 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD CX Top",
     "unit": "",
     "condition": "형번 GOLD CX Top 020 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Top 020 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 025 Top",
     "unit": "",
     "condition": "형번 GOLD CX Top 025 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Top 025 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "3420 - 8210",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Top 025 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Top 025 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "3420 - 8210",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Top 025 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Top 025 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "6223",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Top 025 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Top 025 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "7650",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Top 025 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Top 025 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD CX Top",
     "unit": "",
     "condition": "형번 GOLD CX Top 025 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Top 025 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 030 Top",
     "unit": "",
     "condition": "형번 GOLD CX Top 030 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Top 030 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "3420 - 8160",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Top 030 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Top 030 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "ecodesignAirflow",
     "fieldId": "ecodesignAirflow",
     "label": "Ecodesign 풍량",
     "value": "3420 - 8160",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Top 030 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Top 030 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "sfp15Airflow",
     "fieldId": "sfp15Airflow",
     "label": "SFP 1.5 / 150 Pa 풍량",
     "value": "5968",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Top 030 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Top 030 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "sfp20Airflow",
     "fieldId": "sfp20Airflow",
     "label": "SFP 2.0 / 200 Pa 풍량",
     "value": "7560",
     "unit": "m³/h",
     "condition": "형번 GOLD CX Top 030 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Top 030 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "airflowConfiguration",
     "fieldId": "airflowConfiguration",
     "label": "기류 구성",
     "value": "GOLD CX Top",
     "unit": "",
     "condition": "형번 GOLD CX Top 030 Top",
     "evidence": "Swegon_AHU_QuickGuide.pdf p6",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "GOLD CX Top 030 Top",
     "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 65",
     "unit": "",
     "condition": "Electrical connection is 3-phase, 5-wire, 400 V -10/+15%, 50 Hz.",
     "evidence": "Swegon_GOLD-RX_Dimensioning_Catalogue.pdf p50",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "etc"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 125",
     "unit": "",
     "condition": "Electrical connection is 3-phase, 5-wire, 400 V -10/+15%, 50 Hz.",
     "evidence": "Swegon_GOLD-RX_Dimensioning_Catalogue.pdf p51",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "etc"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "급기 풍량",
     "unit": "CMH",
     "condition": "정격/설계 구분",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "290 - 1620",
       "unit": "m³/h",
       "condition": "형번 GOLD RX 004",
       "evidence": "Swegon_AHU_QuickGuide.pdf p4",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "GOLD RX 004",
       "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
      },
      {
       "name": "ecodesignAirflow",
       "fieldId": "ecodesignAirflow",
       "label": "Ecodesign 풍량",
       "value": "290 - 1620",
       "unit": "m³/h",
       "condition": "형번 GOLD RX 004",
       "evidence": "Swegon_AHU_QuickGuide.pdf p4",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "GOLD RX 004",
       "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
      },
      {
       "name": "sfp15Airflow",
       "fieldId": "sfp15Airflow",
       "label": "SFP 1.5 / 150 Pa 풍량",
       "value": "1356",
       "unit": "m³/h",
       "condition": "형번 GOLD RX 004",
       "evidence": "Swegon_AHU_QuickGuide.pdf p4",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "GOLD RX 004",
       "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
      },
      {
       "name": "sfp20Airflow",
       "fieldId": "sfp20Airflow",
       "label": "SFP 2.0 / 200 Pa 풍량",
       "value": "1620",
       "unit": "m³/h",
       "condition": "형번 GOLD RX 004",
       "evidence": "Swegon_AHU_QuickGuide.pdf p4",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "GOLD RX 004",
       "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
      },
      {
       "name": "airflowConfiguration",
       "fieldId": "airflowConfiguration",
       "label": "기류 구성",
       "value": "GOLD RX",
       "unit": "",
       "condition": "형번 GOLD RX 004",
       "evidence": "Swegon_AHU_QuickGuide.pdf p4",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "GOLD RX 004",
       "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "290 - 1960",
       "unit": "m³/h",
       "condition": "형번 GOLD RX 005",
       "evidence": "Swegon_AHU_QuickGuide.pdf p4",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "GOLD RX 005",
       "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
      },
      {
       "name": "ecodesignAirflow",
       "fieldId": "ecodesignAirflow",
       "label": "Ecodesign 풍량",
       "value": "290 - 1960",
       "unit": "m³/h",
       "condition": "형번 GOLD RX 005",
       "evidence": "Swegon_AHU_QuickGuide.pdf p4",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "GOLD RX 005",
       "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
      },
      {
       "name": "sfp15Airflow",
       "fieldId": "sfp15Airflow",
       "label": "SFP 1.5 / 150 Pa 풍량",
       "value": "1356",
       "unit": "m³/h",
       "condition": "형번 GOLD RX 005",
       "evidence": "Swegon_AHU_QuickGuide.pdf p4",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "GOLD RX 005",
       "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
      }
     ]
    },
    {
     "requirementName": "환기 풍량",
     "unit": "CMH",
     "condition": "환기팬 있는 경우",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "290 - 1620",
       "unit": "m³/h",
       "condition": "형번 GOLD RX 004",
       "evidence": "Swegon_AHU_QuickGuide.pdf p4",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "GOLD RX 004",
       "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
      },
      {
       "name": "ecodesignAirflow",
       "fieldId": "ecodesignAirflow",
       "label": "Ecodesign 풍량",
       "value": "290 - 1620",
       "unit": "m³/h",
       "condition": "형번 GOLD RX 004",
       "evidence": "Swegon_AHU_QuickGuide.pdf p4",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "GOLD RX 004",
       "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
      },
      {
       "name": "sfp15Airflow",
       "fieldId": "sfp15Airflow",
       "label": "SFP 1.5 / 150 Pa 풍량",
       "value": "1356",
       "unit": "m³/h",
       "condition": "형번 GOLD RX 004",
       "evidence": "Swegon_AHU_QuickGuide.pdf p4",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "GOLD RX 004",
       "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
      },
      {
       "name": "sfp20Airflow",
       "fieldId": "sfp20Airflow",
       "label": "SFP 2.0 / 200 Pa 풍량",
       "value": "1620",
       "unit": "m³/h",
       "condition": "형번 GOLD RX 004",
       "evidence": "Swegon_AHU_QuickGuide.pdf p4",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "GOLD RX 004",
       "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
      },
      {
       "name": "airflowConfiguration",
       "fieldId": "airflowConfiguration",
       "label": "기류 구성",
       "value": "GOLD RX",
       "unit": "",
       "condition": "형번 GOLD RX 004",
       "evidence": "Swegon_AHU_QuickGuide.pdf p4",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "GOLD RX 004",
       "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "290 - 1960",
       "unit": "m³/h",
       "condition": "형번 GOLD RX 005",
       "evidence": "Swegon_AHU_QuickGuide.pdf p4",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "GOLD RX 005",
       "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
      },
      {
       "name": "ecodesignAirflow",
       "fieldId": "ecodesignAirflow",
       "label": "Ecodesign 풍량",
       "value": "290 - 1960",
       "unit": "m³/h",
       "condition": "형번 GOLD RX 005",
       "evidence": "Swegon_AHU_QuickGuide.pdf p4",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "GOLD RX 005",
       "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
      },
      {
       "name": "sfp15Airflow",
       "fieldId": "sfp15Airflow",
       "label": "SFP 1.5 / 150 Pa 풍량",
       "value": "1356",
       "unit": "m³/h",
       "condition": "형번 GOLD RX 005",
       "evidence": "Swegon_AHU_QuickGuide.pdf p4",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "GOLD RX 005",
       "sourceTable": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4"
      }
     ]
    },
    {
     "requirementName": "최소 외기량",
     "unit": "CMH 또는 %",
     "condition": "환기기준 산출값",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "기외정압",
     "unit": "mmAq / Pa",
     "condition": "덕트 저항",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "급기팬 형식·모터출력",
     "unit": "— / kW",
     "condition": "시로코·터보·플러그",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "환기팬 형식·모터출력",
     "unit": "— / kW",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수코일 능력",
     "unit": "kW",
     "condition": "**조건**: 냉수 7/12℃, 입구공기 27℃DB·19℃WB",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "온수코일 능력",
     "unit": "kW",
     "condition": "**조건**: 온수 60/50℃, 입구공기 5℃",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수·온수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "코일 열수·핀피치",
     "unit": "row / mm",
     "condition": "냉수·온수 각각",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "코일 정면풍속",
     "unit": "m/s",
     "condition": "보통 2.5~3.0",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "필터 형식·효율·차압",
     "unit": "— / % / Pa",
     "condition": "프리·미디엄·HEPA (초기·최종 차압)",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "가습 방식·가습량",
     "unit": "— / kg/h",
     "condition": "증기·기화·초음파",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "열회수 유무·효율",
     "unit": "— / %",
     "condition": "전열교환 내장형",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "케이싱·단열",
     "unit": "—",
     "condition": "판넬 두께·단열재",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "전원",
     "unit": "V/φ/Hz",
     "condition": "",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "electricalFlaLra",
       "label": "전류",
       "valueRange": "1 – 65",
       "unit": "",
       "condition": "Electrical connection is 3-phase, 5-wire, 400 V -10/+15%, 50 Hz.",
       "evidence": "Swegon_GOLD-RX_Dimensioning_Catalogue.pdf p50",
       "simulatorUse": "core",
       "category": "electrical",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "etc"
      },
      {
       "name": "electricalFlaLra",
       "label": "전류",
       "valueRange": "1 – 125",
       "unit": "",
       "condition": "Electrical connection is 3-phase, 5-wire, 400 V -10/+15%, 50 Hz.",
       "evidence": "Swegon_GOLD-RX_Dimensioning_Catalogue.pdf p51",
       "simulatorUse": "core",
       "category": "electrical",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "etc"
      }
     ]
    }
   ],
   "l3MappingPoints": [
    {
     "type": "MB",
     "instance": 1,
     "name": "Alarm reset",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0001 · Resets all active alarms",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 3,
     "name": "Internal fire alarm function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0003",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 4,
     "name": "Internal fire alarm reset function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0004 · 0=manual reset, 1=auto reset",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 7,
     "name": "External fire alarm no. 1 reset function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0007 · 0=manual reset, 1=auto reset",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 8,
     "name": "External fire alarm no. 2 reset function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0008 · 0=manual reset, 1=auto reset",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11,
     "name": "External alarm no. 1 reset function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0011 · 0=manual reset, 1=auto reset",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12,
     "name": "External alarm no. 2 reset function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0012 · 0=manual reset, 1=auto reset",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 15,
     "name": "External alarm no. 1 input function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0015 · 0=alarm at closed contact, 1=alarm at open contact",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 16,
     "name": "External alarm no. 2 input function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0016 · 0=alarm at closed contact, 1=alarm at open contact",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 29,
     "name": "SA flow pressure sensor auto zero calibration",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0029",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30,
     "name": "EA flow pressure sensor auto zero calibration",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0030",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 31,
     "name": "SA duct pressure sensor auto zero calibration",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0031",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 32,
     "name": "EA duct pressure sensor auto zero calibration",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0032",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33,
     "name": "ReCO pressure sensor auto zero calibration 2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0033",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 34,
     "name": "RHX defrost pressure sensor auto calibration",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0034",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 35,
     "name": "Carry over control pressure sensor auto calibration",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0035",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 36,
     "name": "SA filter pressure sensor auto zero calibration",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0036",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 37,
     "name": "EA filter pressure sensor auto zero calibration",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0037",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 38,
     "name": "SA pre-filter pressure sensor auto zero calibration",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0038",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 39,
     "name": "EA pre-filter pressure sensor auto zero calibration",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0039",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40,
     "name": "SA end-filter pressure sensor auto zero calibration",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0040",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41,
     "name": "PX heat exchange pressure sensor auto calibration",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0041",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 42,
     "name": "Air quality control pressure sensor auto calibration",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0042",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 43,
     "name": "HC defrost sensor auto calibration",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0043",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 46,
     "name": "SA flow pressure sensor activate zero calibration",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0046 · If value is set to 1 for min 1s calibration will be performed.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 47,
     "name": "EA flow pressure sensor activate zero calibration",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0047",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 48,
     "name": "SA duct pressure sensor activate zero calibration",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0048",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 49,
     "name": "EA duct pressure sensor activate zero calibration",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0049",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 50,
     "name": "ReCO pressure sensor activate calibration 2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0050",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 51,
     "name": "RHX Defrost pressure sensor activate calibration",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0051",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 52,
     "name": "Carry over control pressure sensor activate zero calibration",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0052",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 53,
     "name": "SA filter pressure sensor activate zero calibration",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0053",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 54,
     "name": "EA filter pressure sensor activate zero calibration",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0054",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 55,
     "name": "SA pre-filter pressure sensor activate zero calibration",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0055",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 56,
     "name": "EA pre-filter pressure sensor activate zero calibration",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0056",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 57,
     "name": "SA end-filter pressure sensor activate zero calibration",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0057",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 58,
     "name": "PX heat exchange pressure sensor activate zero calibration",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0058",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 59,
     "name": "Air quality control pressure sensor activate zero calibration",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0059",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 60,
     "name": "HC defrost pressure sensor activate zero calibration",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0060",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1000,
     "name": "External operation I/O-module A, function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x1000",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1001,
     "name": "External operation I/O-module A, temp sensor 1 function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x1001",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1002,
     "name": "External operation I/O-module A, temp sensor 2 function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x1002",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1003,
     "name": "External operation I/O-module A, digital output",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x1003",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1004,
     "name": "External operation I/O-module B, function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x1004",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1005,
     "name": "External operation I/O-module B, temp sensor 1 function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x1005",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1006,
     "name": "External operation I/O-module B, temp sensor 2 function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x1006",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1007,
     "name": "External operation I/O-module B, digital output",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x1007",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1008,
     "name": "External operation I/O-module C, function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x1008",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1009,
     "name": "External operation I/O-module C, temp sensor 1 function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x1009",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1010,
     "name": "External operation I/O-module C, temp sensor 2 function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x1010",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 1011,
     "name": "External operation I/O-module C, digital output",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x1011",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10001,
     "name": "Operation active",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0001 · Relay output status",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10002,
     "name": "Damper operation active",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0002 · Relay output status",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10003,
     "name": "Low speed operation active",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0003 · Low speed operation status",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10004,
     "name": "High speed operation active",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0004 · High speed operation status",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10005,
     "name": "Intermittent night heat active",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0005",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10006,
     "name": "Morning boost active",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0006",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10007,
     "name": "Heating boost active",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0007",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10008,
     "name": "Cooling boost active",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0008",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10009,
     "name": "Summer night cool active",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0009",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10013,
     "name": "A-alarm active",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0013 · Any alarm with priority class A active",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10014,
     "name": "B-alarm active",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0014 · Any alarm with priority class B active",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10017,
     "name": "HX operation active",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0017 · HX status",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10018,
     "name": "HX cool recovery active",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0018 · HX cool recovery status",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10019,
     "name": "HX defrost active",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0019 · HX defrost status",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10022,
     "name": "RHX speed monitor signal",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0022 · RHX speed monitor status",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10027,
     "name": "CHX-1 pump output",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0027 · CHX-1 relay output status",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10028,
     "name": "CHX-1 pump input",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0028 · CHX-1 digital input status",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10030,
     "name": "Seasonal controlled temperature regulation indication",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0030",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10031,
     "name": "Season heat, extra regulation sequence allowed",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0031",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10032,
     "name": "Season heat, re-heat allowed",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0032",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10033,
     "name": "Extra regulation sequence 1, output",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0033 · Relay output status",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10034,
     "name": "Extra regulation sequence 1, power reduction active",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0034",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10035,
     "name": "Extra regulation sequence 1, anti-frost regulation active",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0035",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10036,
     "name": "Extra regulation sequence 1 combi coil input",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0036",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10037,
     "name": "Extra regulation sequence 1 combi coil output",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0037",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10038,
     "name": "Re-heat output",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0038 · Relay output status",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10039,
     "name": "Re-heat power reduction active",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0039",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10040,
     "name": "Re-heat anti-frost regulation active",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0040",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10043,
     "name": "Cool output 1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0043 · Relay output status",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10044,
     "name": "Cool output 2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0044 · Relay output status",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10046,
     "name": "Extra regulation sequence 2 combi coil input",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0046",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10047,
     "name": "Extra regulation sequence 2 combi coil output",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0047",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10048,
     "name": "Extra regulation sequence 2, output",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0048 · Relay output status",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10049,
     "name": "Extra regulation sequence 2, power reduction active",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0049",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10050,
     "name": "Extra regulation sequence 2, anti-frost regulation active",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0050",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10051,
     "name": "Pre-heat output",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0051 · Relay output status",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10052,
     "name": "Pre-heat power reduction active",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0052",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10053,
     "name": "Pre-heat anti-frost regulation active",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0053",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10056,
     "name": "Xzone heat output",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0056 · Relay output status",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10057,
     "name": "Xzone heat power reduction active",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0057",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10058,
     "name": "Xzone heat anti-frost regulation active",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0058",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10063,
     "name": "Xzone cool output 1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0063 · Relay output status",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10064,
     "name": "Xzone cool output 2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0064 · Relay output status",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10065,
     "name": "Xzone combi coil module A input",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0065 · Xzone combi coil module A digital input status",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10066,
     "name": "Xzone combi coil module A output",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0066 · Relay output status",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10067,
     "name": "Xzone combi coil module B input",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0067 · Xzone combi coil module B digital input status",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10068,
     "name": "Xzone combi coil module B output",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0068 · Relay output status",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10075,
     "name": "Exhaust heat pump output",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0075 · Relay output status",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10076,
     "name": "Exhaust heat heating power reduction active",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0076",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10077,
     "name": "Exhaust heat anti-frost regulation active",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0077",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10099,
     "name": "AYC heat pump output",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0099 · Relay output status",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10100,
     "name": "AYC heat pump input",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0100 · Digital input status",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10104,
     "name": "AYC cool pump output",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0104 · Relay output status",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10105,
     "name": "AYC cool pump input",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0105 · Digital input status",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10109,
     "name": "COOL DX compressor 1 output",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0109 · Relay output status",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 10110,
     "name": "COOL DX compressor 1 input",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0110 · Digital input status",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10115,
     "name": "COOL DX compressor 2 output",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0115 · Relay output status",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10116,
     "name": "COOL DX compressor 2 input",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0116 · Digital input status",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10199,
     "name": "Wireless AP active",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0199",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10200,
     "name": "External operation I/O-module 3, digital input 1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0200",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10201,
     "name": "External operation I/O-module 3, digital input 2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0201",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10202,
     "name": "External operation I/O-module 3, digital output 1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0202",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10203,
     "name": "External operation I/O-module 3, digital output 2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0203",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10204,
     "name": "External operation I/O-module 6, digital input 1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0204",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10205,
     "name": "External operation I/O-module 6, digital input 2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0205",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10206,
     "name": "External operation I/O-module 6, digital output 1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0206",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10207,
     "name": "External operation I/O-module 6, digital output 2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0207",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10208,
     "name": "External operation I/O-module A, digital input",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0208",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10209,
     "name": "External operation I/O-module B, digital input",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0209",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10210,
     "name": "External operation I/O-module C, digital input",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0210",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10501,
     "name": "Active alarm 1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0501 · Alarm 1:1 External fire alarm no. 1 tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10502,
     "name": "Active alarm 2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0502 · Alarm 1:2 External fire alarm no. 2 tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10503,
     "name": "Active alarm 3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0503 · Alarm 1:3 Internal fire alarm tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10504,
     "name": "Active alarm 4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0504",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10505,
     "name": "Active alarm 5",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0505",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10506,
     "name": "Active alarm 6",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0506",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10507,
     "name": "Active alarm 7",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0507",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10508,
     "name": "Active alarm 8",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0508",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10509,
     "name": "Active alarm 9",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0509",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10510,
     "name": "Active alarm 10",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0510",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10511,
     "name": "Active alarm 11",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0511",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10512,
     "name": "Active alarm 12",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0512",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10513,
     "name": "Active alarm 13",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0513",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10514,
     "name": "Active alarm 14",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0514",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10515,
     "name": "Active alarm 15",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0515",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10516,
     "name": "Active alarm 16",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0516 · Alarm 2:1 External alarm no. 1 tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10517,
     "name": "Active alarm 17",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0517 · Alarm 2:2 External alarm no. 2 tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10518,
     "name": "Active alarm 18",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0518",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10519,
     "name": "Active alarm 19",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0519",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10520,
     "name": "Active alarm 20",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0520",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10521,
     "name": "Active alarm 21",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0521",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10522,
     "name": "Active alarm 22",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0522",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10523,
     "name": "Active alarm 23",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0523",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10524,
     "name": "Active alarm 24",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0524",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10525,
     "name": "Active alarm 25",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0525",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10526,
     "name": "Active alarm 26",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0526",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10527,
     "name": "Active alarm 27",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0527",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10528,
     "name": "Active alarm 28",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0528",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10529,
     "name": "Active alarm 29",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0529",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10530,
     "name": "Active alarm 30",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0530",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10531,
     "name": "Active alarm 31",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0531 · Alarm 3:1 Pre-heat, I/O-module no. 9 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10532,
     "name": "Active alarm 32",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0532 · Alarm 3:2 Pre-heat, electrical heater overheat protection tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10533,
     "name": "Active alarm 33",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0533 · Alarm 3:3 Pre-heat, frost protection tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10534,
     "name": "Active alarm 34",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0534 · Alarm 3:4 Pre-heat, frost protection temperature sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10535,
     "name": "Active alarm 35",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0535 · Alarm 3:5 Pre-heat, temperature sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10536,
     "name": "Active alarm 36",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0536 · Alarm 3:6 Pre-heat, valve monitoring tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10537,
     "name": "Active alarm 37",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0537 · Alarm 3:7 Pre-heat, temperature below set point alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10538,
     "name": "Active alarm 38",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0538 · Alarm 3:8 Pre-heat, alarm input tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10539,
     "name": "Active alarm 39",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0539",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10540,
     "name": "Active alarm 40",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0540",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10541,
     "name": "Active alarm 41",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0541",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10542,
     "name": "Active alarm 42",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0542",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10543,
     "name": "Active alarm 43",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0543",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10544,
     "name": "Active alarm 44",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0544",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10545,
     "name": "Active alarm 45",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0545",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10546,
     "name": "Active alarm 46",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0546 · Alarm 4:1 Extra regulation sequence 1, I/O-module no. E communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10547,
     "name": "Active alarm 47",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0547 · Alarm 4:2 Extra regulation sequence 1, electrical heater overheat protection tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10548,
     "name": "Active alarm 48",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0548 · Alarm 4:3 Extra regulation sequence 1, frost protection tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10549,
     "name": "Active alarm 49",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0549 · Alarm 4:4 Extra regulation sequence 1, frost protection temperature sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10550,
     "name": "Active alarm 50",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0550 · Alarm 4:5 Extra regulation sequence 1, valve monitoring tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10551,
     "name": "Active alarm 51",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0551 · Alarm 4:6 Extra regulation sequence 1, alarm input tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10552,
     "name": "Active alarm 52",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0552 · Alarm 4:7 Extra regulation sequence 1, temperature protection from communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10553,
     "name": "Active alarm 53",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0553 · Alarm 4:8 Extra regulation sequence 1 combi coil temperature sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10554,
     "name": "Active alarm 54",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0554 · Alarm 4:9 Extra regulation sequence 2, I/O-module no. F communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10555,
     "name": "Active alarm 55",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0555 · Alarm 4:10 Extra regulation sequence 2, electrical heater overheat protection tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10556,
     "name": "Active alarm 56",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0556 · Alarm 4:11 Extra regulation sequence 2, frost protection tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10557,
     "name": "Active alarm 57",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0557 · Alarm 4:12 Extra regulation sequence 2, frost protection temperature sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10558,
     "name": "Active alarm 58",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0558 · Alarm 4:13 Extra regulation sequence 2, valve monitoring tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10559,
     "name": "Active alarm 59",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0559 · Alarm 4:14 Extra regulation sequence 2, alarm input tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10560,
     "name": "Active alarm 60",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0560 · Alarm 4:15 Extra regulation sequence 2 combi coil temperature sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10561,
     "name": "Active alarm 61",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0561 · Alarm 5:1 Re-heat, electrical heater over heat protection tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10562,
     "name": "Active alarm 62",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0562 · Alarm 5:2 Re-heat, frost protection tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10563,
     "name": "Active alarm 63",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0563 · Alarm 5:3 Re-heat, frost protection temperature sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10564,
     "name": "Active alarm 64",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0564 · Alarm 5:4 Re-heat, heat valve monitoring tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10565,
     "name": "Active alarm 65",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0565 · Alarm 5:5 Re-heat alarm input tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10566,
     "name": "Active alarm 66",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0566",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10567,
     "name": "Active alarm 67",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0567",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10568,
     "name": "Active alarm 68",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0568",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10569,
     "name": "Active alarm 69",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0569",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10570,
     "name": "Active alarm 70",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0570",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10571,
     "name": "Active alarm 71",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0571",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10572,
     "name": "Active alarm 72",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0572",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10573,
     "name": "Active alarm 73",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0573",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10574,
     "name": "Active alarm 74",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0574",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10575,
     "name": "Active alarm 75",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0575",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10576,
     "name": "Active alarm 76",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0576 · Alarm 6:1 Xzone, I/O-module no. A communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10577,
     "name": "Active alarm 77",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0577 · Alarm 6:2 Xzone, electrical heater overheat protection tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10578,
     "name": "Active alarm 78",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0578 · Alarm 6:3 Xzone, frost protection tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10579,
     "name": "Active alarm 79",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0579 · Alarm 6:4 Xzone, frost protection temperature sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10580,
     "name": "Active alarm 80",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0580 · Alarm 6:5 Xzone, supply air temperature sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10581,
     "name": "Active alarm 81",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0581 · Alarm 6:6 Xzone, heat valve monitoring tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10582,
     "name": "Active alarm 82",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0582 · Alarm 6:7 Xzone, supply air temperature below set point alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10583,
     "name": "Active alarm 83",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0583 · Alarm 6:8 Xzone, supply air temperature above set point alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10584,
     "name": "Active alarm 84",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0584 · Alarm 6:9 Xzone, heat alarm input tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10585,
     "name": "Active alarm 85",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0585 · Alarm 6:10 Xzone combi coil module A temperature sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10586,
     "name": "Active alarm 86",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0586 · Alarm 6:11 Xzone temperature protection, I/O-module no. 9 com. Error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10587,
     "name": "Active alarm 87",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0587",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10588,
     "name": "Active alarm 88",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0588",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10589,
     "name": "Active alarm 89",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0589",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10590,
     "name": "Active alarm 90",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0590",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10591,
     "name": "Active alarm 91",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0591 · Alarm 7:1 Xzone, I/O-module no. B communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10592,
     "name": "Active alarm 92",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0592 · Alarm 7:2 Xzone, extract air temperature sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10593,
     "name": "Active alarm 93",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0593 · Alarm 7:3 Xzone, cool valve monitoring tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10594,
     "name": "Active alarm 94",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0594 · Alarm 7:4 Xzone, extract air temperature below alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10595,
     "name": "Active alarm 95",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0595 · Alarm 7:5 Xzone, cool alarm input 1 tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10596,
     "name": "Active alarm 96",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0596 · Alarm 7:6 Xzone, cool alarm input 2 tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10597,
     "name": "Active alarm 97",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0597 · Alarm 7:7 Xzone combi coil module B temperature sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10598,
     "name": "Active alarm 98",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0598",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10599,
     "name": "Active alarm 99",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0599",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10600,
     "name": "Active alarm 100",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0600",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10601,
     "name": "Active alarm 101",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0601",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10602,
     "name": "Active alarm 102",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0602",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10603,
     "name": "Active alarm 103",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0603",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10604,
     "name": "Active alarm 104",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0604",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10605,
     "name": "Active alarm 105",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0605",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10606,
     "name": "Active alarm 106",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0606",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10607,
     "name": "Active alarm 107",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0607",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10608,
     "name": "Active alarm 108",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0608",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10609,
     "name": "Active alarm 109",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0609",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10610,
     "name": "Active alarm 110",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0610 · Alarm 8:5 Cool valve monitoring tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10611,
     "name": "Active alarm 111",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0611 · Alarm 8:6 Cool alarm input 1 tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10612,
     "name": "Active alarm 112",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0612 · Alarm 8:7 Cool alarm input 2 tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10613,
     "name": "Active alarm 113",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0613",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10614,
     "name": "Active alarm 114",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0614",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10615,
     "name": "Active alarm 115",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0615",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10616,
     "name": "Active alarm 116",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0616",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10617,
     "name": "Active alarm 117",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0617",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10618,
     "name": "Active alarm 118",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0618",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10619,
     "name": "Active alarm 119",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0619",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10620,
     "name": "Active alarm 120",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0620",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10621,
     "name": "Active alarm 121",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0621 · Alarm 9:1 Exhaust heat I/O-module no. 4 com error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10622,
     "name": "Active alarm 122",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0622 · Alarm 9:2 Exhaust heat electrical heater overheat protection tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10623,
     "name": "Active alarm 123",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0623 · Alarm 9:3 Exhaust heat frost protection tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10624,
     "name": "Active alarm 124",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0624 · Alarm 9:4 Exhaust heat frost protection temperature sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10625,
     "name": "Active alarm 125",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0625 · Alarm 9:5 Exhaust heat temperature sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10626,
     "name": "Active alarm 126",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0626 · Alarm 9:6 Exhaust heat valve monitoring tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10627,
     "name": "Active alarm 127",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0627 · Alarm 9:7 Exhaust heat temperature below set point alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10628,
     "name": "Active alarm 128",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0628 · Alarm 9:8 Exhaust heat alarm input tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10629,
     "name": "Active alarm 129",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0629",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10630,
     "name": "Active alarm 130",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0630",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10631,
     "name": "Active alarm 131",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0631",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10632,
     "name": "Active alarm 132",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0632",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10633,
     "name": "Active alarm 133",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0633",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10634,
     "name": "Active alarm 134",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0634",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10635,
     "name": "Active alarm 135",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0635",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10636,
     "name": "Active alarm 136",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0636 · Alarm 10:1 Supply air temperature sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10637,
     "name": "Active alarm 137",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0637 · Alarm 10:2 Supply air temperature sensor for density compensation defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10638,
     "name": "Active alarm 138",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0638 · Alarm 10:3 Extract air temperature sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10639,
     "name": "Active alarm 139",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0639 · Alarm 10:4 Extract air temperature sensor for density compensation defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10640,
     "name": "Active alarm 140",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0640 · Alarm 10:5 Extract air temperature sensor for heat exchanger defrosting defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10641,
     "name": "Active alarm 141",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0641 · Alarm 10:6 Extract air temperature sensor for density compensation in SD air handling unit defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10642,
     "name": "Active alarm 142",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0642 · Alarm 10:7 Extract air duct temperature sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10643,
     "name": "Active alarm 143",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0643",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10644,
     "name": "Active alarm 144",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0644",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10645,
     "name": "Active alarm 145",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0645 · Alarm 10:10 Outdoor air temperature sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10646,
     "name": "Active alarm 146",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0646",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10647,
     "name": "Active alarm 147",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0647",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10648,
     "name": "Active alarm 148",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0648",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10649,
     "name": "Active alarm 149",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0649",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10650,
     "name": "Active alarm 150",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0650",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10651,
     "name": "Active alarm 151",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0651 · Alarm 11:1 Room temperature sensor no. 1 defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10652,
     "name": "Active alarm 152",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0652 · Alarm 11:2 Room temperature sensor no. 2 defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10653,
     "name": "Active alarm 153",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0653 · Alarm 11:3 Room temperature sensor no. 3 defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10654,
     "name": "Active alarm 154",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0654 · Alarm 11:4 Room temperature sensor no. 4 defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10655,
     "name": "Active alarm 155",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0655 · Alarm 11:5 Xzone, room temperature sensor no. 5 defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10656,
     "name": "Active alarm 156",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0656 · Alarm 11:6 Xzone, room temperature sensor no. 6 defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10657,
     "name": "Active alarm 157",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0657 · Alarm 11:7 Xzone, room temperature sensor no. 7 defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10658,
     "name": "Active alarm 158",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0658 · Alarm 11:8 Xzone, room temperature sensor no. 8 defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10659,
     "name": "Active alarm 159",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0659 · Alarm 11:9 Outdoor temperature sensor no. A defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10660,
     "name": "Active alarm 160",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0660 · Alarm 11:10 Outdoor temperature sensor no. B defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10661,
     "name": "Active alarm 161",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0661 · Alarm 11:11 Outdoor temperature sensor no. C defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10662,
     "name": "Active alarm 162",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0662 · Alarm 11:12 Outdoor temperature sensor no. D defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10663,
     "name": "Active alarm 163",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0663 · Alarm 11:13 Room temperature from communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10664,
     "name": "Active alarm 164",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0664 · Alarm 11:14 Xzone, room temperature from communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10665,
     "name": "Active alarm 165",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0665 · Alarm 11:15 Outdoor temperature from communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10666,
     "name": "Active alarm 166",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0666 · Alarm 12:1 Supply air temperature below set point alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10667,
     "name": "Active alarm 167",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0667 · Alarm 12:2 Supply air temperature above set point alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10668,
     "name": "Active alarm 168",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0668",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10669,
     "name": "Active alarm 169",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0669",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10670,
     "name": "Active alarm 170",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0670",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10671,
     "name": "Active alarm 171",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0671 · Alarm 12:6 Extract air temperature below alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10672,
     "name": "Active alarm 172",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0672",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10673,
     "name": "Active alarm 173",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0673",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10674,
     "name": "Active alarm 174",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0674",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10675,
     "name": "Active alarm 175",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0675",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10676,
     "name": "Active alarm 176",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0676 · Alarm 12:11 temperature guard below Alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10677,
     "name": "Active alarm 177",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0677",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10678,
     "name": "Active alarm 178",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0678 · Alarm 12:13 Heat exchange efficiency below alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10679,
     "name": "Active alarm 179",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0679",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10680,
     "name": "Active alarm 180",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0680",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10681,
     "name": "Active alarm 181",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0681 · Alarm 13:1 Humidification, I/O-module no. 4 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10682,
     "name": "Active alarm 182",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0682 · Alarm 13:2 Supply air humidity sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10683,
     "name": "Active alarm 183",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0683 · Alarm 13:3 Extract air humidity sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10684,
     "name": "Active alarm 184",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0684 · Alarm 13:4 Exhaust air humidity sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10685,
     "name": "Active alarm 185",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0685 · Alarm 13:5 Outdoor air humidity sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10686,
     "name": "Active alarm 186",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0686 · Alarm 13:6 Room humidity sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10687,
     "name": "Active alarm 187",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0687",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10688,
     "name": "Active alarm 188",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0688",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10689,
     "name": "Active alarm 189",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0689 · Alarm 13:9 Humidifier alarm output tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10690,
     "name": "Active alarm 190",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0690",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10691,
     "name": "Active alarm 191",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0691 · Alarm 13:11 VOC sensor, communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10692,
     "name": "Active alarm 192",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0692 · Alarm 13:12 VOC sensor, internal communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10693,
     "name": "Active alarm 193",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0693 · Alarm 13:13 VOC sensor, internal error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10694,
     "name": "Active alarm 194",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0694 · Alarm 13:14 VOC sensor, level below/above set point alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10695,
     "name": "Active alarm 195",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0695",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10696,
     "name": "Active alarm 196",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0696 · Alarm 14:1 Re-heat liquid flow measurement I/O-module no. 6 com. error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10697,
     "name": "Active alarm 197",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0697 · Alarm 14:2 Re-heat liquid flow measurement temp. sensor no. 1 defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10698,
     "name": "Active alarm 198",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0698 · Alarm 14:3 Re-heat liquid flow measurement temp. sensor no. 2 defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10699,
     "name": "Active alarm 199",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0699 · Alarm 14:4 Re-heat liquid flow measurement valve leakage",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10700,
     "name": "Active alarm 200",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0700 · Alarm 14:5 Re-heat liquid flow measurement flow sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10701,
     "name": "Active alarm 201",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0701",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10702,
     "name": "Active alarm 202",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0702",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10703,
     "name": "Active alarm 203",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0703 · Alarm 14:8 Cool liquid flow measurement I/O-module no. 7 com. error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10704,
     "name": "Active alarm 204",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0704 · Alarm 14:9 Cool liquid flow measurement temp. sensor no. 1 defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10705,
     "name": "Active alarm 205",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0705 · Alarm 14:10 Cool liquid flow measurement temp. sensor no. 2 defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10706,
     "name": "Active alarm 206",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0706 · Alarm 14:11 Cool liquid flow measurement valve leakage",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10707,
     "name": "Active alarm 207",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0707 · Alarm 14:12 Cool liquid flow measurement flow sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10708,
     "name": "Active alarm 208",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0708",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10709,
     "name": "Active alarm 209",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0709",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10710,
     "name": "Active alarm 210",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0710",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10711,
     "name": "Active alarm 211",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0711 · Alarm 15:1 Plate heat exchanger, I/O-module no. 2 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10712,
     "name": "Active alarm 212",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0712 · Alarm 15:2 Plate heat exchanger, temperature sensor no. 1 defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10713,
     "name": "Active alarm 213",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0713 · Alarm 15:3 Plate heat exchanger, temperature sensor no. 2 defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10714,
     "name": "Active alarm 214",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0714 · Alarm 15:4 Plate heat exchanger, damper monitor tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10715,
     "name": "Active alarm 215",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0715",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10716,
     "name": "Active alarm 216",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0716 · Alarm 15:6 Plate heat exchanger bypass damper 4A monitor tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10717,
     "name": "Active alarm 217",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0717 · Alarm 15:7 Plate heat exchanger, I/O-module no. 3 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10718,
     "name": "Active alarm 218",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0718 · Alarm 15:8 Plate heat exchanger, bypass damper monitor tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10719,
     "name": "Active alarm 219",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0719 · Alarm 15:9 Plate heat exchanger, damper no. 1 monitor tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10720,
     "name": "Active alarm 220",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0720 · Alarm 15:10 Plate heat exchanger, damper no. 2 monitor tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10721,
     "name": "Active alarm 221",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0721 · Alarm 15:11 Plate heat exchanger, I/O-module no. 3 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10722,
     "name": "Active alarm 222",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0722 · Alarm 15:12 Plate heat exchanger, bypass damper monitor tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10723,
     "name": "Active alarm 223",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0723 · Alarm 15:13 Plate counter flow heat exchanger, defrost pressure above alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 10724,
     "name": "Active alarm 224",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0724 · Alarm 15:14 Plate heat exchanger, defrost pressure sensor no. C communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10725,
     "name": "Active alarm 225",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0725 · Alarm 15:15 Plate heat exchanger, defrost pressure above alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10726,
     "name": "Active alarm 226",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0726 · Alarm 16:1 Coil heat exchanger, I/O-module no. 1 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10727,
     "name": "Active alarm 227",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0727 · Alarm 16:2 Coil heat exchanger, temperature sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10728,
     "name": "Active alarm 228",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0728 · Alarm 16:3 Coil heat exchanger, valve monitor tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10729,
     "name": "Active alarm 229",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0729 · Alarm 16:4 Coil heat exchanger, pump monitor tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10730,
     "name": "Active alarm 230",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0730 · Alarm 16:5 Coil heat exchanger, I/O-module no. C communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10731,
     "name": "Active alarm 231",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0731 · Alarm 16:6 Coil heat exchanger, pressure sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10732,
     "name": "Active alarm 232",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0732 · Alarm 16:7 Coil heat exchanger, low pressure brine circuit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10733,
     "name": "Active alarm 233",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0733 · Alarm 16:8 Coil heat exchanger pressure below alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10734,
     "name": "Active alarm 234",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0734",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10735,
     "name": "Active alarm 235",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0735",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10736,
     "name": "Active alarm 236",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0736",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10737,
     "name": "Active alarm 237",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0737",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10738,
     "name": "Active alarm 238",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0738",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10739,
     "name": "Active alarm 239",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0739",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10740,
     "name": "Active alarm 240",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0740",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10741,
     "name": "Active alarm 241",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0741 · Alarm 17:1 Rotary heat exchanger, motor controller communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10742,
     "name": "Active alarm 242",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0742 · Alarm 17:2 Rotary heat exchanger, defrost pressure sensor no. 7 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10743,
     "name": "Active alarm 243",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0743 · Alarm 17:3 Rotary heat exchanger, defrost pressure above alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10744,
     "name": "Active alarm 244",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0744 · Alarm 17:4 Rotary heat exchanger, speed monitor tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10745,
     "name": "Active alarm 245",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0745 · Alarm 17:5 Rotary heat exchanger, motor controller over current",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10746,
     "name": "Active alarm 246",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0746 · Alarm 17:6 Rotary heat exchanger, motor controller under voltage",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10747,
     "name": "Active alarm 247",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0747 · Alarm 17:7 Rotary heat exchanger, motor controller over voltage",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10748,
     "name": "Active alarm 248",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0748 · Alarm 17:8 Rotary heat exchanger, motor controller over temperature",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10749,
     "name": "Active alarm 249",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0749 · Alarm 17:9 Rotary heat exchanger, motor controller start error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10750,
     "name": "Active alarm 250",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0750 · Alarm 17:10 Rotary heat exchanger, motor controller internal error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10751,
     "name": "Active alarm 251",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0751 · Alarm 17:11 Rotary heat exchanger, motor controller phase error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10752,
     "name": "Active alarm 252",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0752 · Alarm 17:12 Rotary heat exchanger, motor controller internal memory error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10753,
     "name": "Active alarm 253",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0753 · Alarm 17:13 Rotary heat exchanger, motor controller current reduction",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10754,
     "name": "Active alarm 254",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0754 · Alarm 17:14 Rotary heat exchanger, motor controller internal com. error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10755,
     "name": "Active alarm 255",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0755 · Alarm 17:15 Rotary heat exchanger, I/O-module com. error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10756,
     "name": "Active alarm 256",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0756 · Alarm 18:1 AYC, I/O-module no. 7 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10757,
     "name": "Active alarm 257",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0757 · Alarm 18:2 AYC heat, temperature sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10758,
     "name": "Active alarm 258",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0758 · Alarm 18:3 AYC heat, valve monitor tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10759,
     "name": "Active alarm 259",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0759 · Alarm 18:4 AYC heat, pump monitor tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10760,
     "name": "Active alarm 260",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0760 · Alarm 18:5 AYC heat, temperature below set point alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10761,
     "name": "Active alarm 261",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0761 · Alarm 18:6 AYC heat, temperature above set point alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10762,
     "name": "Active alarm 262",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0762",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10763,
     "name": "Active alarm 263",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0763",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10764,
     "name": "Active alarm 264",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0764 · Alarm 18:9 AYC cool, temperature sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10765,
     "name": "Active alarm 265",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0765 · Alarm 18:10 AYC cool, valve monitor tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10766,
     "name": "Active alarm 266",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0766 · Alarm 18:11 AYC cool, pump monitor tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10767,
     "name": "Active alarm 267",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0767 · Alarm 18:12 AYC cool, temperature below set point alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10768,
     "name": "Active alarm 268",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0768 · Alarm 18:13 AYC cool, temperature above set point alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10769,
     "name": "Active alarm 269",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0769",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10770,
     "name": "Active alarm 270",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0770",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10771,
     "name": "Active alarm 271",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0771 · Alarm 19:1 Rotary heat exchanger, AQC pressure sensor no. E com. error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10772,
     "name": "Active alarm 272",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0772 · Alarm 19:2 Rotary heat exchanger, AQC pressure below set point alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10773,
     "name": "Active alarm 273",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0773 · Alarm 19:3 Rotary heat exchanger, AQC damper monitoring tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10774,
     "name": "Active alarm 274",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0774",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10775,
     "name": "Active alarm 275",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0775",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10776,
     "name": "Active alarm 276",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0776",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10777,
     "name": "Active alarm 277",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0777",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10778,
     "name": "Active alarm 278",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0778",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10779,
     "name": "Active alarm 279",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0779",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10780,
     "name": "Active alarm 280",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0780",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10781,
     "name": "Active alarm 281",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0781",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10782,
     "name": "Active alarm 282",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0782",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10783,
     "name": "Active alarm 283",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0783",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10784,
     "name": "Active alarm 284",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0784",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10785,
     "name": "Active alarm 285",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0785",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10786,
     "name": "Active alarm 286",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0786",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10787,
     "name": "Active alarm 287",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0787",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10788,
     "name": "Active alarm 288",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0788",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10789,
     "name": "Active alarm 289",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0789",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10790,
     "name": "Active alarm 290",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0790",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10791,
     "name": "Active alarm 291",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0791",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10792,
     "name": "Active alarm 292",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0792",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10793,
     "name": "Active alarm 293",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0793",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10794,
     "name": "Active alarm 294",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0794",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10795,
     "name": "Active alarm 295",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0795",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10796,
     "name": "Active alarm 296",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0796",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10797,
     "name": "Active alarm 297",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0797",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10798,
     "name": "Active alarm 298",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0798",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10799,
     "name": "Active alarm 299",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0799",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10800,
     "name": "Active alarm 300",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0800",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10801,
     "name": "Active alarm 301",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0801 · Alarm 21:1 COOL DX, I/O-module no. 2 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10802,
     "name": "Active alarm 302",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0802 · Alarm 21:2 COOL DX, compressor no. 1 low pressure sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10803,
     "name": "Active alarm 303",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0803 · Alarm 21:3 COOL DX, compressor no. 1 low pressure below alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10804,
     "name": "Active alarm 304",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0804 · Alarm 21:4 COOL DX, compressor no. 1 high pressure sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10805,
     "name": "Active alarm 305",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0805 · Alarm 21:5 COOL DX, compressor no. 1 high pressure above alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10806,
     "name": "Active alarm 306",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0806 · Alarm 21:6 COOL DX, compressor no. 1 monitor tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10807,
     "name": "Active alarm 307",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0807 · Alarm 21:7 COOL DX, compressor no. 1 restart error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10808,
     "name": "Active alarm 308",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0808 · Alarm 21:8 COOL DX, compressor no. 2 low pressure sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10809,
     "name": "Active alarm 309",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0809 · Alarm 21:9 COOL DX, compressor no. 2 low pressure below alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10810,
     "name": "Active alarm 310",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0810 · Alarm 21:10 COOL DX, compressor no. 2 high pressure sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10811,
     "name": "Active alarm 311",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0811 · Alarm 21:11 COOL DX, compressor no. 2 high pressure above alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10812,
     "name": "Active alarm 312",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0812 · Alarm 21:12 COOL DX, compressor no. 2 monitor tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10813,
     "name": "Active alarm 313",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0813 · Alarm 21:13 COOL DX, compressor no. 2 restart error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10814,
     "name": "Active alarm 314",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0814 · Alarm 21:14 COOL DX, outdoor air temperature sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10815,
     "name": "Active alarm 315",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0815 · Alarm 21:15 COOL DX phase sequence error or supply voltage missing",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10816,
     "name": "Active alarm 316",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0816 · Alarm 22:1 Xzone heat liquid flow measurement I/O-module no. D com. error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10817,
     "name": "Active alarm 317",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0817 · Alarm 22:2 Xzone heat liquid flow measurement temp. sensor no. 1 defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10818,
     "name": "Active alarm 318",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0818 · Alarm 22:3 Xzone heat liquid flow measurement temp. sensor no. 2 defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10819,
     "name": "Active alarm 319",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0819 · Alarm 22:4 Xzone heat liquid flow measurement valve leakage",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10820,
     "name": "Active alarm 320",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0820 · Alarm 22:5 Xzone heat liquid flow measurement flow sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10821,
     "name": "Active alarm 321",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0821",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10822,
     "name": "Active alarm 322",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0822",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10823,
     "name": "Active alarm 323",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0823 · Alarm 22:8 Xzone cool liquid flow measurement I/O-module no. E com. error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10824,
     "name": "Active alarm 324",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0824 · Alarm 22:9 Xzone cool liquid flow measurement temp. sensor no. 1 defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10825,
     "name": "Active alarm 325",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0825 · Alarm 22:10 Xzone cool liquid flow measurement temp. sensor no. 2 defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10826,
     "name": "Active alarm 326",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0826 · Alarm 22:11 Xzone cool liquid flow measurement valve leakage",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10827,
     "name": "Active alarm 327",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0827 · Alarm 22:12 Xzone cool liquid flow measurement flow sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10828,
     "name": "Active alarm 328",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0828",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10829,
     "name": "Active alarm 329",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0829",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10830,
     "name": "Active alarm 330",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0830",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10831,
     "name": "Active alarm 331",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0831 · Alarm 23:1 SMART Link, communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10832,
     "name": "Active alarm 332",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0832 · Alarm 23:2 SMART Link, alarm level 1 tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10833,
     "name": "Active alarm 333",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0833 · Alarm 23:3 SMART Link, alarm level 2 tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10834,
     "name": "Active alarm 334",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0834 · Alarm 23:4 SMART Link, alarm level 3 tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10835,
     "name": "Active alarm 335",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0835",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10836,
     "name": "Active alarm 336",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0836",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10837,
     "name": "Active alarm 337",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0837",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10838,
     "name": "Active alarm 338",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0838",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10839,
     "name": "Active alarm 339",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0839",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10840,
     "name": "Active alarm 340",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0840 · Alarm 23:10 AQUA Link, I/O-module no. 5 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10841,
     "name": "Active alarm 341",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0841 · Alarm 23:11 AQUA Link, pump monitor tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10842,
     "name": "Active alarm 342",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0842",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10843,
     "name": "Active alarm 343",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0843",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10844,
     "name": "Active alarm 344",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0844",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10845,
     "name": "Active alarm 345",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0845",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10846,
     "name": "Active alarm 346",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0846 · Alarm 24:1 SMART Link, no. 1 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10847,
     "name": "Active alarm 347",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0847 · Alarm 24:2 SMART Link, no. 1 alarm tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10848,
     "name": "Active alarm 348",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0848",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10849,
     "name": "Active alarm 349",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0849 · Alarm 24:4 SMART Link, no. 2 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10850,
     "name": "Active alarm 350",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0850 · Alarm 24:5 SMART Link, no. 2 alarm tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10851,
     "name": "Active alarm 351",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0851",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10852,
     "name": "Active alarm 352",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0852 · Alarm 24:7 SMART Link, no. 3 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10853,
     "name": "Active alarm 353",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0853 · Alarm 24:8 SMART Link, no. 3 alarm tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10854,
     "name": "Active alarm 354",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0854",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10855,
     "name": "Active alarm 355",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0855 · Alarm 24:10 SMART Link, no. 4 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10856,
     "name": "Active alarm 356",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0856 · Alarm 24:11 SMART Link, no. 4 alarm tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10857,
     "name": "Active alarm 357",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0857",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10858,
     "name": "Active alarm 358",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0858 · Alarm 24:13 SMART Link supply air flow below alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10859,
     "name": "Active alarm 359",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0859",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10860,
     "name": "Active alarm 360",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0860",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10861,
     "name": "Active alarm 361",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0861 · Alarm 25:1 SMART Link+, cooling circuit A com. error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10862,
     "name": "Active alarm 362",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0862 · Alarm 25:2 SMART Link+, cooling circuit B com. error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10863,
     "name": "Active alarm 363",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0863 · Alarm 25:3 SMART Link+, heating circuit A com. error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10864,
     "name": "Active alarm 364",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0864 · Alarm 25:4 SMART Link+, heating circuit B com. error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10865,
     "name": "Active alarm 365",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0865",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10866,
     "name": "Active alarm 366",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0866",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10867,
     "name": "Active alarm 367",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0867",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10868,
     "name": "Active alarm 368",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0868",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10869,
     "name": "Active alarm 369",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0869",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10870,
     "name": "Active alarm 370",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0870",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10871,
     "name": "Active alarm 371",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0871",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10872,
     "name": "Active alarm 372",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0872",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10873,
     "name": "Active alarm 373",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0873",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10874,
     "name": "Active alarm 374",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0874",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10875,
     "name": "Active alarm 375",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0875",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10876,
     "name": "Active alarm 376",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0876 · Alarm 26:1 Pre-filter, supply air pressure sensor no.8 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 10877,
     "name": "Active alarm 377",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0877 · Alarm 26:2 Pre-filter, supply air dirty",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10878,
     "name": "Active alarm 378",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0878",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10879,
     "name": "Active alarm 379",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0879",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10880,
     "name": "Active alarm 380",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0880",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10881,
     "name": "Active alarm 381",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0881",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10882,
     "name": "Active alarm 382",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0882 · Alarm 26:7 Pre-filter, extract air pressure sensor no.9 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10883,
     "name": "Active alarm 383",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0883 · Alarm 26:8 Pre-filter, extract air dirty",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10884,
     "name": "Active alarm 384",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0884",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10885,
     "name": "Active alarm 385",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0885",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10886,
     "name": "Active alarm 386",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0886",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10887,
     "name": "Active alarm 387",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0887",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10888,
     "name": "Active alarm 388",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0888",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10889,
     "name": "Active alarm 389",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0889",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10890,
     "name": "Active alarm 390",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0890",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10891,
     "name": "Active alarm 391",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0891 · Alarm 27:1 Air handling unit filter, supply air pressure sensor no. 3/4 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10892,
     "name": "Active alarm 392",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0892 · Alarm 27:2 Air handling unit filter, supply air dirty",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10893,
     "name": "Active alarm 393",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0893",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10894,
     "name": "Active alarm 394",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0894",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10895,
     "name": "Active alarm 395",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0895",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10896,
     "name": "Active alarm 396",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0896",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10897,
     "name": "Active alarm 397",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0897 · Alarm 27:7 Air handling unit filter, extract air pressure sensor no. 3/4 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10898,
     "name": "Active alarm 398",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0898 · Alarm 27:8 Air handling unit filter, extract air dirty",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10899,
     "name": "Active alarm 399",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0899",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10900,
     "name": "Active alarm 400",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0900",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10901,
     "name": "Active alarm 401",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0901",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10902,
     "name": "Active alarm 402",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0902",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10903,
     "name": "Active alarm 403",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0903",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10904,
     "name": "Active alarm 404",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0904",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10905,
     "name": "Active alarm 405",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0905",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10906,
     "name": "Active alarm 406",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0906 · Alarm 28:1 End filter, supply air pressure sensor no. A communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10907,
     "name": "Active alarm 407",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0907 · Alarm 28:2 End filter, supply air dirty",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10908,
     "name": "Active alarm 408",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0908",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10909,
     "name": "Active alarm 409",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0909",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10910,
     "name": "Active alarm 410",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0910",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10911,
     "name": "Active alarm 411",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0911",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10912,
     "name": "Active alarm 412",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0912",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10913,
     "name": "Active alarm 413",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0913",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10914,
     "name": "Active alarm 414",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0914",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10915,
     "name": "Active alarm 415",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0915",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10916,
     "name": "Active alarm 416",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0916",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10917,
     "name": "Active alarm 417",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0917",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10918,
     "name": "Active alarm 418",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0918",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10919,
     "name": "Active alarm 419",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0919",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10920,
     "name": "Active alarm 420",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0920",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10921,
     "name": "Active alarm 421",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0921 · Alarm 29:1 Energy monitoring pulse counter com. Error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10922,
     "name": "Active alarm 422",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0922",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10923,
     "name": "Active alarm 423",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0923",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10924,
     "name": "Active alarm 424",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0924",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10925,
     "name": "Active alarm 425",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0925",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10926,
     "name": "Active alarm 426",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0926",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10927,
     "name": "Active alarm 427",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0927",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10928,
     "name": "Active alarm 428",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0928",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10929,
     "name": "Active alarm 429",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0929",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10930,
     "name": "Active alarm 430",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0930",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10931,
     "name": "Active alarm 431",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0931",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10932,
     "name": "Active alarm 432",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0932",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10933,
     "name": "Active alarm 433",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0933",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10934,
     "name": "Active alarm 434",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0934",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10935,
     "name": "Active alarm 435",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0935",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10936,
     "name": "Active alarm 436",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0936 · Alarm 30:1 Air flow measurement, supply air pressure sensor no. 1/2 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10937,
     "name": "Active alarm 437",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0937 · Alarm 30:2 Air flow measurement, supply air flow below set point alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10938,
     "name": "Active alarm 438",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0938 · Alarm 30:3 Air flow measurement, supply air flow above set point alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10939,
     "name": "Active alarm 439",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0939",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10940,
     "name": "Active alarm 440",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0940",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10941,
     "name": "Active alarm 441",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0941 · Alarm 30:6 Air flow measurement, extract air pressure sensor no. 1/2 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10942,
     "name": "Active alarm 442",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0942 · Alarm 30:7 Air flow measurement, extract air flow below set point alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10943,
     "name": "Active alarm 443",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0943 · Alarm 30:8 Air flow measurement, extract air flow above set point alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10944,
     "name": "Active alarm 444",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0944",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10945,
     "name": "Active alarm 445",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0945",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10946,
     "name": "Active alarm 446",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0946 · Alarm 30:11 Air flow measurement, carry over control pressure sensor no. B communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10947,
     "name": "Active alarm 447",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0947",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10948,
     "name": "Active alarm 448",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0948",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10949,
     "name": "Active alarm 449",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0949",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10950,
     "name": "Active alarm 450",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0950",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10951,
     "name": "Active alarm 451",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0951 · Alarm 31:1 Pressure regulation, supply air pressure sensor no. 5 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10952,
     "name": "Active alarm 452",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0952 · Alarm 31:2 Pressure regulation, supply air pressure below set point alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10953,
     "name": "Active alarm 453",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0953 · Alarm 31:3 Pressure regulation, supply air pressure above set point alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10954,
     "name": "Active alarm 454",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0954",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10955,
     "name": "Active alarm 455",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0955",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10956,
     "name": "Active alarm 456",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0956 · Alarm 31:6 Pressure regulation, extract air pressure sensor no. 6 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10957,
     "name": "Active alarm 457",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0957 · Alarm 31:7 Pressure regulation, extract air pressure below set point alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10958,
     "name": "Active alarm 458",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0958 · Alarm 31:8 Pressure regulation, extract air pressure above set point alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10959,
     "name": "Active alarm 459",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0959",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10960,
     "name": "Active alarm 460",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0960",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10961,
     "name": "Active alarm 461",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0961",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10962,
     "name": "Active alarm 462",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0962",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10963,
     "name": "Active alarm 463",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0963",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10964,
     "name": "Active alarm 464",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0964",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10965,
     "name": "Active alarm 465",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0965",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10966,
     "name": "Active alarm 466",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0966 · Alarm 32:1 ReCO2, I/O-module no. 0 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10967,
     "name": "Active alarm 467",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0967 · Alarm 32:2 ReCO2, pressure sensor no. 0 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10968,
     "name": "Active alarm 468",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0968 · Alarm 32:3 ReCO2, recirculation damper monitoring tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10969,
     "name": "Active alarm 469",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0969 · Alarm 32:4 ReCO2, outdoor air damper monitoring tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10970,
     "name": "Active alarm 470",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0970",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10971,
     "name": "Active alarm 471",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0971",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10972,
     "name": "Active alarm 472",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0972",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10973,
     "name": "Active alarm 473",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0973",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10974,
     "name": "Active alarm 474",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0974",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10975,
     "name": "Active alarm 475",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0975",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10976,
     "name": "Active alarm 476",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0976",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10977,
     "name": "Active alarm 477",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0977",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10978,
     "name": "Active alarm 478",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0978",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10979,
     "name": "Active alarm 479",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0979",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10980,
     "name": "Active alarm 480",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0980",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10981,
     "name": "Active alarm 481",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0981 · Alarm 33:1 Service period above alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10982,
     "name": "Active alarm 482",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0982",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10983,
     "name": "Active alarm 483",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0983",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10984,
     "name": "Active alarm 484",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0984",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10985,
     "name": "Active alarm 485",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0985",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10986,
     "name": "Active alarm 486",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0986",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10987,
     "name": "Active alarm 487",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0987",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10988,
     "name": "Active alarm 488",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0988",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10989,
     "name": "Active alarm 489",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0989",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10990,
     "name": "Active alarm 490",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0990",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10991,
     "name": "Active alarm 491",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0991",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10992,
     "name": "Active alarm 492",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0992",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10993,
     "name": "Active alarm 493",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0993",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10994,
     "name": "Active alarm 494",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0994",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10995,
     "name": "Active alarm 495",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0995 · Alarm 33:15 Lock function tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10996,
     "name": "Active alarm 496",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0996 · Alarm 34:1 External control I/O-module no. 3 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10997,
     "name": "Active alarm 497",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0997 · Alarm 34:2 External control I/O-module no. 6 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10998,
     "name": "Active alarm 498",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0998",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10999,
     "name": "Active alarm 499",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0999",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11000,
     "name": "Active alarm 500",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1000",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11001,
     "name": "Active alarm 501",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1001",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11002,
     "name": "Active alarm 502",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1002",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11003,
     "name": "Active alarm 503",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1003",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11004,
     "name": "Active alarm 504",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1004",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11005,
     "name": "Active alarm 505",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1005",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11006,
     "name": "Active alarm 506",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1006",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11007,
     "name": "Active alarm 507",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1007",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11008,
     "name": "Active alarm 508",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1008",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11009,
     "name": "Active alarm 509",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1009",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11010,
     "name": "Active alarm 510",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1010",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11011,
     "name": "Active alarm 511",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1011 · Alarm 35:1 Booster diffusers, I/O-module no. 8 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11012,
     "name": "Active alarm 512",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1012",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11013,
     "name": "Active alarm 513",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1013",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11014,
     "name": "Active alarm 514",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1014",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11015,
     "name": "Active alarm 515",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1015",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11016,
     "name": "Active alarm 516",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1016",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11017,
     "name": "Active alarm 517",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1017",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11018,
     "name": "Active alarm 518",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1018",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11019,
     "name": "Active alarm 519",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1019",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11020,
     "name": "Active alarm 520",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1020",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11021,
     "name": "Active alarm 521",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1021",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11022,
     "name": "Active alarm 522",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1022",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11023,
     "name": "Active alarm 523",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1023",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11024,
     "name": "Active alarm 524",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1024",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11025,
     "name": "Active alarm 525",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1025",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11026,
     "name": "Active alarm 526",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1026 · Alarm 36:1 External BMS control I/O-module no. A communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11027,
     "name": "Active alarm 527",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1027 · Alarm 36:2 External BMS control I/O-module no. A temperature sensor no. 1 defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11028,
     "name": "Active alarm 528",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1028 · Alarm 36:3 External BMS control I/O-module no. A temperature sensor no. 2 defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11029,
     "name": "Active alarm 529",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1029",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11030,
     "name": "Active alarm 530",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1030",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11031,
     "name": "Active alarm 531",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1031 · Alarm 36:6 External BMS control I/O-module no. B communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11032,
     "name": "Active alarm 532",
     "unit": null,
