     "unitRaw": null,
     "note": "원표기 1x1032 · Alarm 36:7 External BMS control I/O-module no. B temperature sensor no. 1 defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11033,
     "name": "Active alarm 533",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1033 · Alarm 36:8 External BMS control I/O-module no. B temperature sensor no. 2 defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11034,
     "name": "Active alarm 534",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1034",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11035,
     "name": "Active alarm 535",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1035",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11036,
     "name": "Active alarm 536",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1036 · Alarm 36:11 External BMS control I/O-module no. C communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11037,
     "name": "Active alarm 537",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1037 · Alarm 36:12 External BMS control I/O-module no. C temperature sensor no. 1 defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11038,
     "name": "Active alarm 538",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1038 · Alarm 36:13 External BMS control I/O-module no. C temperature sensor no. 2 defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11039,
     "name": "Active alarm 539",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1039",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11040,
     "name": "Active alarm 540",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1040",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11041,
     "name": "Active alarm 541",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1041 · Alarm 37:1 Multilogic com. error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11042,
     "name": "Active alarm 542",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1042",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11043,
     "name": "Active alarm 543",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1043",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11044,
     "name": "Active alarm 544",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1044",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11045,
     "name": "Active alarm 545",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1045",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11046,
     "name": "Active alarm 546",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1046",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11047,
     "name": "Active alarm 547",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1047",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11048,
     "name": "Active alarm 548",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1048",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11049,
     "name": "Active alarm 549",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1049",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11050,
     "name": "Active alarm 550",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1050",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11051,
     "name": "Active alarm 551",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1051",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11052,
     "name": "Active alarm 552",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1052",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11053,
     "name": "Active alarm 553",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1053",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11054,
     "name": "Active alarm 554",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1054",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11055,
     "name": "Active alarm 555",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1055",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11056,
     "name": "Active alarm 556",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1056 · Alarm 38:1 MIRU Control no. 1 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11057,
     "name": "Active alarm 557",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1057 · Alarm 38:2 MIRU Control no. 1 motor controller alarm tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11058,
     "name": "Active alarm 558",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1058 · Alarm 38:3 MIRU Control no. 1 motor controller communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11059,
     "name": "Active alarm 559",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1059 · Alarm 38:4 MIRU Control no. 1 air flow pressure sensor no. 0 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11060,
     "name": "Active alarm 560",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1060 · Alarm 38:5 MIRU Control no. 1 pressure regulation sensor no. 1 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11061,
     "name": "Active alarm 561",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1061 · Alarm 38:6 MIRU Control no. 1 temperature sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11062,
     "name": "Active alarm 562",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1062 · Alarm 38:7 MIRU Control no. 1 air flow/pressure set point deviation from alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11063,
     "name": "Active alarm 563",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1063 · Alarm 38:8 MIRU 1 air flow below set point alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11064,
     "name": "Active alarm 564",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1064 · Alarm 38:9 MIRU 1 air flow above set point alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11065,
     "name": "Active alarm 565",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1065 · Alarm 38:10 MIRU 1 pressure below set point alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11066,
     "name": "Active alarm 566",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1066 · Alarm 38:11 MIRU 1 pressure above set point alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11067,
     "name": "Active alarm 567",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1067",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11068,
     "name": "Active alarm 568",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1068",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11069,
     "name": "Active alarm 569",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1069",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11070,
     "name": "Active alarm 570",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1070",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11071,
     "name": "Active alarm 571",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1071 · Alarm 39:1 MIRU Control no. 2 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11072,
     "name": "Active alarm 572",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1072 · Alarm 39:2 MIRU Control no. 2 motor controller alarm tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11073,
     "name": "Active alarm 573",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1073 · Alarm 39:3 MIRU Control no. 2 motor controller communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11074,
     "name": "Active alarm 574",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1074 · Alarm 39:4 MIRU Control no. 2 air flow pressure sensor no. 0 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11075,
     "name": "Active alarm 575",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1075 · Alarm 39:5 MIRU Control no. 2 pressure regulation sensor no. 1 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11076,
     "name": "Active alarm 576",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1076 · Alarm 39:6 MIRU Control no. 2 temperature sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11077,
     "name": "Active alarm 577",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1077 · Alarm 39:7 MIRU Control no. 2 air flow/pressure set point deviation from alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11078,
     "name": "Active alarm 578",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1078 · Alarm 39:8 MIRU 2 air flow below set point alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11079,
     "name": "Active alarm 579",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1079 · Alarm 39:9 MIRU 2 air flow above set point alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11080,
     "name": "Active alarm 580",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1080 · Alarm 39:10 MIRU 2 pressure below set point alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11081,
     "name": "Active alarm 581",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1081 · Alarm 39:11 MIRU 2 pressure above set point alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11082,
     "name": "Active alarm 582",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1082",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11083,
     "name": "Active alarm 583",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1083",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11084,
     "name": "Active alarm 584",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1084",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11085,
     "name": "Active alarm 585",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1085",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11086,
     "name": "Active alarm 586",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1086 · Alarm 40:1 MIRU Control no. 3 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11087,
     "name": "Active alarm 587",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1087 · Alarm 40:2 MIRU Control no. 3 motor controller alarm tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11088,
     "name": "Active alarm 588",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1088 · Alarm 40:3 MIRU Control no. 3 motor controller communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11089,
     "name": "Active alarm 589",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1089 · Alarm 40:4 MIRU Control no. 3 air flow pressure sensor no. 0 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11090,
     "name": "Active alarm 590",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1090 · Alarm 40:5 MIRU Control no. 3 pressure regulation sensor no. 1 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11091,
     "name": "Active alarm 591",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1091 · Alarm 40:6 MIRU Control no. 3 temperature sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11092,
     "name": "Active alarm 592",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1092 · Alarm 40:7 MIRU Control no. 3 air flow/pressure set point deviation from alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11093,
     "name": "Active alarm 593",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1093 · Alarm 40:8 MIRU 3 air flow below set point alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11094,
     "name": "Active alarm 594",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1094 · Alarm 40:9 MIRU 3 air flow above set point alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11095,
     "name": "Active alarm 595",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1095 · Alarm 40:10 MIRU 3 pressure below set point alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11096,
     "name": "Active alarm 596",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1096 · Alarm 40:11 MIRU 3 pressure above set point alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11097,
     "name": "Active alarm 597",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1097",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11098,
     "name": "Active alarm 598",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1098",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11099,
     "name": "Active alarm 599",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1099",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11100,
     "name": "Active alarm 600",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1100",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11101,
     "name": "Active alarm 601",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1101 · Alarm 41:1 MIRU Control no. 4 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11102,
     "name": "Active alarm 602",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1102 · Alarm 41:2 MIRU Control no. 4 motor controller alarm tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11103,
     "name": "Active alarm 603",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1103 · Alarm 41:3 MIRU Control no. 4 motor controller communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11104,
     "name": "Active alarm 604",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1104 · Alarm 41:4 MIRU Control no. 4 air flow pressure sensor no. 0 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11105,
     "name": "Active alarm 605",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1105 · Alarm 41:5 MIRU Control no. 4 pressure regulation sensor no. 1 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11106,
     "name": "Active alarm 606",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1106 · Alarm 41:6 MIRU Control no. 4 temperature sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11107,
     "name": "Active alarm 607",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1107 · Alarm 41:7 MIRU Control no. 4 air flow/pressure set point deviation from alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11108,
     "name": "Active alarm 608",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1108",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11109,
     "name": "Active alarm 609",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1109",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11110,
     "name": "Active alarm 610",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1110",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11111,
     "name": "Active alarm 611",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1111",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11112,
     "name": "Active alarm 612",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1112",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11113,
     "name": "Active alarm 613",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1113",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11114,
     "name": "Active alarm 614",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1114",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11115,
     "name": "Active alarm 615",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1115",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11116,
     "name": "Active alarm 616",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1116 · Alarm 42:1 MIRU Control no. 5 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11117,
     "name": "Active alarm 617",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1117 · Alarm 42:2 MIRU Control no. 5 motor controller alarm tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11118,
     "name": "Active alarm 618",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1118 · Alarm 42:3 MIRU Control no. 5 motor controller communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11119,
     "name": "Active alarm 619",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1119 · Alarm 42:4 MIRU Control no. 5 air flow pressure sensor no. 0 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11120,
     "name": "Active alarm 620",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1120 · Alarm 42:5 MIRU Control no. 5 pressure regulation sensor no. 1 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11121,
     "name": "Active alarm 621",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1121 · Alarm 42:6 MIRU Control no. 5 temperature sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11122,
     "name": "Active alarm 622",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1122 · Alarm 42:7 MIRU Control no. 5 air flow/pressure set point deviation from alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11123,
     "name": "Active alarm 623",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1123",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11124,
     "name": "Active alarm 624",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1124",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11125,
     "name": "Active alarm 625",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1125",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11126,
     "name": "Active alarm 626",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1126",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11127,
     "name": "Active alarm 627",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1127",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11128,
     "name": "Active alarm 628",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1128",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11129,
     "name": "Active alarm 629",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1129",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11130,
     "name": "Active alarm 630",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1130",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11131,
     "name": "Active alarm 631",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1131 · Alarm 43:1 MIRU Control no. 6 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11132,
     "name": "Active alarm 632",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1132 · Alarm 43:2 MIRU Control no. 6 motor controller alarm tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11133,
     "name": "Active alarm 633",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1133 · Alarm 43:3 MIRU Control no. 6 motor controller communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11134,
     "name": "Active alarm 634",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1134 · Alarm 43:4 MIRU Control no. 6 air flow pressure sensor no. 0 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11135,
     "name": "Active alarm 635",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1135 · Alarm 43:5 MIRU Control no. 6 pressure regulation sensor no. 1 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11136,
     "name": "Active alarm 636",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1136 · Alarm 43:6 MIRU Control no. 6 temperature sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11137,
     "name": "Active alarm 637",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1137 · Alarm 43:7 MIRU Control no. 6 air flow/pressure set point deviation from alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11138,
     "name": "Active alarm 638",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1138",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11139,
     "name": "Active alarm 639",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1139",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11140,
     "name": "Active alarm 640",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1140",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11141,
     "name": "Active alarm 641",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1141",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11142,
     "name": "Active alarm 642",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1142",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11143,
     "name": "Active alarm 643",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1143",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11144,
     "name": "Active alarm 644",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1144",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11145,
     "name": "Active alarm 645",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1145",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11146,
     "name": "Active alarm 646",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1146 · Alarm 44:1 MIRU Control no. 7 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11147,
     "name": "Active alarm 647",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1147 · Alarm 44:2 MIRU Control no. 7 motor controller alarm tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11148,
     "name": "Active alarm 648",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1148 · Alarm 44:3 MIRU Control no. 7 motor controller communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11149,
     "name": "Active alarm 649",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1149 · Alarm 44:4 MIRU Control no. 7 air flow pressure sensor no. 0 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11150,
     "name": "Active alarm 650",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1150 · Alarm 44:5 MIRU Control no. 7 pressure regulation sensor no. 1 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11151,
     "name": "Active alarm 651",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1151 · Alarm 44:6 MIRU Control no. 7 temperature sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11152,
     "name": "Active alarm 652",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1152 · Alarm 44:7 MIRU Control no. 7 air flow/pressure set point deviation from alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11153,
     "name": "Active alarm 653",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1153",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11154,
     "name": "Active alarm 654",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1154",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11155,
     "name": "Active alarm 655",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1155",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11156,
     "name": "Active alarm 656",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1156",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11157,
     "name": "Active alarm 657",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1157",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11158,
     "name": "Active alarm 658",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1158",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11159,
     "name": "Active alarm 659",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1159",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11160,
     "name": "Active alarm 660",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1160",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11161,
     "name": "Active alarm 661",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1161 · Alarm 45:1 MIRU Control no. 8 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11162,
     "name": "Active alarm 662",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1162 · Alarm 45:2 MIRU Control no. 8 motor controller alarm tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11163,
     "name": "Active alarm 663",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1163 · Alarm 45:3 MIRU Control no. 8 motor controller communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11164,
     "name": "Active alarm 664",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1164 · Alarm 45:4 MIRU Control no. 8 air flow pressure sensor no. 0 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11165,
     "name": "Active alarm 665",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1165 · Alarm 45:5 MIRU Control no. 8 pressure regulation sensor no. 1 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11166,
     "name": "Active alarm 666",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1166 · Alarm 45:6 MIRU Control no. 8 temperature sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11167,
     "name": "Active alarm 667",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1167 · Alarm 45:7 MIRU Control no. 8 air flow/pressure set point deviation from alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11168,
     "name": "Active alarm 668",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1168",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11169,
     "name": "Active alarm 669",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1169",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11170,
     "name": "Active alarm 670",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1170",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11171,
     "name": "Active alarm 671",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1171",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11172,
     "name": "Active alarm 672",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1172",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11173,
     "name": "Active alarm 673",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1173",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11174,
     "name": "Active alarm 674",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1174",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11175,
     "name": "Active alarm 675",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1175",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11176,
     "name": "Active alarm 676",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1176 · Alarm 46:1 MIRU Control no. 9 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11177,
     "name": "Active alarm 677",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1177 · Alarm 46:2 MIRU Control no. 9 motor controller alarm tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11178,
     "name": "Active alarm 678",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1178 · Alarm 46:3 MIRU Control no. 9 motor controller communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11179,
     "name": "Active alarm 679",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1179 · Alarm 46:4 MIRU Control no. 9 air flow pressure sensor no. 0 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11180,
     "name": "Active alarm 680",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1180 · Alarm 46:5 MIRU Control no. 9 pressure regulation sensor no. 1 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11181,
     "name": "Active alarm 681",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1181 · Alarm 46:6 MIRU Control no. 9 temperature sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11182,
     "name": "Active alarm 682",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1182 · Alarm 46:7 MIRU Control no. 9 air flow/pressure set point deviation from alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11183,
     "name": "Active alarm 683",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1183",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11184,
     "name": "Active alarm 684",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1184",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11185,
     "name": "Active alarm 685",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1185",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11186,
     "name": "Active alarm 686",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1186",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11187,
     "name": "Active alarm 687",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1187",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11188,
     "name": "Active alarm 688",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1188",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11189,
     "name": "Active alarm 689",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1189",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11190,
     "name": "Active alarm 690",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1190",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11191,
     "name": "Active alarm 691",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1191 · Alarm 47:1 MIRU Control no. 10 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11192,
     "name": "Active alarm 692",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1192 · Alarm 47:2 MIRU Control no. 10 motor controller alarm tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11193,
     "name": "Active alarm 693",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1193 · Alarm 47:3 MIRU Control no. 10 motor controller communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11194,
     "name": "Active alarm 694",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1194 · Alarm 47:4 MIRU Control no. 10 air flow pressure sensor no. 0 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11195,
     "name": "Active alarm 695",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1195 · Alarm 47:5 MIRU Control no. 10 pressure regulation sensor no. 1 communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11196,
     "name": "Active alarm 696",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1196 · Alarm 47:6 MIRU Control no. 10 temperature sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11197,
     "name": "Active alarm 697",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1197 · Alarm 47:7 MIRU Control no. 10 air flow/pressure set point deviation from alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11198,
     "name": "Active alarm 698",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1198",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11199,
     "name": "Active alarm 699",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1199",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11200,
     "name": "Active alarm 700",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1200",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11201,
     "name": "Active alarm 701",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1201",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11202,
     "name": "Active alarm 702",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1202",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11203,
     "name": "Active alarm 703",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1203",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11204,
     "name": "Active alarm 704",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1204",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11205,
     "name": "Active alarm 705",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1205",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11206,
     "name": "Active alarm 706",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1206",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11207,
     "name": "Active alarm 707",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1207",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11208,
     "name": "Active alarm 708",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1208",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11209,
     "name": "Active alarm 709",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1209",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11210,
     "name": "Active alarm 710",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1210",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11211,
     "name": "Active alarm 711",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1211",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11212,
     "name": "Active alarm 712",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1212",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11213,
     "name": "Active alarm 713",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1213",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11214,
     "name": "Active alarm 714",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1214",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11215,
     "name": "Active alarm 715",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1215",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11216,
     "name": "Active alarm 716",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1216",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11217,
     "name": "Active alarm 717",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1217",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11218,
     "name": "Active alarm 718",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1218",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11219,
     "name": "Active alarm 719",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1219",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11220,
     "name": "Active alarm 720",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1220",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11221,
     "name": "Active alarm 721",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1221 · Alarm 49:1 Supply air fan no. 1A communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11222,
     "name": "Active alarm 722",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1222 · Alarm 49:2 Supply air fan no. 1A motor controller over current",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11223,
     "name": "Active alarm 723",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1223 · Alarm 49:3 Supply air fan no. 1A motor controller under voltage",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11224,
     "name": "Active alarm 724",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1224 · Alarm 49:4 Supply air fan no. 1A motor controller over voltage",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11225,
     "name": "Active alarm 725",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1225 · Alarm 49:5 Supply air fan no. 1A motor controller over temperature",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11226,
     "name": "Active alarm 726",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1226 · Alarm 49:6 Supply air fan no. 1A motor controller start error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11227,
     "name": "Active alarm 727",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1227 · Alarm 49:7 Supply air fan no. 1A motor controller ripple error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11228,
     "name": "Active alarm 728",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1228 · Alarm 49:8 Supply air fan no. 1A motor controller phase error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11229,
     "name": "Active alarm 729",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1229 · Alarm 49:9 Supply air fan no. 1A motor controller internal memory error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11230,
     "name": "Active alarm 730",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1230 · Alarm 49:10 Supply air fan no. 1A motor controller current reduction",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11231,
     "name": "Active alarm 731",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1231 · Alarm 49:11 Supply air fan no. 1A motor controller internal com. error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11232,
     "name": "Active alarm 732",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1232",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11233,
     "name": "Active alarm 733",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1233",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11234,
     "name": "Active alarm 734",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1234",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11235,
     "name": "Active alarm 735",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1235",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11236,
     "name": "Active alarm 736",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1236 · Alarm 50:1 Supply air fan no. 2A communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11237,
     "name": "Active alarm 737",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1237 · Alarm 50:2 Supply air fan no. 2A motor controller over current",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11238,
     "name": "Active alarm 738",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1238 · Alarm 50:3 Supply air fan no. 2A motor controller under voltage",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11239,
     "name": "Active alarm 739",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1239 · Alarm 50:4 Supply air fan no. 2A motor controller over voltage",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11240,
     "name": "Active alarm 740",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1240 · Alarm 50:5 Supply air fan no. 2A motor controller over temperature",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11241,
     "name": "Active alarm 741",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1241 · Alarm 50:6 Supply air fan no. 2A motor controller start error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11242,
     "name": "Active alarm 742",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1242 · Alarm 50:7 Supply air fan no. 2A motor controller ripple error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11243,
     "name": "Active alarm 743",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1243 · Alarm 50:8 Supply air fan no. 2A motor controller phase error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11244,
     "name": "Active alarm 744",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1244 · Alarm 50:9 Supply air fan no. 2A motor controller internal memory error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11245,
     "name": "Active alarm 745",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1245 · Alarm 50:10 Supply air fan no. 2A motor controller current reduction",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11246,
     "name": "Active alarm 746",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1246 · Alarm 50:11 Supply air fan no. 2A motor controller internal com. Error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11247,
     "name": "Active alarm 747",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1247",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11248,
     "name": "Active alarm 748",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1248",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11249,
     "name": "Active alarm 749",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1249",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11250,
     "name": "Active alarm 750",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1250",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11251,
     "name": "Active alarm 751",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1251 · Alarm 51:1 Supply air fan no. 3A communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11252,
     "name": "Active alarm 752",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1252 · Alarm 51:2 Supply air fan no. 3A motor controller over current",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11253,
     "name": "Active alarm 753",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1253 · Alarm 51:3 Supply air fan no. 3A motor controller under voltage",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11254,
     "name": "Active alarm 754",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1254 · Alarm 51:4 Supply air fan no. 3A motor controller over voltage",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11255,
     "name": "Active alarm 755",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1255 · Alarm 51:5 Supply air fan no. 3A motor controller over temperature",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11256,
     "name": "Active alarm 756",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1256 · Alarm 51:6 Supply air fan no. 3A motor controller start error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11257,
     "name": "Active alarm 757",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1257 · Alarm 51:7 Supply air fan no. 3A motor controller ripple error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11258,
     "name": "Active alarm 758",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1258 · Alarm 51:8 Supply air fan no. 3A motor controller phase error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11259,
     "name": "Active alarm 759",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1259 · Alarm 51:9 Supply air fan no. 3A motor controller internal memory error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11260,
     "name": "Active alarm 760",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1260 · Alarm 51:10 Supply air fan no. 3A motor controller current reduction",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11261,
     "name": "Active alarm 761",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1261 · Alarm 51:11 Supply air fan no. 3A motor controller internal com. error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11262,
     "name": "Active alarm 762",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1262",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11263,
     "name": "Active alarm 763",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1263",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11264,
     "name": "Active alarm 764",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1264",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11265,
     "name": "Active alarm 765",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1265",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11266,
     "name": "Active alarm 766",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1266 · Alarm 52:1 Supply air fan no. 1B communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11267,
     "name": "Active alarm 767",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1267 · Alarm 52:2 Supply air fan no. 1B motor controller over current",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11268,
     "name": "Active alarm 768",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1268 · Alarm 52:3 Supply air fan no. 1B motor controller under voltage",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11269,
     "name": "Active alarm 769",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1269 · Alarm 52:4 Supply air fan no. 1B motor controller over voltage",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11270,
     "name": "Active alarm 770",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1270 · Alarm 52:5 Supply air fan no. 1B motor controller over temperature",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11271,
     "name": "Active alarm 771",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1271 · Alarm 52:6 Supply air fan no. 1B motor controller start error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11272,
     "name": "Active alarm 772",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1272 · Alarm 52:7 Supply air fan no. 1B motor controller ripple error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11273,
     "name": "Active alarm 773",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1273 · Alarm 52:8 Supply air fan no. 1B motor controller phase error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11274,
     "name": "Active alarm 774",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1274 · Alarm 52:9 Supply air fan no. 1B motor controller internal memory error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11275,
     "name": "Active alarm 775",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1275 · Alarm 52:10 Supply air fan no. 1B motor controller current reduction",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11276,
     "name": "Active alarm 776",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1276",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11277,
     "name": "Active alarm 777",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1277",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11278,
     "name": "Active alarm 778",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1278",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11279,
     "name": "Active alarm 779",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1279",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11280,
     "name": "Active alarm 780",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1280",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11281,
     "name": "Active alarm 781",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1281 · Alarm 53:1 Supply air fan no. 2B communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11282,
     "name": "Active alarm 782",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1282 · Alarm 53:2 Supply air fan no. 2B motor controller over current",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11283,
     "name": "Active alarm 783",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1283 · Alarm 53:3 Supply air fan no. 2B motor controller under voltage",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11284,
     "name": "Active alarm 784",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1284 · Alarm 53:4 Supply air fan no. 2B motor controller over voltage",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11285,
     "name": "Active alarm 785",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1285 · Alarm 53:5 Supply air fan no. 2B motor controller over temperature",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11286,
     "name": "Active alarm 786",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1286 · Alarm 53:6 Supply air fan no. 2B motor controller start error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11287,
     "name": "Active alarm 787",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1287 · Alarm 53:7 Supply air fan no. 2B motor controller ripple error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11288,
     "name": "Active alarm 788",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1288 · Alarm 53:8 Supply air fan no. 2B motor controller phase error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11289,
     "name": "Active alarm 789",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1289 · Alarm 53:9 Supply air fan no. 2B motor controller internal memory error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11290,
     "name": "Active alarm 790",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1290 · Alarm 53:10 Supply air fan no. 2B motor controller current reduction",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11291,
     "name": "Active alarm 791",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1291",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11292,
     "name": "Active alarm 792",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1292",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11293,
     "name": "Active alarm 793",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1293",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11294,
     "name": "Active alarm 794",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1294",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11295,
     "name": "Active alarm 795",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1295",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11296,
     "name": "Active alarm 796",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1296 · Alarm 54:1 Supply air fan no. 3B communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11297,
     "name": "Active alarm 797",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1297 · Alarm 54:2 Supply air fan no. 3B motor controller over current",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11298,
     "name": "Active alarm 798",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1298 · Alarm 54:3 Supply air fan no. 3B motor controller under voltage",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11299,
     "name": "Active alarm 799",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1299 · Alarm 54:4 Supply air fan no. 3B motor controller over voltage",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11300,
     "name": "Active alarm 800",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1300 · Alarm 54:5 Supply air fan no. 3B motor controller over temperature",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11301,
     "name": "Active alarm 801",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1301 · Alarm 54:6 Supply air fan no. 3B motor controller start error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11302,
     "name": "Active alarm 802",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1302 · Alarm 54:7 Supply air fan no. 3B motor controller ripple error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11303,
     "name": "Active alarm 803",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1303 · Alarm 54:8 Supply air fan no. 3B motor controller phase error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11304,
     "name": "Active alarm 804",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1304 · Alarm 54:9 Supply air fan no. 3B motor controller internal memory error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11305,
     "name": "Active alarm 805",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1305 · Alarm 54:10 Supply air fan no. 3B motor controller current reduction",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11306,
     "name": "Active alarm 806",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1306",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11307,
     "name": "Active alarm 807",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1307",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11308,
     "name": "Active alarm 808",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1308",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11309,
     "name": "Active alarm 809",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1309",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11310,
     "name": "Active alarm 810",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1310",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11311,
     "name": "Active alarm 811",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1311 · Alarm 55:1 Extract air fan no. 1A communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11312,
     "name": "Active alarm 812",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1312 · Alarm 55:2 Extract air fan no. 1A motor controller over current",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11313,
     "name": "Active alarm 813",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1313 · Alarm 55:3 Extract air fan no. 1A motor controller under voltage",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11314,
     "name": "Active alarm 814",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1314 · Alarm 55:4 Extract air fan no. 1A motor controller over voltage",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11315,
     "name": "Active alarm 815",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1315 · Alarm 55:5 Extract air fan no. 1A motor controller over temperature",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11316,
     "name": "Active alarm 816",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1316 · Alarm 55:6 Extract air fan no. 1A motor controller start error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11317,
     "name": "Active alarm 817",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1317 · Alarm 55:7 Extract air fan no. 1A motor controller ripple error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11318,
     "name": "Active alarm 818",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1318 · Alarm 55:8 Extract air fan no. 1A motor controller phase error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11319,
     "name": "Active alarm 819",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1319 · Alarm 55:9 Extract air fan no. 1A motor controller internal memory error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11320,
     "name": "Active alarm 820",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1320 · Alarm 55:10 Extract air fan no. 1A motor controller current reduction",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11321,
     "name": "Active alarm 821",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1321 · Alarm 55:11 Extract air fan no. 1A motor controller internal com. error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11322,
     "name": "Active alarm 822",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1322",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11323,
     "name": "Active alarm 823",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1323",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11324,
     "name": "Active alarm 824",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1324",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11325,
     "name": "Active alarm 825",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1325",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11326,
     "name": "Active alarm 826",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1326 · Alarm 56:1 Extract air fan no. 2A communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11327,
     "name": "Active alarm 827",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1327 · Alarm 56:2 Extract air fan no. 2A motor controller over current",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11328,
     "name": "Active alarm 828",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1328 · Alarm 56:3 Extract air fan no. 2A motor controller under voltage",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11329,
     "name": "Active alarm 829",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1329 · Alarm 56:4 Extract air fan no. 2A motor controller over voltage",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11330,
     "name": "Active alarm 830",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1330 · Alarm 56:5 Extract air fan no. 2A motor controller over temperature",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11331,
     "name": "Active alarm 831",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1331 · Alarm 56:6 Extract air fan no. 2A motor controller start error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11332,
     "name": "Active alarm 832",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1332 · Alarm 56:7 Extract air fan no. 2A motor controller ripple error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11333,
     "name": "Active alarm 833",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1333 · Alarm 56:8 Extract air fan no. 2A motor controller phase error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11334,
     "name": "Active alarm 834",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1334 · Alarm 56:9 Extract air fan no. 2A motor controller internal memory error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11335,
     "name": "Active alarm 835",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1335 · Alarm 56:10 Extract air fan no. 2A motor controller current reduction",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11336,
     "name": "Active alarm 836",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1336 · Alarm 56:11 Extract air fan no. 2A motor controller internal com. Error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11337,
     "name": "Active alarm 837",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1337",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11338,
     "name": "Active alarm 838",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1338",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11339,
     "name": "Active alarm 839",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1339",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11340,
     "name": "Active alarm 840",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1340",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11341,
     "name": "Active alarm 841",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1341 · Alarm 57:1 Extract air fan no. 3A communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11342,
     "name": "Active alarm 842",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1342 · Alarm 57:2 Extract air fan no. 3A motor controller over current",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11343,
     "name": "Active alarm 843",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1343 · Alarm 57:3 Extract air fan no. 3A motor controller under voltage",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11344,
     "name": "Active alarm 844",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1344 · Alarm 57:4 Extract air fan no. 3A motor controller over voltage",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11345,
     "name": "Active alarm 845",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1345 · Alarm 57:5 Extract air fan no. 3A motor controller over temperature",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11346,
     "name": "Active alarm 846",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1346 · Alarm 57:6 Extract air fan no. 3A motor controller start error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11347,
     "name": "Active alarm 847",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1347 · Alarm 57:7 Extract air fan no. 3A motor controller ripple error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11348,
     "name": "Active alarm 848",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1348 · Alarm 57:8 Extract air fan no. 3A motor controller phase error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11349,
     "name": "Active alarm 849",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1349 · Alarm 57:9 Extract air fan no. 3A motor controller internal memory error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11350,
     "name": "Active alarm 850",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1350 · Alarm 57:10 Extract air fan no. 3A motor controller current reduction",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11351,
     "name": "Active alarm 851",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1351 · Alarm 57:11 Extract air fan no. 3A motor controller internal com. error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11352,
     "name": "Active alarm 852",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1352",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11353,
     "name": "Active alarm 853",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1353",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11354,
     "name": "Active alarm 854",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1354",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11355,
     "name": "Active alarm 855",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1355",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11356,
     "name": "Active alarm 856",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1356 · Alarm 58:1 Extract air fan no. 1B communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11357,
     "name": "Active alarm 857",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1357 · Alarm 58:2 Extract air fan no. 1B motor controller over current",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11358,
     "name": "Active alarm 858",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1358 · Alarm 58:3 Extract air fan no. 1B motor controller under voltage",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11359,
     "name": "Active alarm 859",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1359 · Alarm 58:4 Extract air fan no. 1B motor controller over voltage",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11360,
     "name": "Active alarm 860",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1360 · Alarm 58:5 Extract air fan no. 1B motor controller over temperature",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11361,
     "name": "Active alarm 861",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1361 · Alarm 58:6 Extract air fan no. 1B motor controller start error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11362,
     "name": "Active alarm 862",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1362 · Alarm 58:7 Extract air fan no. 1B motor controller ripple error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11363,
     "name": "Active alarm 863",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1363 · Alarm 58:8 Extract air fan no. 1B motor controller phase error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11364,
     "name": "Active alarm 864",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1364 · Alarm 58:9 Extract air fan no. 1B motor controller internal memory error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11365,
     "name": "Active alarm 865",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1365 · Alarm 58:10 Extract air fan no. 1B motor controller current reduction",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11366,
     "name": "Active alarm 866",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1366",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11367,
     "name": "Active alarm 867",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1367",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11368,
     "name": "Active alarm 868",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1368",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11369,
     "name": "Active alarm 869",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1369",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11370,
     "name": "Active alarm 870",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1370",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11371,
     "name": "Active alarm 871",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1371 · Alarm 59:1 Extract air fan no. 2B communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11372,
     "name": "Active alarm 872",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1372 · Alarm 59:2 Extract air fan no. 2B motor controller over current",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11373,
     "name": "Active alarm 873",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1373 · Alarm 59:3 Extract air fan no. 2B motor controller under voltage",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11374,
     "name": "Active alarm 874",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1374 · Alarm 59:4 Extract air fan no. 2B motor controller over voltage",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11375,
     "name": "Active alarm 875",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1375 · Alarm 59:5 Extract air fan no. 2B motor controller over temperature",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11376,
     "name": "Active alarm 876",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1376 · Alarm 59:6 Extract air fan no. 2B motor controller start error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11377,
     "name": "Active alarm 877",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1377 · Alarm 59:7 Extract air fan no. 2B motor controller ripple error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11378,
     "name": "Active alarm 878",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1378 · Alarm 59:8 Extract air fan no. 2B motor controller phase error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11379,
     "name": "Active alarm 879",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1379 · Alarm 59:9 Extract air fan no. 2B motor controller internal memory error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11380,
     "name": "Active alarm 880",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1380 · Alarm 59:10 Extract air fan no. 2B motor controller current reduction",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11381,
     "name": "Active alarm 881",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1381",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11382,
     "name": "Active alarm 882",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1382",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11383,
     "name": "Active alarm 883",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1383",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11384,
     "name": "Active alarm 884",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1384",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11385,
     "name": "Active alarm 885",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1385",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11386,
     "name": "Active alarm 886",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1386 · Alarm 60:1 Extract air fan no. 3B communication error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11387,
     "name": "Active alarm 887",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1387 · Alarm 60:2 Extract air fan no. 3B motor controller over current",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11388,
     "name": "Active alarm 888",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1388 · Alarm 60:3 Extract air fan no. 3B motor controller under voltage",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11389,
     "name": "Active alarm 889",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1389 · Alarm 60:4 Extract air fan no. 3B motor controller over voltage",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11390,
     "name": "Active alarm 890",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1390 · Alarm 60:5 Extract air fan no. 3B motor controller over temperature",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11391,
     "name": "Active alarm 891",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1391 · Alarm 60:6 Extract air fan no. 3B motor controller start error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11392,
     "name": "Active alarm 892",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1392 · Alarm 60:7 Extract air fan no. 3B motor controller ripple error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11393,
     "name": "Active alarm 893",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1393 · Alarm 60:8 Extract air fan no. 3B motor controller phase error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11394,
     "name": "Active alarm 894",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1394 · Alarm 60:9 Extract air fan no. 3B motor controller internal memory error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11395,
     "name": "Active alarm 895",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1395 · Alarm 60:10 Extract air fan no. 3B motor controller current reduction",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11396,
     "name": "Active alarm 896",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1396",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11397,
     "name": "Active alarm 897",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1397",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11398,
     "name": "Active alarm 898",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1398",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11399,
     "name": "Active alarm 899",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1399",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11400,
     "name": "Active alarm 900",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1400",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11401,
     "name": "Active alarm 901",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1401 · Alarm 61:1 Supply air fan no. 1A I/O-module com. error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11402,
     "name": "Active alarm 902",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1402",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11403,
     "name": "Active alarm 903",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1403",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11404,
     "name": "Active alarm 904",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1404",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11405,
     "name": "Active alarm 905",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1405",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11406,
     "name": "Active alarm 906",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1406 · Alarm 61:6 Supply air fan no. 2A I/O-module com. error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11407,
     "name": "Active alarm 907",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1407",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11408,
     "name": "Active alarm 908",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1408",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11409,
     "name": "Active alarm 909",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1409",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11410,
     "name": "Active alarm 910",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1410",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11411,
     "name": "Active alarm 911",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1411 · Alarm 61:11 Supply air fan no. 3A I/O-module com. error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11412,
     "name": "Active alarm 912",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1412",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11413,
     "name": "Active alarm 913",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1413",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11414,
     "name": "Active alarm 914",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1414",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11415,
     "name": "Active alarm 915",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1415",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11416,
     "name": "Active alarm 916",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1416 · Alarm 62:1 Extract air fan no. 1A I/O-module com. error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11417,
     "name": "Active alarm 917",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1417",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11418,
     "name": "Active alarm 918",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1418",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11419,
     "name": "Active alarm 919",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1419",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11420,
     "name": "Active alarm 920",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1420",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11421,
     "name": "Active alarm 921",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1421 · Alarm 62:6 Extract air fan no. 2A I/O-module com. error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11422,
     "name": "Active alarm 922",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1422",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11423,
     "name": "Active alarm 923",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1423",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11424,
     "name": "Active alarm 924",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1424",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11425,
     "name": "Active alarm 925",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1425",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11426,
     "name": "Active alarm 926",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1426 · Alarm 62:11 Extract air fan no. 3A I/O-module com. error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11427,
     "name": "Active alarm 927",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1427",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11428,
     "name": "Active alarm 928",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1428",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11429,
     "name": "Active alarm 929",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1429",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11430,
     "name": "Active alarm 930",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1430",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11431,
     "name": "Active alarm 931",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1431 · Alarm 63:1 MIRU 1 I/O-module com. error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11432,
     "name": "Active alarm 932",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1432",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11433,
     "name": "Active alarm 933",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1433",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11434,
     "name": "Active alarm 934",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1434",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11435,
     "name": "Active alarm 935",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1435",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11436,
     "name": "Active alarm 936",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1436 · Alarm 63:6 MIRU 2 I/O-module com. error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11437,
     "name": "Active alarm 937",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1437",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11438,
     "name": "Active alarm 938",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1438",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11439,
     "name": "Active alarm 939",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1439",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11440,
     "name": "Active alarm 940",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1440",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11441,
     "name": "Active alarm 941",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1441 · Alarm 63:11 MIRU 3 I/O-module com. error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11442,
     "name": "Active alarm 942",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1442",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11443,
     "name": "Active alarm 943",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1443",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11444,
     "name": "Active alarm 944",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1444",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11445,
     "name": "Active alarm 945",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1445",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11446,
     "name": "Active alarm 946",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1446 · Alarm 64:1 Supply air fan no. 1A common A-alarm",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11447,
     "name": "Active alarm 947",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1447",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11448,
     "name": "Active alarm 948",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1448 · Alarm 64:3 Supply air fan no. 1A common B-alarm",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11449,
     "name": "Active alarm 949",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1449",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11450,
     "name": "Active alarm 950",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1450 · Alarm 64:5 Supply air fan no. 1A common warning",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11451,
     "name": "Active alarm 951",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1451 · Alarm 64:6 Supply air fan no. 2A common A-alarm",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11452,
     "name": "Active alarm 952",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1452",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11453,
     "name": "Active alarm 953",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1453 · Alarm 64:8 Supply air fan no. 2A common B-alarm",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11454,
     "name": "Active alarm 954",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1454",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11455,
     "name": "Active alarm 955",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1455 · Alarm 64:10 Supply air fan no. 2A common warning",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11456,
     "name": "Active alarm 956",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1456 · Alarm 64:11 Supply air fan no. 3A common A-alarm",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11457,
     "name": "Active alarm 957",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1457",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11458,
     "name": "Active alarm 958",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1458 · Alarm 64:13 Supply air fan no. 3A common B-alarm",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11459,
     "name": "Active alarm 959",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1459",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11460,
     "name": "Active alarm 960",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1460 · Alarm 64:15 Supply air fan no. 3A common warning",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11461,
     "name": "Active alarm 961",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1461 · Alarm 65:1 Extract air fan no. 1A common A-alarm",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11462,
     "name": "Active alarm 962",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1462",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11463,
     "name": "Active alarm 963",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1463 · Alarm 65:3 Extract air fan no. 1A common B-alarm",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11464,
     "name": "Active alarm 964",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1464",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11465,
     "name": "Active alarm 965",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1465 · Alarm 65:5 Extract air fan no. 1A common warning",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11466,
     "name": "Active alarm 966",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1466 · Alarm 65:6 Extract air fan no. 2A common A-alarm",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11467,
     "name": "Active alarm 967",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1467",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11468,
     "name": "Active alarm 968",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1468 · Alarm 65:8 Extract air fan no. 2A common B-alarm",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11469,
     "name": "Active alarm 969",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1469",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11470,
     "name": "Active alarm 970",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1470 · Alarm 65:10 Extract air fan no. 2A common warning",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11471,
     "name": "Active alarm 971",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1471 · Alarm 65:11 Extract air fan no. 3A common A-alarm",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11472,
     "name": "Active alarm 972",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1472",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11473,
     "name": "Active alarm 973",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1473 · Alarm 65:13 Extract air fan no. 3A common B-alarm",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11474,
     "name": "Active alarm 974",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1474",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11475,
     "name": "Active alarm 975",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1475 · Alarm 65:15 Extract air fan no. 3A common warning",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11476,
     "name": "Active alarm 976",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1476",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11477,
     "name": "Active alarm 977",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1477",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11478,
     "name": "Active alarm 978",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1478",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11479,
     "name": "Active alarm 979",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1479",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11480,
     "name": "Active alarm 980",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1480",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11481,
     "name": "Active alarm 981",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1481",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11482,
     "name": "Active alarm 982",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1482",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11483,
     "name": "Active alarm 983",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1483",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11484,
     "name": "Active alarm 984",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1484",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11485,
     "name": "Active alarm 985",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1485",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11486,
     "name": "Active alarm 986",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1486",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11487,
     "name": "Active alarm 987",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1487",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11488,
     "name": "Active alarm 988",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1488",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11489,
     "name": "Active alarm 989",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1489",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11490,
     "name": "Active alarm 990",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1490",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11491,
     "name": "Active alarm 991",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1491",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11492,
     "name": "Active alarm 992",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1492",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11493,
     "name": "Active alarm 993",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1493",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11494,
     "name": "Active alarm 994",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1494",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11495,
     "name": "Active alarm 995",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1495",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11496,
     "name": "Active alarm 996",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1496",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11497,
     "name": "Active alarm 997",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1497",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11498,
     "name": "Active alarm 998",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1498",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11499,
     "name": "Active alarm 999",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1499",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11500,
     "name": "Active alarm 1000",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1500",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11501,
     "name": "Active alarm 1001",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1501",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11502,
     "name": "Active alarm 1002",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1502",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11503,
     "name": "Active alarm 1003",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1503",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11504,
     "name": "Active alarm 1004",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1504",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11505,
     "name": "Active alarm 1005",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1505",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11506,
     "name": "Active alarm 1006",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1506",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11507,
     "name": "Active alarm 1007",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1507",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11508,
     "name": "Active alarm 1008",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1508",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11509,
     "name": "Active alarm 1009",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1509",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11510,
     "name": "Active alarm 1010",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1510",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11511,
     "name": "Active alarm 1011",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1511",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11512,
     "name": "Active alarm 1012",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1512",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11513,
     "name": "Active alarm 1013",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1513",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11514,
     "name": "Active alarm 1014",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1514",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11515,
     "name": "Active alarm 1015",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1515",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11516,
     "name": "Active alarm 1016",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1516",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11517,
     "name": "Active alarm 1017",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1517",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11518,
     "name": "Active alarm 1018",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1518",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11519,
     "name": "Active alarm 1019",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1519",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11520,
     "name": "Active alarm 1020",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1520",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11521,
     "name": "Active alarm 1021",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1521",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11522,
     "name": "Active alarm 1022",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1522",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11523,
     "name": "Active alarm 1023",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1523",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11524,
     "name": "Active alarm 1024",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1524",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11525,
     "name": "Active alarm 1025",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1525",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11526,
     "name": "Active alarm 1026",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1526",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11527,
     "name": "Active alarm 1027",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1527",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11528,
     "name": "Active alarm 1028",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1528",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11529,
     "name": "Active alarm 1029",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1529",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11530,
     "name": "Active alarm 1030",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1530",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11531,
     "name": "Active alarm 1031",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1531",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11532,
     "name": "Active alarm 1032",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1532",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11533,
     "name": "Active alarm 1033",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1533",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11534,
     "name": "Active alarm 1034",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1534",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11535,
     "name": "Active alarm 1035",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1535",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11536,
     "name": "Active alarm 1036",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1536 · Alarm 70:1 H/C controls com. Error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11537,
     "name": "Active alarm 1037",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1537 · Alarm 70:2 H/C controls internal memory error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11538,
     "name": "Active alarm 1038",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1538 · Alarm 70:3 H/C controls clock circuit defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11539,
     "name": "Active alarm 1039",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1539",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11540,
     "name": "Active alarm 1040",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1540 · Alarm 70:5 H/C defrost pressure sensor no. D com. Error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11541,
     "name": "Active alarm 1041",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1541 · Alarm 70:6 H/C defrost I/O-module no. 5 com. Error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11542,
     "name": "Active alarm 1042",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1542 · Alarm 70:7 H/C defrost recirculation damper monitoring tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11543,
     "name": "Active alarm 1043",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1543 · Alarm 70:8 H/C defrost electrical heater overheat protection tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11544,
     "name": "Active alarm 1044",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1544 · Alarm 70:9 H/C defrost time above alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11545,
     "name": "Active alarm 1045",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1545",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11546,
     "name": "Active alarm 1046",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1546 · Alarm 70:11 H/C defrost interval above alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11547,
     "name": "Active alarm 1047",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1547 · Alarm 70:12 H/C wrong phase sequence",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11548,
     "name": "Active alarm 1048",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1548",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11549,
     "name": "Active alarm 1049",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1549",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11550,
     "name": "Active alarm 1050",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1550",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11551,
     "name": "Active alarm 1051",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1551 · Alarm 71:1 H/C compressor motor control com. Error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11552,
     "name": "Active alarm 1052",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1552 · Alarm 71:2 H/C compressor motor control start error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11553,
     "name": "Active alarm 1053",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1553 · Alarm 71:3 H/C compressor motor controller over or under voltage",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11554,
     "name": "Active alarm 1054",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1554 · Alarm 71:4 H/C compressor out of operation range",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11555,
     "name": "Active alarm 1055",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1555",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11556,
     "name": "Active alarm 1056",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1556",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11557,
     "name": "Active alarm 1057",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1557",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11558,
     "name": "Active alarm 1058",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1558",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11559,
     "name": "Active alarm 1059",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1559 · Alarm 71:9 H/C expansion valve controller com. Error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11560,
     "name": "Active alarm 1060",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1560",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11561,
     "name": "Active alarm 1061",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1561",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11562,
     "name": "Active alarm 1062",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1562",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11563,
     "name": "Active alarm 1063",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1563",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11564,
     "name": "Active alarm 1064",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1564",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11565,
     "name": "Active alarm 1065",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1565",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11566,
     "name": "Active alarm 1066",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1566 · Alarm 72:1 H/C high pressure switch tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11567,
     "name": "Active alarm 1067",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1567 · Alarm 72:2 H/C high pressure above alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11568,
     "name": "Active alarm 1068",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1568 · Alarm 72:3 H/C thermal switch compressor no. 1 tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11569,
     "name": "Active alarm 1069",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1569 · Alarm 72:4 H/C discharge temperature above alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11570,
     "name": "Active alarm 1070",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1570 · Alarm 72:5 H/C discharge temperature sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11571,
     "name": "Active alarm 1071",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1571 · Alarm 72:6 H/C high pressure sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11572,
     "name": "Active alarm 1072",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1572 · Alarm 72:7 H/C low pressure sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11573,
     "name": "Active alarm 1073",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1573 · Alarm 72:8 H/C suction temperature sensor defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11574,
     "name": "Active alarm 1074",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1574 · Alarm 72:9 H/C pressure difference below alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11575,
     "name": "Active alarm 1075",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1575 · Alarm 72:10 H/C maintenance and compressor",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11576,
     "name": "Active alarm 1076",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1576 · Alarm 72:11 H/C superheat temperature below alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11577,
     "name": "Active alarm 1077",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1577 · Alarm 72:12 H/C unloading of low pressure",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11578,
     "name": "Active alarm 1078",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1578 · Alarm 72:13 H/C unloading of high pressure",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11579,
     "name": "Active alarm 1079",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1579 · Alarm 72:14 H/C low pressure below alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11580,
     "name": "Active alarm 1080",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1580 · Alarm 72:15 H/C thermal switch compressor no. 2 tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11581,
     "name": "Active alarm 1081",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1581",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11582,
     "name": "Active alarm 1082",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1582",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11583,
     "name": "Active alarm 1083",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1583",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11584,
     "name": "Active alarm 1084",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1584",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11585,
     "name": "Active alarm 1085",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1585",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11586,
     "name": "Active alarm 1086",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1586",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11587,
     "name": "Active alarm 1087",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1587",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11588,
     "name": "Active alarm 1088",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1588",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11589,
     "name": "Active alarm 1089",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1589",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11590,
     "name": "Active alarm 1090",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1590",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11591,
     "name": "Active alarm 1091",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1591",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11592,
     "name": "Active alarm 1092",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1592",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11593,
     "name": "Active alarm 1093",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1593",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11594,
     "name": "Active alarm 1094",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1594",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11595,
     "name": "Active alarm 1095",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1595",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11596,
     "name": "Active alarm 1096",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1596",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11597,
     "name": "Active alarm 1097",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1597",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11598,
     "name": "Active alarm 1098",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1598",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11599,
     "name": "Active alarm 1099",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1599",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11600,
     "name": "Active alarm 1100",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1600",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11601,
     "name": "Active alarm 1101",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1601",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11602,
     "name": "Active alarm 1102",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1602",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11603,
     "name": "Active alarm 1103",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1603",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11604,
     "name": "Active alarm 1104",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1604",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11605,
     "name": "Active alarm 1105",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1605",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11606,
     "name": "Active alarm 1106",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1606",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11607,
     "name": "Active alarm 1107",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1607",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11608,
     "name": "Active alarm 1108",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1608",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11609,
     "name": "Active alarm 1109",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1609",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11610,
     "name": "Active alarm 1110",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1610",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11611,
     "name": "Active alarm 1111",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1611",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11612,
     "name": "Active alarm 1112",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1612",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11613,
     "name": "Active alarm 1113",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1613",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11614,
     "name": "Active alarm 1114",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1614",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11615,
     "name": "Active alarm 1115",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1615",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11616,
     "name": "Active alarm 1116",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1616",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11617,
     "name": "Active alarm 1117",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1617",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11618,
     "name": "Active alarm 1118",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1618",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11619,
     "name": "Active alarm 1119",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1619",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11620,
     "name": "Active alarm 1120",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1620",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11621,
     "name": "Active alarm 1121",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1621",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11622,
     "name": "Active alarm 1122",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1622",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11623,
     "name": "Active alarm 1123",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1623",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11624,
     "name": "Active alarm 1124",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1624",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11625,
     "name": "Active alarm 1125",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1625",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11626,
     "name": "Active alarm 1126",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1626",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11627,
     "name": "Active alarm 1127",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1627",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11628,
     "name": "Active alarm 1128",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1628",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11629,
     "name": "Active alarm 1129",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1629",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11630,
     "name": "Active alarm 1130",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1630",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11631,
     "name": "Active alarm 1131",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1631",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11632,
     "name": "Active alarm 1132",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1632",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11633,
     "name": "Active alarm 1133",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1633",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11634,
     "name": "Active alarm 1134",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1634",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11635,
     "name": "Active alarm 1135",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1635",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11636,
     "name": "Active alarm 1136",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1636",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11637,
     "name": "Active alarm 1137",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1637",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11638,
     "name": "Active alarm 1138",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1638",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11639,
     "name": "Active alarm 1139",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1639",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11640,
     "name": "Active alarm 1140",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1640",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11641,
     "name": "Active alarm 1141",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1641",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11642,
     "name": "Active alarm 1142",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1642 · Alarm 77:2 MIRU 1 motor controller over current",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11643,
     "name": "Active alarm 1143",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1643 · Alarm 77:3 MIRU 1 motor controller under voltage",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11644,
     "name": "Active alarm 1144",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1644 · Alarm 77:4 MIRU 1 motor controller over voltage",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11645,
     "name": "Active alarm 1145",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1645 · Alarm 77:5 MIRU 1 motor controller over temperature",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11646,
     "name": "Active alarm 1146",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1646 · Alarm 77:6 MIRU 1 motor controller start error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11647,
     "name": "Active alarm 1147",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1647 · Alarm 77:7 MIRU 1 motor controller ripple error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11648,
     "name": "Active alarm 1148",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1648 · Alarm 77:8 MIRU 1 motor controller phase error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11649,
     "name": "Active alarm 1149",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1649 · Alarm 77:9 MIRU 1 motor controller internal memory error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11650,
     "name": "Active alarm 1150",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1650 · Alarm 77:10 MIRU 1 motor controller current reduction",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11651,
     "name": "Active alarm 1151",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1651 · Alarm 77:11 MIRU 1 motor controller internal com. error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11652,
     "name": "Active alarm 1152",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1652",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11653,
     "name": "Active alarm 1153",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1653",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11654,
     "name": "Active alarm 1154",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1654",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11655,
     "name": "Active alarm 1155",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1655",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11656,
     "name": "Active alarm 1156",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1656",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11657,
     "name": "Active alarm 1157",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1657 · Alarm 78:2 MIRU 2 motor controller over current",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11658,
     "name": "Active alarm 1158",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1658 · Alarm 78:3 MIRU 2 motor controller under voltage",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11659,
     "name": "Active alarm 1159",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1659 · Alarm 78:4 MIRU 2 motor controller over voltage",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11660,
     "name": "Active alarm 1160",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1660 · Alarm 78:5 MIRU 2 motor controller over temperature",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11661,
     "name": "Active alarm 1161",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1661 · Alarm 78:6 MIRU 2 motor controller start error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11662,
     "name": "Active alarm 1162",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1662 · Alarm 78:7 MIRU 2 motor controller ripple error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11663,
     "name": "Active alarm 1163",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1663 · Alarm 78:8 MIRU 2 motor controller phase error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11664,
     "name": "Active alarm 1164",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1664 · Alarm 78:9 MIRU 2 motor controller internal memory error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11665,
     "name": "Active alarm 1165",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1665 · Alarm 78:10 MIRU 2 motor controller current reduction",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11666,
     "name": "Active alarm 1166",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1666 · Alarm 78:11 MIRU 2 motor controller internal com. error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11667,
     "name": "Active alarm 1167",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1667",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11668,
     "name": "Active alarm 1168",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1668",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11669,
     "name": "Active alarm 1169",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1669",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11670,
     "name": "Active alarm 1170",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1670",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11671,
     "name": "Active alarm 1171",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1671",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11672,
     "name": "Active alarm 1172",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1672 · Alarm 79:2 MIRU 3 motor controller over current",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11673,
     "name": "Active alarm 1173",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1673 · Alarm 79:3 MIRU 3 motor controller under voltage",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11674,
     "name": "Active alarm 1174",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1674 · Alarm 79:4 MIRU 3 motor controller over voltage",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11675,
     "name": "Active alarm 1175",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1675 · Alarm 79:5 MIRU 3 motor controller over temperature",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11676,
     "name": "Active alarm 1176",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1676 · Alarm 79:6 MIRU 3 motor controller start error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11677,
     "name": "Active alarm 1177",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1677 · Alarm 79:7 MIRU 3 motor controller ripple error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11678,
     "name": "Active alarm 1178",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1678 · Alarm 79:8 MIRU 3 motor controller phase error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11679,
     "name": "Active alarm 1179",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1679 · Alarm 79:9 MIRU 3 motor controller internal memory error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11680,
     "name": "Active alarm 1180",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1680 · Alarm 79:10 MIRU 3 motor controller current reduction",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11681,
     "name": "Active alarm 1181",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1681 · Alarm 79:11 MIRU 3 motor controller internal com. error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11682,
     "name": "Active alarm 1182",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1682",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11683,
     "name": "Active alarm 1183",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1683",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11684,
     "name": "Active alarm 1184",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1684",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11685,
     "name": "Active alarm 1185",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1685",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11686,
     "name": "Active alarm 1186",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1686",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11687,
     "name": "Active alarm 1187",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1687",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11688,
     "name": "Active alarm 1188",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1688",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11689,
     "name": "Active alarm 1189",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1689",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11690,
     "name": "Active alarm 1190",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1690",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11691,
     "name": "Active alarm 1191",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1691",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11692,
     "name": "Active alarm 1192",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1692",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11693,
     "name": "Active alarm 1193",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1693",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11694,
     "name": "Active alarm 1194",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1694",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11695,
     "name": "Active alarm 1195",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1695",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11696,
     "name": "Active alarm 1196",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1696",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11697,
     "name": "Active alarm 1197",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1697",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11698,
     "name": "Active alarm 1198",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1698",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11699,
     "name": "Active alarm 1199",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1699",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11700,
     "name": "Active alarm 1200",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1700",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11701,
     "name": "Active alarm 1201",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1701",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11702,
     "name": "Active alarm 1202",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1702 · Alarm 81:2 SMART Link no. 1 supply air flow below defrost alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11703,
     "name": "Active alarm 1203",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1703 · Alarm 81:3 SMART Link no. 1 High pressure switch tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11704,
     "name": "Active alarm 1204",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1704 · Alarm 81:4 SMART Link no. 1 High pressure above alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11705,
     "name": "Active alarm 1205",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1705 · Alarm 81:5 SMART Link no. 1 Low pressure below alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11706,
     "name": "Active alarm 1206",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1706 · Alarm 81:6 SMART Link no. 1 Evaporation temperature below alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11707,
     "name": "Active alarm 1207",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1707 · Alarm 81:7 SMART Link no. 1 Inverter group alarm (Power+)",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11708,
     "name": "Active alarm 1208",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1708 · Alarm 81:8 SMART Link no. 1 Envelope alarm",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11709,
     "name": "Active alarm 1209",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1709 · Alarm 81:9 SMART Link no. 1 Starting up of faulty compressor",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11710,
     "name": "Active alarm 1210",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1710 · Alarm 81:10 SMART Link no. 1 Discharge temperature above alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11711,
     "name": "Active alarm 1211",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1711 · Alarm 81:11 SMART Link no. 1 Pressure difference below alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11712,
     "name": "Active alarm 1212",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1712",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11713,
     "name": "Active alarm 1213",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1713",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11714,
     "name": "Active alarm 1214",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1714",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11715,
     "name": "Active alarm 1215",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1715",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11716,
     "name": "Active alarm 1216",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1716",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11717,
     "name": "Active alarm 1217",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1717 · Alarm 82:2 SMART Link no. 2 supply air flow below defrost alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11718,
     "name": "Active alarm 1218",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1718 · Alarm 82:3 SMART Link no. 2 High pressure switch tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11719,
     "name": "Active alarm 1219",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1719 · Alarm 82:4 SMART Link no. 2 High pressure above alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11720,
     "name": "Active alarm 1220",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1720 · Alarm 82:5 SMART Link no. 2 Low pressure below alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11721,
     "name": "Active alarm 1221",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1721 · Alarm 82:6 SMART Link no. 2 Evaporation temperature below alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11722,
     "name": "Active alarm 1222",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1722 · Alarm 82:7 SMART Link no. 2 Inverter group alarm (Power+)",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11723,
     "name": "Active alarm 1223",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1723 · Alarm 82:8 SMART Link no. 2 Envelope alarm",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11724,
     "name": "Active alarm 1224",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1724 · Alarm 82:9 SMART Link no. 2 Starting up of faulty compressor",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11725,
     "name": "Active alarm 1225",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1725 · Alarm 82:10 SMART Link no. 2 Discharge temperature above alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11726,
     "name": "Active alarm 1226",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1726 · Alarm 82:11 SMART Link no. 2 Pressure difference below alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11727,
     "name": "Active alarm 1227",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1727",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11728,
     "name": "Active alarm 1228",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1728",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11729,
     "name": "Active alarm 1229",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1729",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11730,
     "name": "Active alarm 1230",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1730",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11731,
     "name": "Active alarm 1231",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1731",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11732,
     "name": "Active alarm 1232",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1732 · Alarm 83:2 SMART Link no. 3 supply air flow below defrost alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11733,
     "name": "Active alarm 1233",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1733 · Alarm 83:3 SMART Link no. 3 High pressure switch tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11734,
     "name": "Active alarm 1234",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1734 · Alarm 83:4 SMART Link no. 3 High pressure above alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11735,
     "name": "Active alarm 1235",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1735 · Alarm 83:5 SMART Link no. 3 Low pressure below alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11736,
     "name": "Active alarm 1236",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1736 · Alarm 83:6 SMART Link no. 3 Evaporation temperature below alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11737,
     "name": "Active alarm 1237",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1737 · Alarm 83:7 SMART Link no. 3 Inverter group alarm (Power+)",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11738,
     "name": "Active alarm 1238",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1738 · Alarm 83:8 SMART Link no. 3 Envelope alarm",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11739,
     "name": "Active alarm 1239",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1739 · Alarm 83:9 SMART Link no. 3 Starting up of faulty compressor",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11740,
     "name": "Active alarm 1240",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1740 · Alarm 83:10 SMART Link no. 3 Discharge temperature above alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11741,
     "name": "Active alarm 1241",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1741 · Alarm 83:11 SMART Link no. 3 Pressure difference below alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11742,
     "name": "Active alarm 1242",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1742",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11743,
     "name": "Active alarm 1243",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1743",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11744,
     "name": "Active alarm 1244",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1744",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11745,
     "name": "Active alarm 1245",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1745",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11746,
     "name": "Active alarm 1246",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1746",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11747,
     "name": "Active alarm 1247",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1747 · Alarm 84:2 SMART Link no. 4 supply air flow below defrost alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11748,
     "name": "Active alarm 1248",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1748 · Alarm 84:3 SMART Link no. 4 High pressure switch tripped",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11749,
     "name": "Active alarm 1249",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1749 · Alarm 84:4 SMART Link no. 4 High pressure above alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11750,
     "name": "Active alarm 1250",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1750 · Alarm 84:5 SMART Link no. 4 Low pressure below alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11751,
     "name": "Active alarm 1251",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1751 · Alarm 84:6 SMART Link no. 4 Evaporation temperature below alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11752,
     "name": "Active alarm 1252",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1752 · Alarm 84:7 SMART Link no. 4 Inverter group alarm (Power+)",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11753,
     "name": "Active alarm 1253",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1753 · Alarm 84:8 SMART Link no. 4 Envelope alarm",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11754,
     "name": "Active alarm 1254",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1754 · Alarm 84:9 SMART Link no. 4 Starting up of faulty compressor",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11755,
     "name": "Active alarm 1255",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1755 · Alarm 84:10 SMART Link no. 4 Discharge temperature above alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11756,
     "name": "Active alarm 1256",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1756 · Alarm 84:11 SMART Link no. 4 Pressure difference below alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11757,
     "name": "Active alarm 1257",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1757",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11758,
     "name": "Active alarm 1258",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1758",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11759,
     "name": "Active alarm 1259",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1759",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11760,
     "name": "Active alarm 1260",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1760",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11761,
     "name": "Active alarm 1261",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1761",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11762,
