     "name": "Active alarm 1262",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1762",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11763,
     "name": "Active alarm 1263",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1763",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11764,
     "name": "Active alarm 1264",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1764",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11765,
     "name": "Active alarm 1265",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1765",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11766,
     "name": "Active alarm 1266",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1766",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11767,
     "name": "Active alarm 1267",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1767",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11768,
     "name": "Active alarm 1268",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1768",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11769,
     "name": "Active alarm 1269",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1769",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11770,
     "name": "Active alarm 1270",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1770",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11771,
     "name": "Active alarm 1271",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1771",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11772,
     "name": "Active alarm 1272",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1772",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11773,
     "name": "Active alarm 1273",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1773",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11774,
     "name": "Active alarm 1274",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1774",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11775,
     "name": "Active alarm 1275",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1775",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11776,
     "name": "Active alarm 1276",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1776",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11777,
     "name": "Active alarm 1277",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1777",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11778,
     "name": "Active alarm 1278",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1778",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11779,
     "name": "Active alarm 1279",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1779",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11780,
     "name": "Active alarm 1280",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1780",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11781,
     "name": "Active alarm 1281",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1781",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11782,
     "name": "Active alarm 1282",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1782",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11783,
     "name": "Active alarm 1283",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1783",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11784,
     "name": "Active alarm 1284",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1784",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11785,
     "name": "Active alarm 1285",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1785",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11786,
     "name": "Active alarm 1286",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1786",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11787,
     "name": "Active alarm 1287",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1787",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11788,
     "name": "Active alarm 1288",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1788",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11789,
     "name": "Active alarm 1289",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1789",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11790,
     "name": "Active alarm 1290",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1790",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11791,
     "name": "Active alarm 1291",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1791",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11792,
     "name": "Active alarm 1292",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1792",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11793,
     "name": "Active alarm 1293",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1793",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11794,
     "name": "Active alarm 1294",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1794",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11795,
     "name": "Active alarm 1295",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1795",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11796,
     "name": "Active alarm 1296",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1796",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11797,
     "name": "Active alarm 1297",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1797",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11798,
     "name": "Active alarm 1298",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1798",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11799,
     "name": "Active alarm 1299",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1799",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11800,
     "name": "Active alarm 1300",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1800",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11801,
     "name": "Active alarm 1301",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1801",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11802,
     "name": "Active alarm 1302",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1802",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11803,
     "name": "Active alarm 1303",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1803",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11804,
     "name": "Active alarm 1304",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1804",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11805,
     "name": "Active alarm 1305",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1805",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11806,
     "name": "Active alarm 1306",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1806",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11807,
     "name": "Active alarm 1307",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1807",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11808,
     "name": "Active alarm 1308",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1808",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11809,
     "name": "Active alarm 1309",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1809",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11810,
     "name": "Active alarm 1310",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1810",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11811,
     "name": "Active alarm 1311",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1811",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11812,
     "name": "Active alarm 1312",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1812",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11813,
     "name": "Active alarm 1313",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1813",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11814,
     "name": "Active alarm 1314",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1814",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11815,
     "name": "Active alarm 1315",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1815",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11816,
     "name": "Active alarm 1316",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1816",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11817,
     "name": "Active alarm 1317",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1817",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11818,
     "name": "Active alarm 1318",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1818",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11819,
     "name": "Active alarm 1319",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1819",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11820,
     "name": "Active alarm 1320",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1820",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11821,
     "name": "Active alarm 1321",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1821",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11822,
     "name": "Active alarm 1322",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1822",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11823,
     "name": "Active alarm 1323",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1823",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11824,
     "name": "Active alarm 1324",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1824",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11825,
     "name": "Active alarm 1325",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1825",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11826,
     "name": "Active alarm 1326",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1826",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11827,
     "name": "Active alarm 1327",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1827",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11828,
     "name": "Active alarm 1328",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1828",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11829,
     "name": "Active alarm 1329",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1829",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11830,
     "name": "Active alarm 1330",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1830",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11831,
     "name": "Active alarm 1331",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1831",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11832,
     "name": "Active alarm 1332",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1832",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11833,
     "name": "Active alarm 1333",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1833",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11834,
     "name": "Active alarm 1334",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1834",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11835,
     "name": "Active alarm 1335",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1835",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11836,
     "name": "Active alarm 1336",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1836",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11837,
     "name": "Active alarm 1337",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1837",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11838,
     "name": "Active alarm 1338",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1838",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11839,
     "name": "Active alarm 1339",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1839",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11840,
     "name": "Active alarm 1340",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1840",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11841,
     "name": "Active alarm 1341",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1841",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11842,
     "name": "Active alarm 1342",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1842",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11843,
     "name": "Active alarm 1343",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1843",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11844,
     "name": "Active alarm 1344",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1844",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11845,
     "name": "Active alarm 1345",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1845",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11846,
     "name": "Active alarm 1346",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1846",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11847,
     "name": "Active alarm 1347",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1847",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11848,
     "name": "Active alarm 1348",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1848",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11849,
     "name": "Active alarm 1349",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1849",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11850,
     "name": "Active alarm 1350",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1850",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11851,
     "name": "Active alarm 1351",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1851",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11852,
     "name": "Active alarm 1352",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1852",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11853,
     "name": "Active alarm 1353",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1853",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11854,
     "name": "Active alarm 1354",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1854",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11855,
     "name": "Active alarm 1355",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1855",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11856,
     "name": "Active alarm 1356",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1856",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11857,
     "name": "Active alarm 1357",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1857",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11858,
     "name": "Active alarm 1358",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1858",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11859,
     "name": "Active alarm 1359",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1859",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11860,
     "name": "Active alarm 1360",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1860",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11861,
     "name": "Active alarm 1361",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1861",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11862,
     "name": "Active alarm 1362",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1862",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11863,
     "name": "Active alarm 1363",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1863",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11864,
     "name": "Active alarm 1364",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1864",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11865,
     "name": "Active alarm 1365",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1865",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11866,
     "name": "Active alarm 1366",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1866",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11867,
     "name": "Active alarm 1367",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1867",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11868,
     "name": "Active alarm 1368",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1868",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11869,
     "name": "Active alarm 1369",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1869",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11870,
     "name": "Active alarm 1370",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1870",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11871,
     "name": "Active alarm 1371",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1871",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11872,
     "name": "Active alarm 1372",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1872",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11873,
     "name": "Active alarm 1373",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1873",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11874,
     "name": "Active alarm 1374",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1874",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11875,
     "name": "Active alarm 1375",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1875",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11876,
     "name": "Active alarm 1376",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1876",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11877,
     "name": "Active alarm 1377",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1877",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11878,
     "name": "Active alarm 1378",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1878",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11879,
     "name": "Active alarm 1379",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1879",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11880,
     "name": "Active alarm 1380",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1880",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11881,
     "name": "Active alarm 1381",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1881",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11882,
     "name": "Active alarm 1382",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1882",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11883,
     "name": "Active alarm 1383",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1883",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11884,
     "name": "Active alarm 1384",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1884",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11885,
     "name": "Active alarm 1385",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1885",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11886,
     "name": "Active alarm 1386",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1886",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11887,
     "name": "Active alarm 1387",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1887",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11888,
     "name": "Active alarm 1388",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1888",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11889,
     "name": "Active alarm 1389",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1889",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11890,
     "name": "Active alarm 1390",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1890",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11891,
     "name": "Active alarm 1391",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1891",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11892,
     "name": "Active alarm 1392",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1892",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11893,
     "name": "Active alarm 1393",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1893",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11894,
     "name": "Active alarm 1394",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1894",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11895,
     "name": "Active alarm 1395",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1895",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11896,
     "name": "Active alarm 1396",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1896",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11897,
     "name": "Active alarm 1397",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1897",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11898,
     "name": "Active alarm 1398",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1898",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11899,
     "name": "Active alarm 1399",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1899",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11900,
     "name": "Active alarm 1400",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1900",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11901,
     "name": "Active alarm 1401",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1901",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11902,
     "name": "Active alarm 1402",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1902",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11903,
     "name": "Active alarm 1403",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1903",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11904,
     "name": "Active alarm 1404",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1904",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11905,
     "name": "Active alarm 1405",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1905",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11906,
     "name": "Active alarm 1406",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1906",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11907,
     "name": "Active alarm 1407",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1907",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11908,
     "name": "Active alarm 1408",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1908",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11909,
     "name": "Active alarm 1409",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1909",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11910,
     "name": "Active alarm 1410",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1910",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11911,
     "name": "Active alarm 1411",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1911 · Info 95:1 Supply air pre filter calibration performed at low air flow",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11912,
     "name": "Active alarm 1412",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1912 · Info 95:2 Extract air pre filter calibration performed at low air flow",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11913,
     "name": "Active alarm 1413",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1913 · Info 95:3 Supply air AHU filter calibration performed at low air flow",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11914,
     "name": "Active alarm 1414",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1914 · Info 95:4 Extract air AHU filter calibration performed at low air flow",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11915,
     "name": "Active alarm 1415",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1915 · Info 95:5 End filter calibration performed at low air flow",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11916,
     "name": "Active alarm 1416",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1916",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11917,
     "name": "Active alarm 1417",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1917",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11918,
     "name": "Active alarm 1418",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1918",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11919,
     "name": "Active alarm 1419",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1919",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11920,
     "name": "Active alarm 1420",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1920",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11921,
     "name": "Active alarm 1421",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1921",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11922,
     "name": "Active alarm 1422",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1922",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11923,
     "name": "Active alarm 1423",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1923",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11924,
     "name": "Active alarm 1424",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1924 · Info 95:14 Reduced humidity recovery time above alarm limit",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11925,
     "name": "Active alarm 1425",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1925 · Info 95:15 Supply air humidity level above outdoor air level",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11926,
     "name": "Active alarm 1426",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1926 · Info 96:1 H/C defrost calibration not performed",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11927,
     "name": "Active alarm 1427",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1927 · Info 96:2 H/C defrost calibration not approved",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11928,
     "name": "Active alarm 1428",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1928 · Info 96:3 H/C minimum SA flow limit below factory setting",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11929,
     "name": "Active alarm 1429",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1929 · Info 96:4 H/C minimum EA flow limit below factory setting",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11930,
     "name": "Active alarm 1430",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1930 · Info 96:5 H/C OA temp limit for heating below factory setting",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11931,
     "name": "Active alarm 1431",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1931",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11932,
     "name": "Active alarm 1432",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1932",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11933,
     "name": "Active alarm 1433",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1933",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11934,
     "name": "Active alarm 1434",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1934",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11935,
     "name": "Active alarm 1435",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1935",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11936,
     "name": "Active alarm 1436",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1936",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11937,
     "name": "Active alarm 1437",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1937",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11938,
     "name": "Active alarm 1438",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1938",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11939,
     "name": "Active alarm 1439",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1939",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11940,
     "name": "Active alarm 1440",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1940",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11941,
     "name": "Active alarm 1441",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1941 · Info 97:1 Cloud connection offline",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11942,
     "name": "Active alarm 1442",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1942 · Info 97:2 Cloud certificate missing/expired",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11943,
     "name": "Active alarm 1443",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1943",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11944,
     "name": "Active alarm 1444",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1944",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11945,
     "name": "Active alarm 1445",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1945",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11946,
     "name": "Active alarm 1446",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1946",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11947,
     "name": "Active alarm 1447",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1947",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11948,
     "name": "Active alarm 1448",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1948",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11949,
     "name": "Active alarm 1449",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1949",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11950,
     "name": "Active alarm 1450",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1950",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11951,
     "name": "Active alarm 1451",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1951",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11952,
     "name": "Active alarm 1452",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1952 · Info 97:12 Plate heat exchanger bypass optimization not performed",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11953,
     "name": "Active alarm 1453",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1953 · Info 97:13 Plate heat exchanger bypass optimization not approved",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11954,
     "name": "Active alarm 1454",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1954 · Info 97:14 Plate heat exchanger defrost calibration not performed",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11955,
     "name": "Active alarm 1455",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1955 · Info 97:15 Plate heat exchanger defrost calibration not approved",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11956,
     "name": "Active alarm 1456",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1956 · Info 98:1 Supply air pre-filter calibration not performed",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11957,
     "name": "Active alarm 1457",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1957 · Info 98:2 Supply air pre-filter calibration not approved",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11958,
     "name": "Active alarm 1458",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1958 · Info 98:3 Extract air pre-filter calibration not performed",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11959,
     "name": "Active alarm 1459",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1959 · Info 98:4 Extract air pre-filter calibration not approved",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11960,
     "name": "Active alarm 1460",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1960 · Info 98:5 Supply air air handling unit filter calibration not performed",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11961,
     "name": "Active alarm 1461",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1961 · Info 98:6 Supply air air handling unit filter calibration not approved",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11962,
     "name": "Active alarm 1462",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1962 · Info 98:7 Extract air air handling unit filter calibration not performed",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11963,
     "name": "Active alarm 1463",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1963 · Info 98:8 Extract air air handling unit filter calibration not approved",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11964,
     "name": "Active alarm 1464",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1964 · Info 98:9 Supply air end filter calibration not performed",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11965,
     "name": "Active alarm 1465",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1965 · Info 98:10 Supply air end filter calibration not approved",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11966,
     "name": "Active alarm 1466",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1966 · Info 98:11 Rotary heat exchanger defrost calibration not performed",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11967,
     "name": "Active alarm 1467",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1967 · Info 98:12 Rotary heat exchanger defrost calibration not approved",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11968,
     "name": "Active alarm 1468",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1968 · Info 98:13 ReCO2 calibration not performed",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11969,
     "name": "Active alarm 1469",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1969 · Info 98:14 ReCO2 calibration not approved",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11970,
     "name": "Active alarm 1470",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1970 · Info 98:15 ReCO2 incorrect setting",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11971,
     "name": "Active alarm 1471",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1971 · Info 99:1 E-mail error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11972,
     "name": "Active alarm 1472",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1972",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11973,
     "name": "Active alarm 1473",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1973",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11974,
     "name": "Active alarm 1474",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1974",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11975,
     "name": "Active alarm 1475",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1975 · Info 99:5 FTP error",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11976,
     "name": "Active alarm 1476",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1976 · Info 99:6 Schedule invalid data auto corrected",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11977,
     "name": "Active alarm 1477",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1977 · Info 99:7 SD card memory soon full. Oldest log data will soon be deleted",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11978,
     "name": "Active alarm 1478",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1978 · Info 99:8 SD card memory full. Oldest log data deleted",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11979,
     "name": "Active alarm 1479",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1979 · Info 99:9 IQlogic CPU2 reboot caused by corrupt SD card remove and replace",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11980,
     "name": "Active alarm 1480",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1980",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11981,
     "name": "Active alarm 1481",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1981 · Info 99:11 No external outdoor air temperature sensor connected for heat retention",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11982,
     "name": "Active alarm 1482",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1982 · Info 99:12 No extract air/room temperature sensor connected",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11983,
     "name": "Active alarm 1483",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1983",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11984,
     "name": "Active alarm 1484",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1984 · Info 99:14 Internal serial memory error CPU 1",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11985,
     "name": "Active alarm 1485",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1985 · Info 99:15 Clock circuit defective",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11986,
     "name": "Active alarm 1486",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1986",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11987,
     "name": "Active alarm 1487",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1987",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11988,
     "name": "Active alarm 1488",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1988",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11989,
     "name": "Active alarm 1489",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1989",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11990,
     "name": "Active alarm 1490",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1990",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11991,
     "name": "Active alarm 1491",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1991",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11992,
     "name": "Active alarm 1492",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1992",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11993,
     "name": "Active alarm 1493",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1993",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11994,
     "name": "Active alarm 1494",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1994",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11995,
     "name": "Active alarm 1495",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1995",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11996,
     "name": "Active alarm 1496",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1996",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11997,
     "name": "Active alarm 1497",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1997",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11998,
     "name": "Active alarm 1498",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1998",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 11999,
     "name": "Active alarm 1499",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x1999",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12000,
     "name": "Active alarm 1500",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2000",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12001,
     "name": "Active alarm group 1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2001",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12002,
     "name": "Active alarm group 2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2002",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12003,
     "name": "Active alarm group 3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2003",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12004,
     "name": "Active alarm group 4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2004",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12005,
     "name": "Active alarm group 5",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2005",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12006,
     "name": "Active alarm group 6",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2006",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12007,
     "name": "Active alarm group 7",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2007",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12008,
     "name": "Active alarm group 8",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2008",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12009,
     "name": "Active alarm group 9",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2009",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12010,
     "name": "Active alarm group 10",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2010",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12011,
     "name": "Active alarm group 11",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2011",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12012,
     "name": "Active alarm group 12",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2012",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12013,
     "name": "Active alarm group 13",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2013",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12014,
     "name": "Active alarm group 14",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2014",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12015,
     "name": "Active alarm group 15",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2015",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12016,
     "name": "Active alarm group 16",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2016",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12017,
     "name": "Active alarm group 17",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2017",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12018,
     "name": "Active alarm group 18",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2018",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12019,
     "name": "Active alarm group 19",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2019",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12020,
     "name": "Active alarm group 20",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2020",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12021,
     "name": "Active alarm group 21",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2021",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12022,
     "name": "Active alarm group 22",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2022",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12023,
     "name": "Active alarm group 23",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2023",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12024,
     "name": "Active alarm group 24",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2024",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12025,
     "name": "Active alarm group 25",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2025",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12026,
     "name": "Active alarm group 26",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2026",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12027,
     "name": "Active alarm group 27",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2027",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12028,
     "name": "Active alarm group 28",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2028",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12029,
     "name": "Active alarm group 29",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2029",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12030,
     "name": "Active alarm group 30",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2030",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12031,
     "name": "Active alarm group 31",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2031",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12032,
     "name": "Active alarm group 32",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2032",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12033,
     "name": "Active alarm group 33",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2033",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12034,
     "name": "Active alarm group 34",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2034",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12035,
     "name": "Active alarm group 35",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2035",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12036,
     "name": "Active alarm group 36",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2036",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12037,
     "name": "Active alarm group 37",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2037",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12038,
     "name": "Active alarm group 38",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2038",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12039,
     "name": "Active alarm group 39",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2039",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12040,
     "name": "Active alarm group 40",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2040",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12041,
     "name": "Active alarm group 41",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2041",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12042,
     "name": "Active alarm group 42",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2042",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12043,
     "name": "Active alarm group 43",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2043",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12044,
     "name": "Active alarm group 44",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2044",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12045,
     "name": "Active alarm group 45",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2045",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12046,
     "name": "Active alarm group 46",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2046",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12047,
     "name": "Active alarm group 47",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2047",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12048,
     "name": "Active alarm group 48",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2048",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12049,
     "name": "Active alarm group 49",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2049",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12050,
     "name": "Active alarm group 50",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2050",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12051,
     "name": "Active alarm group 51",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2051",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12052,
     "name": "Active alarm group 52",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2052",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12053,
     "name": "Active alarm group 53",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2053",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12054,
     "name": "Active alarm group 54",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2054",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12055,
     "name": "Active alarm group 55",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2055",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12056,
     "name": "Active alarm group 56",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2056",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12057,
     "name": "Active alarm group 57",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2057",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12058,
     "name": "Active alarm group 58",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2058",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12059,
     "name": "Active alarm group 59",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2059",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12060,
     "name": "Active alarm group 60",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2060",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12061,
     "name": "Active alarm group 61",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2061",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12062,
     "name": "Active alarm group 62",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2062",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12063,
     "name": "Active alarm group 63",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2063",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12064,
     "name": "Active alarm group 64",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2064",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12065,
     "name": "Active alarm group 65",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2065",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12066,
     "name": "Active alarm group 66",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2066",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12067,
     "name": "Active alarm group 67",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2067",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12068,
     "name": "Active alarm group 68",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2068",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12069,
     "name": "Active alarm group 69",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2069",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12070,
     "name": "Active alarm group 70",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2070",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12071,
     "name": "Active alarm group 71",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2071",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12072,
     "name": "Active alarm group 72",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2072",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12073,
     "name": "Active alarm group 73",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2073",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12074,
     "name": "Active alarm group 74",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2074",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12075,
     "name": "Active alarm group 75",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2075",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12076,
     "name": "Active alarm group 76",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2076",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12077,
     "name": "Active alarm group 77",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2077",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12078,
     "name": "Active alarm group 78",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2078",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12079,
     "name": "Active alarm group 79",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2079",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12080,
     "name": "Active alarm group 80",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2080",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12081,
     "name": "Active alarm group 81",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2081",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12082,
     "name": "Active alarm group 82",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2082",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12083,
     "name": "Active alarm group 83",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2083",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12084,
     "name": "Active alarm group 84",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2084",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12085,
     "name": "Active alarm group 85",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2085",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12086,
     "name": "Active alarm group 86",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2086",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12087,
     "name": "Active alarm group 87",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2087",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12088,
     "name": "Active alarm group 88",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2088",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12089,
     "name": "Active alarm group 89",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2089",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12090,
     "name": "Active alarm group 90",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2090",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12091,
     "name": "Active alarm group 91",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2091",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12092,
     "name": "Active alarm group 92",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2092",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12093,
     "name": "Active alarm group 93",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2093",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12094,
     "name": "Active alarm group 94",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2094",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12095,
     "name": "Active alarm group 95",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2095",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12096,
     "name": "Active alarm group 96",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2096",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12097,
     "name": "Active alarm group 97",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2097",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12098,
     "name": "Active alarm group 98",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2098",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12099,
     "name": "Active alarm group 99",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2099",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 12100,
     "name": "Active alarm group 100",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x2100",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30001,
     "name": "Component name",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0001 · 25=IQlogic",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30002,
     "name": "Application id/AHU Type",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0002 · 10=GOLD RX, 11=GOLD PX, 12=GOLD CX, 13=GOLD SD/SA,14=GOLD SD/EA, 15=GOLD SD/SA+CX, 16=GOLD SD/SA+EA, 17=GOLD SD/SA+EA+CX",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30003,
     "name": "Air flow direction",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0003 · 0=Fan no.2 as SA, 1=Fan no.1 as SA.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30004,
     "name": "SA Air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0004 · Present supply air flow.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 30005,
     "name": "SA Air flow regulator",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0005 · Present supply air flow regulator set point.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30006,
     "name": "EA Air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0006 · Present extract air flow.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30007,
     "name": "EA Air flow regulator",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0007 · Present extract air flow regulator set point.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30008,
     "name": "SA Duct pressure",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0008 · Present supply air duct pressure.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30009,
     "name": "SA Duct pressure regulator",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0009 · Present supply air duct pressure regulator set point.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30010,
     "name": "EA Duct pressure",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0010 · Present extract air duct pressure.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30011,
     "name": "EA Duct pressure regulator",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0011 · Present extract air duct pressure regulator set point.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30012,
     "name": "Demand input level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0012 · Present input signal for demand regulation.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30013,
     "name": "Demand regulator",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0013 · Present demand regulator set point.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30014,
     "name": "SA Air flow pressure",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0014 · Present air flow pressure in the supply air fan inlet.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30015,
     "name": "EA Air flow pressure",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0015 · Present air flow pressure in the extract air fan inlet.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30018,
     "name": "Demand CO2 regulator",
     "unit": "ppm",
     "unitRaw": "ppm",
     "note": "원표기 3x0018 · Present demand CO2 regulator set point.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30019,
     "name": "Demand VOC regulator",
     "unit": "ppm",
     "unitRaw": "ppm",
     "note": "원표기 3x0019 · Present demand VOC regulator set point.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30023,
     "name": "SA Pre-filter pressure level",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0023 · Present supply air pre-filter pressure drop.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30024,
     "name": "SA Pre-filter pressure alarm limit",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0024 · Present supply air pre-filter pressure alarm limit.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30025,
     "name": "EA Pre-filter pressure level",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0025 · Present extract air pre-filter pressure drop.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30026,
     "name": "EA Pre-filter pressure alarm limit",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0026 · Present extract air pre-filter pressure alarm limit.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30027,
     "name": "SA AHU filter pressure level",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0027 · Present supply air filter pressure drop.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30028,
     "name": "SA AHU filter pressure alarm limit",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0028 · Present supply air filter pressure alarm limit.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30029,
     "name": "EA AHU filter pressure level",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0029 · Present extract air filter pressure drop.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30030,
     "name": "EA AHU filter pressure alarm limit",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0030 · Present extract air filter pressure alarm limit.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30031,
     "name": "SA End-filter pressure level",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0031 · Present supply air end-filter pressure drop.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30032,
     "name": "SA End-filter pressure alarm limit",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0032 · Present supply air end-filter pressure alarm limit.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30037,
     "name": "SA Fan level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0037 · Present fan speed level of the supply air fan.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30038,
     "name": "EA Fan level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0038 · Present fan speed level of the extract air fan.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30039,
     "name": "SA Fan speed",
     "unit": "rpm",
     "unitRaw": "rpm",
     "note": "원표기 3x0039 · Present fan speed level of the supply air fan.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30040,
     "name": "EA Fan speed",
     "unit": "rpm",
     "unitRaw": "rpm",
     "note": "원표기 3x0040 · Present fan speed level of the extract air fan.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30041,
     "name": "SA Voltage",
     "unit": "V",
     "unitRaw": "V",
     "note": "원표기 3x0041 · Present voltage level of the supply air fan.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30042,
     "name": "EA Voltage",
     "unit": "V",
     "unitRaw": "V",
     "note": "원표기 3x0042 · Present voltage level of the extract air fan.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30043,
     "name": "SA Fan current",
     "unit": "A",
     "unitRaw": "A",
     "note": "원표기 3x0043 · Present current level of the supply air fans. Includes all supply air fans.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30044,
     "name": "EA Fan current",
     "unit": "A",
     "unitRaw": "A",
     "note": "원표기 3x0044 · Present current level of the extract air fans. Includes all supply air fans.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30045,
     "name": "SA Fan power",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "원표기 3x0045 · Present power level of the supply air fans. Includes all supply air fans.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30046,
     "name": "EA Fan power",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "원표기 3x0046 · Present power consumption level of the extract air fans. Includes all extract air fans.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30047,
     "name": "SA Fan kWh",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "원표기 3x0047 · Total power consumption of the supply air fans. Includes all supply air fans.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30048,
     "name": "EA Fan kWh",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "원표기 3x0048 · Total power consumption level of the extract air fans. Includes all extract air fans.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30049,
     "name": "SA Fan MWh",
     "unit": null,
     "unitRaw": "MWh",
     "note": "원표기 3x0049 · Total power consumption of the supply air fans. Includes all supply air fans.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30050,
     "name": "EA Fan MWh",
     "unit": null,
     "unitRaw": "MWh",
     "note": "원표기 3x0050 · Total power consumption level of the extract air fans. Includes all extract air fans.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30051,
     "name": "SA Fan operation time",
     "unit": null,
     "unitRaw": "days",
     "note": "원표기 3x0051 · Total operation time of the supply air fan presented in days (24h).",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30052,
     "name": "EA Fan operation time",
     "unit": null,
     "unitRaw": "days",
     "note": "원표기 3x0052 · Total operation time of the extract air fan presented in days (24h).",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30055,
     "name": "SA Fan min air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0055 · Supply air AHU min air flow",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30056,
     "name": "EA Fan min air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0056 · Extract air AHU min air flow",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30057,
     "name": "SA Fan max air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0057 · Supply air AHU max air flow",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30058,
     "name": "EA Fan max air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0058 · Extract air AHU max air flow",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30063,
     "name": "SFP",
     "unit": null,
     "unitRaw": "kW/m3/s",
     "note": "원표기 3x0063 · Calculated SFP level.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30064,
     "name": "SA Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0064 · Present supply air temperature.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 30065,
     "name": "SA-D Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0065 · Present supply air density temperature.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30066,
     "name": "EA Temperature RX",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0066 · Present extract air temperature in the unit (only AHU type RX).",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30067,
     "name": "EA-D Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0067 · Present extract air density temperature.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 30068,
     "name": "EA Regulation temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0068 · Present extract air temperature used for regulation.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30069,
     "name": "EA Temperature PX/CX",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0069 · Present extract air temperature in the unit (only AHU type PX/CX).",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30070,
     "name": "EA Temperature SD",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0070 · Present extract air temperature in the unit (only AHU type SD).",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30072,
     "name": "Outdoor temperature COOL DX",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0072 · Present outdoor air temperature in the COOL DX unit.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 30073,
     "name": "Outdoor temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0073 · Present outdoor air temperature in the unit.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30074,
     "name": "Outdoor regulation temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0074 · Present outdoor air temperature used for regulation.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30075,
     "name": "External outdoor temperature 1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0075 · Present external outdoor temperature of sensor 1.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30076,
     "name": "External outdoor temperature 2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0076 · Present external outdoor temperature of sensor 2.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30077,
     "name": "External outdoor temperature 3",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0077 · Present external outdoor temperature of sensor 3.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30078,
     "name": "External outdoor temperature 4",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0078 · Present external outdoor temperature of sensor 4.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30079,
     "name": "External outdoor temperature min/max/average",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0079 · Present calculated min, max or average (depending of configuration) temperature of outd. sensor 1-4.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 30080,
     "name": "EA duct temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0080 · Present extract air duct air temperature.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30081,
     "name": "Room temperature 1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0081 · Present room temperature of sensor 1.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 30082,
     "name": "Room temperature 2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0082 · Present room temperature of sensor 2.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30083,
     "name": "Room temperature 3",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0083 · Present room temperature of sensor 3.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30084,
     "name": "Room temperature 4",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0084 · Present room temperature of sensor 4.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30085,
     "name": "Room temperature min/max/average",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0085 · Present calculated min, max or average (depending of configuration) temperature of room sensor 1-4.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 30087,
     "name": "SA Temp regulator",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0087 · Present supply air temperature regulator set point.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30088,
     "name": "EA Temp regulator",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0088 · Present extract air temperature regulator set point.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30090,
     "name": "Cool exchanger regulator level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0090 · Present operation level of cool recovery.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30091,
     "name": "Heat exchanger regulator level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0091 · Present operation level of heat recovery.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30092,
     "name": "Extra regulation sequence 1 heat regulator level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0092 · Present level of extra regulation heat.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30093,
     "name": "Extra regulation sequence 1 heat output level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0093",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30094,
     "name": "Reheat regulator level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0094 · Present level of reheat.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30095,
     "name": "Reheat output level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0095",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30096,
     "name": "ReCO heat level 2",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0096 · Present level of ReCO heat. 2",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30097,
     "name": "Down regulation level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0097 · Present level of fan down regulation.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30098,
     "name": "Heating boost level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0098 · Present level of heating boost.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30099,
     "name": "Extra regulation sequence 1 cool regulator level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0099 · Present level of extra regulation cool.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30100,
     "name": "Extra regulation sequence 1 cool output level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0100 · Present level of extra regulation cool.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30101,
     "name": "Cool regulator level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0101 · Present level of cooling.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30102,
     "name": "Cool output level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0102 · Present level of cooling.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30103,
     "name": "ReCO cool level 2",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0103 · Present level of ReCO heat. 2",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30104,
     "name": "Cooling boost level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0104 · Present level of cooling boost.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30105,
     "name": "RHX operation level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0105 · Present speed level of the rotary heat exchanger.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30106,
     "name": "RHX/PHX/CHX efficiency",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0106 · Calculated level of the heat exchanger efficiency.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30107,
     "name": "RHX defrost pressure level",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0107 · Present pressure drop for the rotary heat exchanger.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30108,
     "name": "RHX defrost pressure alarm limit",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0108 · Present pressure drop alarm limit for the rotary heat exchanger.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30109,
     "name": "RHX carry over control pressure level",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0109 · Present pressure difference for the rotary heat exchangers purging sector.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30110,
     "name": "PHX bypass type",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0110 · 0=Center, 1=Side",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30111,
     "name": "RHX operation time",
     "unit": null,
     "unitRaw": "Days",
     "note": "원표기 3x0111 · Total operation time of the rotary heat exchanger presented in days (24h).",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30112,
     "name": "PX exchanger bypass 4A output",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0112",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30113,
     "name": "PX exchanger bypass 4A feedback",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0113",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30114,
     "name": "PHX-2 3D Type",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0114 · 0=Cross flow, 1=Counter flow",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30115,
     "name": "PHX type",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0115 · 0=PHX-1, one damper and humidity sensor, 1=PHX-2, three dampers, 2=PHX-3, one damper and pressure sensor.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30116,
     "name": "PHX-2/3 pressure drop level",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0116 · Present pressure drop for the plate heat exchanger.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30117,
     "name": "PHX-1 Bypass output",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0117 · Present level of plate heat exchanger bypass output.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30118,
     "name": "PHX-1 Bypass input",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0118 · Present level of plate heat exchanger bypass input.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30119,
     "name": "PHX-1 Bypass temperature 1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0119 · Present bypass temperature sensor 1 in plate heat exchanger.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30120,
     "name": "PHX-1 Bypass temperature 2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0120 · Present bypass temperature sensor 2 in plate heat exchanger.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30121,
     "name": "PHX-2 Damper 1 output",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0121 · Present level of plate heat exchanger damper 1 output.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30122,
     "name": "PHX-2 Damper 1 input",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0122 · Present level of plate heat exchanger damper 1 input.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30123,
     "name": "PHX-2 Damper 2 output",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0123 · Present level of plate heat exchanger damper 2 output.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30124,
     "name": "PHX-2 Damper 2 input",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0124 · Present level of plate heat exchanger damper 2 input.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30125,
     "name": "PHX-2 Bypass output",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0125 · Present level of plate heat exchanger bypass output.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30126,
     "name": "PHX-2 Bypass input",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0126 · Present level of plate heat exchanger bypass input.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30127,
     "name": "CHX-1 Valve output",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0127 · Present level of coil heat exchanger valve output.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30128,
     "name": "CHX-1 Valve input",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0128 · Present level of coil heat exchanger valve input.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30129,
     "name": "CHX-1 Return water temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0129 · Present return water temperature for coil heat exchanger.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30130,
     "name": "PHX/CHX operation time",
     "unit": null,
     "unitRaw": "Days",
     "note": "원표기 3x0130 · Total operation time of the coil heat exchanger presented in days (24h).",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30132,
     "name": "PHX-3 Bypass output",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0132 · Present level of plate heat exchanger bypass output.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30133,
     "name": "PHX-3 Bypass input",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0133 · Present level of plate heat exchanger bypass input.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30134,
     "name": "CHX-2 Return water temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0134 · Present return water temperature for coil heat exchanger.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30135,
     "name": "CHX-2 Extract coil pressure level",
     "unit": null,
     "unitRaw": "mBar",
     "note": "원표기 3x0135 · Present extract coil differiential pressure.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30136,
     "name": "PHX-1/2 /CHX Humidity level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0136 · Present level of air-humidity for calculation of bypass/valve limitation.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30137,
     "name": "CHX-2 Valve output",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0137 · Present level of coil heat exchanger valve output.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30138,
     "name": "CHX-2 Valve input",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0138 · Present level of coil heat exchanger valve input.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30139,
     "name": "CHX-2 Pump output",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0139 · Present level of pump heat exchanger output",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30140,
     "name": "Extra regulation sequence 1 coil type",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0140 · 0=None,1..8=Electric, 9..10=Water, 11..15=Electric",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30141,
     "name": "Extra regulation sequence 1 anti frost temp/overheat input",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0141 · Present extra regulation anti frost temperature for water heat coil. Value 0=overheat when electric heat is used.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30142,
     "name": "Extra regulation sequence 2 coil type",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0142 · 0=None,1..8=Electric, 9..10=Water, 11..15=Electric",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30143,
     "name": "Extra regulation sequence 2 anti frost temp/overheat input",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0143 · Present extra regulation anti frost temperature for water heat coil. Value 0=overheat when electric heat is used.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30144,
     "name": "Extra regulation sequence 1 temperature guard",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0144",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30145,
     "name": "Extra regulation sequence 2 temperature guard",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0145",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30146,
     "name": "Extra regulation sequence 1 input level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0146",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30147,
     "name": "Extra regulation sequence 1 heat operation time",
     "unit": null,
     "unitRaw": "Days",
     "note": "원표기 3x0147 · Total operation time of extra regulation heat presented in days (24h).",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30148,
     "name": "Extra regulation sequence 1 cool operation time",
     "unit": null,
     "unitRaw": "Days",
     "note": "원표기 3x0148 · Total operation time of extra regulation cool presented in days (24h).",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30149,
     "name": "Extra regulation sequence 2 input level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0149",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30150,
     "name": "Extra regulation sequence 2 heat operation time",
     "unit": null,
     "unitRaw": "Days",
     "note": "원표기 3x0150 · Total operation time of extra regulation heat presented in days (24h).",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30151,
     "name": "Extra regulation sequence 2 cool operation time",
     "unit": null,
     "unitRaw": "Days",
     "note": "원표기 3x0151 · Total operation time of extra regulation cool presented in days (24h).",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30152,
     "name": "Re-heat coil type",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0152 · 0=None,1..8=Electric, 9..10=Water, 11..15=Electric",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30153,
     "name": "Re-heat anti frost temp/overheat input",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0153 · Present anti frost temperature for water heat coil. Value 0=overheat when electric heat is used.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30158,
     "name": "Re-heat input level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0158",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30159,
     "name": "Re-heat operation time",
     "unit": null,
     "unitRaw": "Days",
     "note": "원표기 3x0159 · Total operation time of re-heat presented in days (24h).",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30163,
     "name": "Cool coil type",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0163 · 0=None,1..8=N/A, 9..10=Water, 11..15=N/A",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30164,
     "name": "Cool water temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0164 · Present cool water temperature for water cool coil.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30168,
     "name": "Cool input level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0168",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30169,
     "name": "Cool operation time",
     "unit": null,
     "unitRaw": "Days",
     "note": "원표기 3x0169 · Total operation time of cool presented in days (24h).",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30174,
     "name": "Xzone SA temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0174 · Present supply air temperature.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30175,
     "name": "Xzone EA temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0175 · Present extract air temperature in the unit.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30176,
     "name": "Xzone EA regulation temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0176 · Present extract air temperature used for regulation.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30177,
     "name": "Xzone Room temperature 1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0177 · Present room temperature of sensor 1.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30178,
     "name": "Xzone Room temperature 2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0178 · Present room temperature of sensor 2.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30179,
     "name": "Xzone Room temperature 3",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0179 · Present room temperature of sensor 3.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30180,
     "name": "Xzone Room temperature 4",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0180 · Present room temperature of sensor 4.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30181,
     "name": "Xzone Room temperature min/max/average",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0181 · Present calculated min, max or average (depending on configuration) temperature of room sensor 1-4.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 30186,
     "name": "Xzone SA Temp regulator",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0186 · Present supply air temperature regulator set point.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30187,
     "name": "Xzone EA Temp regulator",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0187 · Present extract air temperature regulator set point.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30190,
     "name": "Xzone re-heat regulator level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0190",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30193,
     "name": "Xzone cool regulator level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0193",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30198,
     "name": "Xzone heat, coil type",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0198 · 0=None,1..8=Electric, 9..10=Water, 11..15=Electric",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30199,
     "name": "Xzone heat, anti frost temp/overheat input",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0199 · Present Xzone heat anti frost temperature for water heat coil. Value 0=Overheat when electric heat is used.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30200,
     "name": "Xzone heat/cool temperature guard",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0200",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30203,
     "name": "Xzone heat, output level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0203 · Present level of Xzone heat output.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30204,
     "name": "Xzone heat, input level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0204 · Present Xzone heat input.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30205,
     "name": "Xzone heat, operation time",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0205 · Total operation time of Xzone heat presented in days (24h).",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30209,
     "name": "Xzone cool, coil type",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0209 · 9..10=Water",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30210,
     "name": "Xzone cool, water temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0210",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30211,
     "name": "Xzone cool temperature guard",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0211",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30214,
     "name": "Xzone cool, output level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0214 · Present level of Xzone cool.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30215,
     "name": "Xzone cool, input level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0215 · Present Xzone cool valve position.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 30216,
     "name": "Xzone cool, operation time",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0216 · Total operation time of Xzone cool presented in days (24h).",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30220,
     "name": "Pre-heat temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0220 · Present pre-heat temperature.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30221,
     "name": "Pre-heat temp regulator set point",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0221 · Present pre-heat temperature regulator set point.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30222,
     "name": "Pre-heat temp regulator level",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0222",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30224,
     "name": "Pre-heat coil type",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0224 · 0=None,1..8=Electric, 9..10=Water, 11..15=Electric",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30225,
     "name": "Pre-heat anti frost temp/overheat input",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0225 · Present pre-heat anti frost temperature for water heat coil. Value 0=Overheat when electric heat is used.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30228,
     "name": "Pre-heat output level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0228 · Present pre-heat output level.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30229,
     "name": "Pre-heat input level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0229 · Present pre-heat input level.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30230,
     "name": "Pre-heat operation time",
     "unit": null,
     "unitRaw": "Days",
     "note": "원표기 3x0230 · Total operation time of pre-heat presented in days (24h).",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30233,
     "name": "ReCO recirculation damper output 2",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0233 · Present output signal to the recirculation damper.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30234,
     "name": "ReCO recirculation damper input 2",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0234 · Present input signal from the recirculation damper.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30235,
     "name": "ReCO outdoor damper output 2",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0235 · Present output signal to the outdoor air damper.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 30236,
     "name": "ReCO outdoor damper input 2",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0236 · Present input signal from the outdoor air damper.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30237,
     "name": "ReCO outdoor air flow 2",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0237 · Present outdoor air flow level.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 30238,
     "name": "ReCO outdoor air flow regulator set point 2",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0238 · Present outdoor air flow regulator set point.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30244,
     "name": "SA humidity level",
     "unit": "percentRH",
     "unitRaw": "%RH",
     "note": "원표기 3x0244 · Present level of supply air humidity",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 30245,
     "name": "SA humidity temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0245 · Present temperature inside the supply air humidity sensor.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30246,
     "name": "SA dew point",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0246 · Calculated supply air dew point.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30247,
     "name": "EA humidity level",
     "unit": "percentRH",
     "unitRaw": "%RH",
     "note": "원표기 3x0247 · Present level of extract air humidity.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 30248,
     "name": "EA humidity temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0248 · Present temperature inside the extract air humidity sensor.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30249,
     "name": "EA dew point",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0249 · Calculated extract air dew point.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30251,
     "name": "Dehumidifying SA dew point regulator set point",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0251 · Present supply air dew point regulator point.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30252,
     "name": "Dehumidifying output level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0252 · Present level of the dehumidifying output.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30254,
     "name": "Humidifying SA regulator set point",
     "unit": "percentRH",
     "unitRaw": "%RH",
     "note": "원표기 3x0254",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30255,
     "name": "Humidifying output level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0255 · Present level of the humidifying output.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 30260,
     "name": "Exhaust air humidity",
     "unit": "percentRH",
     "unitRaw": "%RH",
     "note": "원표기 3x0260 · Present level of exhaust air humidity.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30261,
     "name": "Exhaust air temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0261 · Present temperature inside the exhaust air humidity sensor.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30262,
     "name": "Outdoor air humidity",
     "unit": "percentRH",
     "unitRaw": "%RH",
     "note": "원표기 3x0262 · Present level of outdoor air humidity.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30263,
     "name": "Outdoor air temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0263 · Present temperature inside the outdoor air humidity sensor.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30264,
     "name": "Room air humidity",
     "unit": "percentRH",
     "unitRaw": "%RH",
     "note": "원표기 3x0264 · Present level of room air humidity.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30265,
     "name": "Room air temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0265 · Present temperature inside the room air humidity sensor.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30266,
     "name": "VOC level",
     "unit": "ppm",
     "unitRaw": "ppm",
     "note": "원표기 3x0266 · Present level of VOC",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30267,
     "name": "CO2 level",
     "unit": "ppm",
     "unitRaw": "ppm",
     "note": "원표기 3x0267 · Present level of CO2",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30271,
     "name": "COOL DX, unit power size",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0271",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30274,
     "name": "COOL DX, compressor 1 low pressure level",
     "unit": "bar",
     "unitRaw": "Bar",
     "note": "원표기 3x0274",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30275,
     "name": "COOL DX, compressor 1 high pressure level",
     "unit": "bar",
     "unitRaw": "Bar",
     "note": "원표기 3x0275",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30276,
     "name": "COOL DX, compressor 2 low pressure level",
     "unit": "bar",
     "unitRaw": "Bar",
     "note": "원표기 3x0276",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30277,
     "name": "COOL DX, compressor 2 high pressure level",
     "unit": "bar",
     "unitRaw": "Bar",
     "note": "원표기 3x0277",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30281,
     "name": "Exhaust heat temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0281 · Present exhaust heat temperature",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30282,
     "name": "Exhaust heat temp regulator set point",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0282 · Present exhaust heat temp regulator set point",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30283,
     "name": "Exhaust heat temp regulator level",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0283",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30284,
     "name": "Exhaust heat coil type",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0284 · 0=None,1..8=Electric, 9..10=Water, 11..15=Electric",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30285,
     "name": "Exhaust heat anti frost temp/overheat input",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0285 · Present exhaust heat anti frost temperature for water heat coil. Value 0=Overheat when electric heat is used.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30286,
     "name": "Exhaust heat output level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0286 · Present exhaust heat output level.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30287,
     "name": "Exhaust heat input level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0287 · Present exhaust heat input level.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30288,
     "name": "Exhaust heat operation time",
     "unit": null,
     "unitRaw": "Days",
     "note": "원표기 3x0288 · Total operation time of exhaust heat presented in days (24h).",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30289,
     "name": "SMART Link, WB outlet water 1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0289",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30290,
     "name": "SMART Link, WB outlet water 2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0290",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30291,
     "name": "SMART Link, WB outlet water 3",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0291",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30292,
     "name": "SMART Link, WB outlet water 4",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0292",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30293,
     "name": "SMART Link, WB outlet water average",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0293",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30294,
     "name": "SMART Link, WB reference water",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0294",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30297,
     "name": "SMART Link WB, heated water set point",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0297",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30298,
     "name": "SMART Link WB, chilled water set point",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0298",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30299,
     "name": "SMART Link WB, Min heated water set point",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0299",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30300,
     "name": "SMART Link WB, Max heated water set point",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0300",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30301,
     "name": "SMART Link WB, Min chilled water set point",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0301",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30302,
     "name": "SMART Link WB, Max chilled water set point",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0302",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30319,
     "name": "SMART Link, WB operation",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0319",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30320,
     "name": "SMART Link, WB cool mode",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0320",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30323,
     "name": "SMART Link, DX unit 1 operation",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0323",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30324,
     "name": "SMART Link, DX unit 1 cool mode",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0324",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30325,
     "name": "SMART Link, DX unit 1 defrost request",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0325",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 30326,
     "name": "SMART Link, DX unit 1 defrost active",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0326",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30327,
     "name": "SMART Link, DX unit 1 power level set point",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0327",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30328,
     "name": "SMART Link, DX unit 1 power level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0328",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30329,
     "name": "SMART Link, DX unit 1 operation time",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0329",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30334,
     "name": "SMART Link, DX unit 2 operation",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0334",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30335,
     "name": "SMART Link, DX unit 2 cool mode",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0335",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30336,
     "name": "SMART Link, DX unit 2 defrost request",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0336",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 30337,
     "name": "SMART Link, DX unit 2 defrost active",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0337",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30338,
     "name": "SMART Link, DX unit 2 power level set point",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0338",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30339,
     "name": "SMART Link, DX unit 2 power level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0339",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30340,
     "name": "SMART Link, DX unit 2 operation time",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0340",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30345,
     "name": "SMART Link, DX unit 3 operation",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0345",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30346,
     "name": "SMART Link, DX unit 3 cool mode",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0346",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30347,
     "name": "SMART Link, DX unit 3 defrost request",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0347",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 30348,
     "name": "SMART Link, DX unit 3 defrost active",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0348",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30349,
     "name": "SMART Link, DX unit 3 power level set point",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0349",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30350,
     "name": "SMART Link, DX unit 3 power level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0350",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30351,
     "name": "SMART Link, DX unit 3 operation time",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0351",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30356,
     "name": "SMART Link, DX unit 4 operation",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0356",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30357,
     "name": "SMART Link, DX unit 4 cool mode",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0357",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30358,
     "name": "SMART Link, DX unit 4 defrost request",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0358",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 30359,
     "name": "SMART Link, DX unit 4 defrost active",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0359",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30360,
     "name": "SMART Link, DX unit 4 power level set point",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0360",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30361,
     "name": "SMART Link, DX unit 4 power level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0361",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30362,
     "name": "SMART Link, DX unit 4 operation time",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0362",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30367,
     "name": "SMART Link, DX Defrost airflow increase status",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0367",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30374,
     "name": "AYC Heat, heated water",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0374 · Present heat temperature.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30375,
     "name": "AYC Heat, heated water set point",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0375 · Present heat temperature regulator set point.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30376,
     "name": "AYC Heat, valve output",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0376 · Present level of the heat valve output.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 30377,
     "name": "AYC Heat, valve input",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0377 · Present level of the heat valve input.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30378,
     "name": "AYC Heat, operation time",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0378 · Total operation time of AYC heat presented in days (24h).",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30379,
     "name": "AYC Heated water heat demand",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0379",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 30387,
     "name": "AYC Cool, chilled water",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0387 · Present cool temperature.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30388,
     "name": "AYC Cool, chilled water set point",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0388 · Present cool temperature regulator set point.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30389,
     "name": "AYC Cool, valve output",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0389 · Present cool of the heat valve output.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30390,
     "name": "AYC Cool, valve input",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0390 · Present cool of the heat valve input.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30391,
     "name": "AYC Cool, operation time",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0391 · Total operation time of AYC cool presented in days (24h).",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30392,
     "name": "AYC Chilled water cool demand",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0392",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 30400,
     "name": "MIRU Control 1 Min air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0400 · Min possible air flow setting",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30401,
     "name": "MIRU Control 1 Max air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0401 · Max possible air flow setting",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30402,
     "name": "MIRU Control 1 Air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0402 · Present air flow.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30403,
     "name": "MIRU Control 1 Air flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0403 · Present air flow regulator set point.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30404,
     "name": "MIRU Control 1 Pressure",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0404 · Present duct pressure.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30405,
     "name": "MIRU Control 1 Pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0405 · Present duct pressure regulator set point.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30406,
     "name": "MIRU Control 1 External temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0406 · Present external temperature.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30407,
     "name": "MIRU Control 1 Operation time",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0407 · Present operation time, present in days (24h).",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30408,
     "name": "MIRU Control 1 Fan level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0408 · Present running level of the fan.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30409,
     "name": "MIRU Control 1 Fan power",
     "unit": "W",
     "unitRaw": "W",
     "note": "원표기 3x0409 · Present power consumption level of the fan.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30410,
     "name": "MIRU Control 1 SFP",
     "unit": null,
     "unitRaw": "kW/m3/s",
     "note": "원표기 3x0410 · Present SFP value.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30411,
     "name": "MIRU Control 1 kWh",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "원표기 3x0411 · kWh value.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30412,
     "name": "MIRU Control 1 MWh",
     "unit": null,
     "unitRaw": "MWh",
     "note": "원표기 3x0412 · MWh value.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30417,
     "name": "MIRU Control 2 Min air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0417 · Min possible air flow setting",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30418,
     "name": "MIRU Control 2 Max air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0418 · Max possible air flow setting",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30419,
     "name": "MIRU Control 2 Air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0419 · Present air flow.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30420,
     "name": "MIRU Control 2 Air flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0420 · Present air flow regulator set point.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30421,
     "name": "MIRU Control 2 Pressure",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0421 · Present duct pressure.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30422,
     "name": "MIRU Control 2 Pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0422 · Present duct pressure regulator set point.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30423,
     "name": "MIRU Control 2 External temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0423 · Present external temperature.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30424,
     "name": "MIRU Control 2 Operation time",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0424 · Present operation time, present in days (24h).",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30425,
     "name": "MIRU Control 2 Fan level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0425 · Present running level of the fan.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30426,
     "name": "MIRU Control 2 Fan power",
     "unit": "W",
     "unitRaw": "W",
     "note": "원표기 3x0426 · Present power consumption level of the fan.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30427,
     "name": "MIRU Control 2 SFP",
     "unit": null,
     "unitRaw": "kW/m3/s",
     "note": "원표기 3x0427 · Present SFP value.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30428,
     "name": "MIRU Control 2 kWh",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "원표기 3x0428 · kWh value.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30429,
     "name": "MIRU Control 2 MWh",
     "unit": null,
     "unitRaw": "MWh",
     "note": "원표기 3x0429 · MWh value.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30434,
     "name": "MIRU Control 3 Min air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0434 · Min possible air flow setting",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30435,
     "name": "MIRU Control 3 Max air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0435 · Max possible air flow setting",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30436,
     "name": "MIRU Control 3 Air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0436 · Present air flow.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30437,
     "name": "MIRU Control 3 Air flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0437 · Present air flow regulator set point.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30438,
     "name": "MIRU Control 3 Pressure",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0438 · Present duct pressure.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30439,
     "name": "MIRU Control 3 Pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0439 · Present duct pressure regulator set point.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30440,
     "name": "MIRU Control 3 External temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0440 · Present external temperature.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30441,
     "name": "MIRU Control 3 Operation time",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0441 · Present operation time, present in days (24h).",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30442,
     "name": "MIRU Control 3 Fan level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0442 · Present running level of the fan.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30443,
     "name": "MIRU Control 3 Fan power",
     "unit": "W",
     "unitRaw": "W",
     "note": "원표기 3x0443 · Present power consumption level of the fan.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30444,
     "name": "MIRU Control 3 SFP",
     "unit": null,
     "unitRaw": "kW/m3/s",
     "note": "원표기 3x0444 · Present SFP value.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30445,
     "name": "MIRU Control 3 kWh",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "원표기 3x0445 · kWh value.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30446,
     "name": "MIRU Control 3 MWh",
     "unit": null,
     "unitRaw": "MWh",
     "note": "원표기 3x0446 · MWh value.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30451,
     "name": "MIRU Control 4 Min air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0451 · Min possible air flow setting",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30452,
     "name": "MIRU Control 4 Max air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0452 · Max possible air flow setting",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30453,
     "name": "MIRU Control 4 Air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0453 · Present air flow.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30454,
     "name": "MIRU Control 4 Air flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0454 · Present air flow regulator set point.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30455,
     "name": "MIRU Control 4 Pressure",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0455 · Present duct pressure.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30456,
     "name": "MIRU Control 4 Pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0456 · Present duct pressure regulator set point.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30457,
     "name": "MIRU Control 4 External temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0457 · Present external temperature.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30458,
     "name": "MIRU Control 4 Operation time",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0458 · Present operation time, present in days (24h).",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30459,
     "name": "MIRU Control 4 Fan level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0459 · Present running level of the fan.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30460,
     "name": "MIRU Control 4 Fan power",
     "unit": "W",
     "unitRaw": "W",
     "note": "원표기 3x0460 · Present power consumption level of the fan.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30461,
     "name": "MIRU Control 4 SFP",
     "unit": null,
     "unitRaw": "kW/m3/s",
     "note": "원표기 3x0461 · Present SFP value.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30462,
     "name": "MIRU Control 4 kWh",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "원표기 3x0462 · kWh value.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30463,
     "name": "MIRU Control 4 MWh",
     "unit": null,
     "unitRaw": "MWh",
     "note": "원표기 3x0463 · MWh value.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30468,
     "name": "MIRU Control 5 Min air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0468 · Min possible air flow setting",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30469,
     "name": "MIRU Control 5 Max air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0469 · Max possible air flow setting",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30470,
     "name": "MIRU Control 5 Air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0470 · Present air flow.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30471,
     "name": "MIRU Control 5 Air flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0471 · Present air flow regulator set point.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30472,
     "name": "MIRU Control 5 Pressure",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0472 · Present duct pressure.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30473,
     "name": "MIRU Control 5 Pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0473 · Present duct pressure regulator set point.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30474,
     "name": "MIRU Control 5 External temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0474 · Present external temperature.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30475,
     "name": "MIRU Control 5 Operation time",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0475 · Present operation time, present in days (24h).",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30476,
     "name": "MIRU Control 5 Fan level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0476 · Present running level of the fan.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30477,
     "name": "MIRU Control 5 Fan power",
     "unit": "W",
     "unitRaw": "W",
     "note": "원표기 3x0477 · Present power consumption level of the fan.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30478,
     "name": "MIRU Control 5 SFP",
     "unit": null,
     "unitRaw": "kW/m3/s",
     "note": "원표기 3x0478 · Present SFP value.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30479,
     "name": "MIRU Control 5 kWh",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "원표기 3x0479 · kWh value.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30480,
     "name": "MIRU Control 5 MWh",
     "unit": null,
     "unitRaw": "MWh",
     "note": "원표기 3x0480 · MWh value.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30485,
     "name": "MIRU Control 6 Min air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0485 · Min possible air flow setting",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30486,
     "name": "MIRU Control 6 Max air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0486 · Max possible air flow setting",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30487,
     "name": "MIRU Control 6 Air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0487 · Present air flow.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30488,
     "name": "MIRU Control 6 Air flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0488 · Present air flow regulator set point.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30489,
     "name": "MIRU Control 6 Pressure",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0489 · Present duct pressure.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30490,
     "name": "MIRU Control 6 Pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0490 · Present duct pressure regulator set point.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30491,
     "name": "MIRU Control 6 External temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0491 · Present external temperature.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30492,
     "name": "MIRU Control 6 Operation time",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0492 · Present operation time, present in days (24h).",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30493,
     "name": "MIRU Control 6 Fan level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0493 · Present running level of the fan.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30494,
     "name": "MIRU Control 6 Fan power",
     "unit": "W",
     "unitRaw": "W",
     "note": "원표기 3x0494 · Present power consumption level of the fan.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30495,
     "name": "MIRU Control 6 SFP",
     "unit": null,
     "unitRaw": "kW/m3/s",
     "note": "원표기 3x0495 · Present SFP value.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30496,
     "name": "MIRU Control 6 kWh",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "원표기 3x0496 · kWh value.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30497,
     "name": "MIRU Control 6 MWh",
     "unit": null,
     "unitRaw": "MWh",
     "note": "원표기 3x0497 · MWh value.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30502,
     "name": "MIRU Control 7 Min air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0502 · Min possible air flow setting",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30503,
     "name": "MIRU Control 7 Max air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0503 · Max possible air flow setting",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30504,
     "name": "MIRU Control 7 Air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0504 · Present air flow.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30505,
     "name": "MIRU Control 7 Air flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0505 · Present air flow regulator set point.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30506,
     "name": "MIRU Control 7 Pressure",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0506 · Present duct pressure.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30507,
     "name": "MIRU Control 7 Pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0507 · Present duct pressure regulator set point.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30508,
     "name": "MIRU Control 7 External temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0508 · Present external temperature.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30509,
     "name": "MIRU Control 7 Operation time",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0509 · Present operation time, present in days (24h).",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30510,
     "name": "MIRU Control 7 Fan level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0510 · Present running level of the fan.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30511,
     "name": "MIRU Control 7 Fan power",
     "unit": "W",
     "unitRaw": "W",
     "note": "원표기 3x0511 · Present power consumption level of the fan.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30512,
     "name": "MIRU Control 7 SFP",
     "unit": null,
     "unitRaw": "kW/m3/s",
     "note": "원표기 3x0512 · Present SFP value.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30513,
     "name": "MIRU Control 7 kWh",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "원표기 3x0513 · kWh value.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30514,
     "name": "MIRU Control 7 MWh",
     "unit": null,
     "unitRaw": "MWh",
     "note": "원표기 3x0514 · MWh value.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30519,
     "name": "MIRU Control 8 Min air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0519 · Min possible air flow setting",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30520,
     "name": "MIRU Control 8 Max air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0520 · Max possible air flow setting",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30521,
     "name": "MIRU Control 8 Air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0521 · Present air flow.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30522,
     "name": "MIRU Control 8 Air flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0522 · Present air flow regulator set point.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30523,
     "name": "MIRU Control 8 Pressure",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0523 · Present duct pressure.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30524,
     "name": "MIRU Control 8 Pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0524 · Present duct pressure regulator set point.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30525,
     "name": "MIRU Control 8 External temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0525 · Present external temperature.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30526,
     "name": "MIRU Control 8 Operation time",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0526 · Present operation time, present in days (24h).",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30527,
     "name": "MIRU Control 8 Fan level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0527 · Present running level of the fan.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30528,
     "name": "MIRU Control 8 Fan power",
     "unit": "W",
     "unitRaw": "W",
     "note": "원표기 3x0528 · Present power consumption level of the fan.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30529,
     "name": "MIRU Control 8 SFP",
     "unit": null,
     "unitRaw": "kW/m3/s",
     "note": "원표기 3x0529 · Present SFP value.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30530,
     "name": "MIRU Control 8 kWh",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "원표기 3x0530 · kWh value.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30531,
     "name": "MIRU Control 8 MWh",
     "unit": null,
     "unitRaw": "MWh",
     "note": "원표기 3x0531 · MWh value.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30536,
     "name": "MIRU Control 9 Min air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0536 · Min possible air flow setting",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30537,
     "name": "MIRU Control 9 Max air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0537 · Max possible air flow setting",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30538,
     "name": "MIRU Control 9 Air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0538 · Present air flow.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30539,
     "name": "MIRU Control 9 Air flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0539 · Present air flow regulator set point.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30540,
     "name": "MIRU Control 9 Pressure",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0540 · Present duct pressure.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30541,
     "name": "MIRU Control 9 Pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0541 · Present duct pressure regulator set point.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30542,
     "name": "MIRU Control 9 External temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0542 · Present external temperature.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30543,
     "name": "MIRU Control 9 Operation time",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0543 · Present operation time, present in days (24h).",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30544,
     "name": "MIRU Control 9 Fan level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0544 · Present running level of the fan.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30545,
     "name": "MIRU Control 9 Fan power",
     "unit": "W",
     "unitRaw": "W",
     "note": "원표기 3x0545 · Present power consumption level of the fan.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30546,
     "name": "MIRU Control 9 SFP",
     "unit": null,
     "unitRaw": "kW/m3/s",
     "note": "원표기 3x0546 · Present SFP value.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30547,
     "name": "MIRU Control 9 kWh",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "원표기 3x0547 · kWh value.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30548,
     "name": "MIRU Control 9 MWh",
     "unit": null,
     "unitRaw": "MWh",
     "note": "원표기 3x0548 · MWh value.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30553,
     "name": "MIRU Control 10 Min air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0553 · Min possible air flow setting",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30554,
     "name": "MIRU Control 10 Max air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0554 · Max possible air flow setting",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30555,
     "name": "MIRU Control 10 Air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0555 · Present air flow.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30556,
     "name": "MIRU Control 10 Air flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0556 · Present air flow regulator set point.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30557,
     "name": "MIRU Control 10 Pressure",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0557 · Present duct pressure.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30558,
     "name": "MIRU Control 10 Pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0558 · Present duct pressure regulator set point.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30559,
     "name": "MIRU Control 10 External temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0559 · Present external temperature.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30560,
     "name": "MIRU Control 10 Operation time",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0560 · Present operation time, present in days (24h).",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30561,
     "name": "MIRU Control 10 Fan level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0561 · Present running level of the fan.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30562,
     "name": "MIRU Control 10 Fan power",
     "unit": "W",
     "unitRaw": "W",
     "note": "원표기 3x0562 · Present power consumption level of the fan.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30563,
     "name": "MIRU Control 10 SFP",
     "unit": null,
     "unitRaw": "kW/m3/s",
     "note": "원표기 3x0563 · Present SFP value.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30564,
