     "name": "MIRU Control 10 kWh",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "원표기 3x0564 · kWh value.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30565,
     "name": "MIRU Control 10 MWh",
     "unit": null,
     "unitRaw": "MWh",
     "note": "원표기 3x0565 · MWh value.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30570,
     "name": "IQlogic software version",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0570 · Present controller software version",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 30591,
     "name": "AHU Version",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0591 · 1=Version 1 2=Version 2 3=Version 3 4=Version 4 5=Version A 6=Version B 7=Version C 8=Version D 9=Version E 10=Version F",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 30592,
     "name": "Operation level",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0592 · 0=Fan not available 1=Alarm stop 2=Manual total stop (on hand terminal) 3=External total stop (digital input) 4=Communication total stop 5=Communication normal stop 6=Communication extended normal stop 7=Time channel total stop",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30604,
     "name": "Triggered alarm #1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0604 · ((Alarm group - 1) x 15) + alarm number in group=Triggered alarm number. Zero if no triggered alarm.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30605,
     "name": "Triggered alarm #2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0605",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30606,
     "name": "Triggered alarm #3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0606",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30607,
     "name": "Triggered alarm #4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0607",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30608,
     "name": "Triggered alarm #5",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0608",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30609,
     "name": "Triggered alarm #6",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0609",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30610,
     "name": "Triggered alarm #7",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0610",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30611,
     "name": "Triggered alarm #8",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0611",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30612,
     "name": "Triggered alarm #9",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0612",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30613,
     "name": "Triggered alarm #10",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0613",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30614,
     "name": "Triggered alarm group #1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0614 · Zero if no triggered alarm group.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30615,
     "name": "Triggered alarm group #2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0615",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30616,
     "name": "Triggered alarm group #3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0616",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30617,
     "name": "Triggered alarm group #4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0617",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30618,
     "name": "Triggered alarm group #5",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0618",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30619,
     "name": "Triggered alarm group #6",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0619",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30620,
     "name": "Triggered alarm group #7",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0620",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30621,
     "name": "Triggered alarm group #8",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0621",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30622,
     "name": "Triggered alarm group #9",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0622",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30623,
     "name": "Triggered alarm group #10",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0623",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30654,
     "name": "Weekday",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0654 · The internal clock present weekday",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30655,
     "name": "Current action",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0655 · 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30656,
     "name": "Effective period",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0656 · 0=Inactive, 1=Active",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30657,
     "name": "Exception schedule 1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0657 · 0=Inactive, 1=Active",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30658,
     "name": "Exception schedule 2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0658 · 0=Inactive, 1=Active",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30659,
     "name": "Calendar 1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0659 · 0=Inactive, 1=Active",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30660,
     "name": "Calendar 2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0660 · 0=Inactive, 1=Active",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30661,
     "name": "Prolonged low speed remaining hours",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0661 · Prolonged external low speed remaining operation.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30662,
     "name": "Prolonged low speed remaining seconds",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0662 · Prolonged external low speed remaining operation.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30663,
     "name": "Prolonged high speed remaining hours",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0663 · Prolonged external high speed remaining operation.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30664,
     "name": "Prolonged high speed remaining seconds",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0664 · Prolonged external high speed remaining operation.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30665,
     "name": "Schedule exception invalid data",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0665 · 0=Inactive, 1=Active",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30666,
     "name": "Calendar 1 invalid data",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0666 · 0=Inactive, 1=Active",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30667,
     "name": "Calendar 2 invalid data",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0667 · 0=Inactive, 1=Active",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30697,
     "name": "Exhaust heat heat retention at stop",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0697",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30698,
     "name": "Exhaust heat heat retention at operation",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0698",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30699,
     "name": "Exhaust heat frost protection alarm limit",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0699",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30700,
     "name": "Extra regulation sequence 2 heat regulator level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0700 · Present level of extra regulation heat.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30701,
     "name": "Extra regulation sequence 2 heat output level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0701 · Present level of extra regulation heat.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30702,
     "name": "Extra regulation sequence 2 cool regulator level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0702 · Present level of extra regulation cool.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30703,
     "name": "Extra regulation sequence 2 cool output level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0703 · Present level of extra regulation cool.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30704,
     "name": "Re-heat retention at stop",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0704",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30705,
     "name": "Re-heat retention at operation",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0705",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30706,
     "name": "Re-heat frost protection alarm limit",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0706",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30707,
     "name": "Pre-heat retention at stop",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0707",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30708,
     "name": "Pre-heat retention at operation",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0708",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30709,
     "name": "Pre-heat frost protection alarm limit",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0709",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30710,
     "name": "Xzone heat retention at stop",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0710",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30711,
     "name": "Xzone heat retention at operation",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0711",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30712,
     "name": "Xzone frost protection alarm limit",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0712",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30713,
     "name": "Extra regulation sequence 1 heat retention at stop",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0713",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30714,
     "name": "Extra regulation sequence 1 heat retention at operation",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0714",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30715,
     "name": "Extra regulation sequence 1 frost protection alarm limit",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0715",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30716,
     "name": "Extra regulation sequence 2 heat retention at stop",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0716",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30717,
     "name": "Extra regulation sequence 2 heat retention at operation",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0717",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30718,
     "name": "Extra regulation sequence 2 frost protection alarm limit",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0718",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30719,
     "name": "Heat exchange motor power consumption W",
     "unit": "W",
     "unitRaw": "W",
     "note": "원표기 3x0719",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30720,
     "name": "Heat exchange motor power consumption kW",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "원표기 3x0720",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30721,
     "name": "Heat exchange motor energy consumption kWh",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "원표기 3x0721",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30722,
     "name": "Heat exchange motor energy consumption MWh",
     "unit": null,
     "unitRaw": "MWh",
     "note": "원표기 3x0722",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30723,
     "name": "Heat power recovery W",
     "unit": "W",
     "unitRaw": "W",
     "note": "원표기 3x0723",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30724,
     "name": "Heat power recovery kW",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "원표기 3x0724",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30725,
     "name": "Heat power consumption W",
     "unit": "W",
     "unitRaw": "W",
     "note": "원표기 3x0725",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30726,
     "name": "Heat power consumption kW",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "원표기 3x0726",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30727,
     "name": "Cool power recovery W",
     "unit": "W",
     "unitRaw": "W",
     "note": "원표기 3x0727",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30728,
     "name": "Cool power recovery kW",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "원표기 3x0728",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30729,
     "name": "Cool power consumption W",
     "unit": "W",
     "unitRaw": "W",
     "note": "원표기 3x0729",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30730,
     "name": "Cool power consumption kW",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "원표기 3x0730",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30731,
     "name": "Heat energy recovery kWh",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "원표기 3x0731",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30732,
     "name": "Heat energy recovery MWh",
     "unit": null,
     "unitRaw": "MWh",
     "note": "원표기 3x0732",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30733,
     "name": "Cool energy recovery kWh",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "원표기 3x0733",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30734,
     "name": "Cool energy recovery MWh",
     "unit": null,
     "unitRaw": "MWh",
     "note": "원표기 3x0734",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30735,
     "name": "Heat energy consumption kWh",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "원표기 3x0735",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30736,
     "name": "Heat energy consumption MWh",
     "unit": null,
     "unitRaw": "MWh",
     "note": "원표기 3x0736",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30737,
     "name": "Cool energy consumption kWh",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "원표기 3x0737",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30738,
     "name": "Cool energy consumption MWh",
     "unit": null,
     "unitRaw": "MWh",
     "note": "원표기 3x0738",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30739,
     "name": "Pulse counter input 1 kWh",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "원표기 3x0739",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30740,
     "name": "Pulse counter input 1 MWh",
     "unit": null,
     "unitRaw": "MWh",
     "note": "원표기 3x0740",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30741,
     "name": "Pulse counter input 2 kWh",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "원표기 3x0741",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30742,
     "name": "Pulse counter input 2 MWh",
     "unit": null,
     "unitRaw": "MWh",
     "note": "원표기 3x0742",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30743,
     "name": "Pulse counter input 3 kWh",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "원표기 3x0743",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30744,
     "name": "Pulse counter input 3 MWh",
     "unit": null,
     "unitRaw": "MWh",
     "note": "원표기 3x0744",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30745,
     "name": "Pulse counter input 4 kWh",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "원표기 3x0745",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 63,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30746,
     "name": "Pulse counter input 4 MWh",
     "unit": null,
     "unitRaw": "MWh",
     "note": "원표기 3x0746",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 63,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30747,
     "name": "Re-heat water coil power consumption W",
     "unit": "W",
     "unitRaw": "W",
     "note": "원표기 3x0747",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 63,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30748,
     "name": "Re-heat water coil power consumption kW",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "원표기 3x0748",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 63,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30749,
     "name": "Re-heat water coil energy consumption kWh",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "원표기 3x0749",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 63,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30750,
     "name": "Re-heat water coil energy consumption MWh",
     "unit": null,
     "unitRaw": "MWh",
     "note": "원표기 3x0750",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 63,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30751,
     "name": "Cool water coil power consumption W",
     "unit": "W",
     "unitRaw": "W",
     "note": "원표기 3x0751",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 63,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30752,
     "name": "Cool water coil power consumption kW",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "원표기 3x0752",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 63,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30753,
     "name": "Cool water coil energy consumption kWh",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "원표기 3x0753",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 63,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30754,
     "name": "Cool water coil energy consumption MWh",
     "unit": null,
     "unitRaw": "MWh",
     "note": "원표기 3x0754",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 63,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30755,
     "name": "Xzone heat water coil power consumption W",
     "unit": "W",
     "unitRaw": "W",
     "note": "원표기 3x0755",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 63,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30756,
     "name": "Xzone heat water coil power consumption kW",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "원표기 3x0756",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 63,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30757,
     "name": "Xzone heat water coil energy consumption kWh",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "원표기 3x0757",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 63,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30758,
     "name": "Xzone heat water coil energy consumption MWh",
     "unit": null,
     "unitRaw": "MWh",
     "note": "원표기 3x0758",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 63,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30759,
     "name": "Xzone cool water coil power consumption W",
     "unit": "W",
     "unitRaw": "W",
     "note": "원표기 3x0759",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 63,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30760,
     "name": "Xzone cool water coil power consumption kW",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "원표기 3x0760",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 63,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30761,
     "name": "Xzone cool water coil energy consumption kWh",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "원표기 3x0761",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 63,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30762,
     "name": "Xzone cool water coil energy consumption MWh",
     "unit": null,
     "unitRaw": "MWh",
     "note": "원표기 3x0762",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 63,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30763,
     "name": "Re-heat liquid flow level",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0763",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 63,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30764,
     "name": "Cool liquid flow level",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0764",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 63,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30765,
     "name": "Xzone heat liquid flow level",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0765",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 63,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30766,
     "name": "Xzone cool liquid flow level",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 3x0766",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 63,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30780,
     "name": "Re-heat return water temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0780",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 63,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30781,
     "name": "Re-heat flow water temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0781",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 63,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30782,
     "name": "Cool return water temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0782",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 63,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30783,
     "name": "Cool flow water temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0783",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 63,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30784,
     "name": "Xzone heat return water temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0784",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 63,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30785,
     "name": "Xzone heat flow water temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0785",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 63,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30786,
     "name": "Xzone cool return water temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0786",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 63,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30787,
     "name": "Xzone cool flow water temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0787",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 63,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30800,
     "name": "External operation I/O-module 3, analogue input 1",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0800",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 63,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30801,
     "name": "External operation I/O-module 3, analogue input 2",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0801",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 63,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30804,
     "name": "External operation I/O-module 3, analogue output 1",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0804",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 63,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30805,
     "name": "External operation I/O-module 3, analogue output 2",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0805",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 64,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30806,
     "name": "External operation I/O-module 6, analogue input 1",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0806",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 64,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30807,
     "name": "External operation I/O-module 6, analogue input 2",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0807",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 64,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30810,
     "name": "External operation I/O-module 6, analogue output 1",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0810",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 64,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30811,
     "name": "External operation I/O-module 6, analogue output 2",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0811",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 64,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30812,
     "name": "External operation I/O-module A, analogue input",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0812",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 64,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30813,
     "name": "External operation I/O-module A, temp sensor 1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0813",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 64,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30814,
     "name": "External operation I/O-module A, temp sensor 2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0814",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 64,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30815,
     "name": "External operation I/O-module B, analogue input",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0815",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 64,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30816,
     "name": "External operation I/O-module B, temp sensor 1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0816",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 64,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30817,
     "name": "External operation I/O-module B, temp sensor 2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0817",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 64,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30818,
     "name": "External operation I/O-module C, analogue input",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0818",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 64,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30819,
     "name": "External operation I/O-module C, temp sensor 1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0819",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 64,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30820,
     "name": "External operation I/O-module C, temp sensor 2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x0820",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 64,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 31001,
     "name": "Alarm group 1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1001 · Bit0=Alarm1 Bit1=Alarm2 Bit2=Alarm3 Bit3=Alarm4 Bit4=Alarm5 Bit5=Alarm6 Bit6=Alarm7 Bit7=Alarm8 Bit8=Alarm9 Bit9=Alarm10 Bit10=Alarm11 Bit11=Alarm12 Bit12=Alarm13 Bit13=Alarm14 Bit14=Alarm15",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 65,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31002,
     "name": "Alarm group 2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1002",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 65,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31003,
     "name": "Alarm group 3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1003",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 65,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31004,
     "name": "Alarm group 4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1004",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 65,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31005,
     "name": "Alarm group 5",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1005",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 65,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31006,
     "name": "Alarm group 6",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1006",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 65,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31007,
     "name": "Alarm group 7",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1007",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 65,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31008,
     "name": "Alarm group 8",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1008",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 65,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31009,
     "name": "Alarm group 9",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1009",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 65,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31010,
     "name": "Alarm group 10",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1010",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 65,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31011,
     "name": "Alarm group 11",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1011",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 65,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31012,
     "name": "Alarm group 12",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1012",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 65,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31013,
     "name": "Alarm group 13",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1013",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 65,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31014,
     "name": "Alarm group 14",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1014",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 65,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31015,
     "name": "Alarm group 15",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1015",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 65,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31016,
     "name": "Alarm group 16",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1016",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 65,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31017,
     "name": "Alarm group 17",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1017",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 65,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31018,
     "name": "Alarm group 18",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1018",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 65,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31019,
     "name": "Alarm group 19",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1019",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 65,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31020,
     "name": "Alarm group 20",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1020",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 65,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31021,
     "name": "Alarm group 21",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1021",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 65,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31022,
     "name": "Alarm group 22",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1022",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 65,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31023,
     "name": "Alarm group 23",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1023",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 65,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31024,
     "name": "Alarm group 24",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1024",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 65,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31025,
     "name": "Alarm group 25",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1025",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 65,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31026,
     "name": "Alarm group 26",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1026",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 65,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31027,
     "name": "Alarm group 27",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1027",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 65,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31028,
     "name": "Alarm group 28",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1028",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 65,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31029,
     "name": "Alarm group 29",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1029",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 65,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31030,
     "name": "Alarm group 30",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1030",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 65,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31031,
     "name": "Alarm group 31",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1031",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 65,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31032,
     "name": "Alarm group 32",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1032",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 65,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31033,
     "name": "Alarm group 33",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1033",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 65,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31034,
     "name": "Alarm group 34",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1034",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 65,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31035,
     "name": "Alarm group 35",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1035",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 65,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31036,
     "name": "Alarm group 36",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1036",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31037,
     "name": "Alarm group 37",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1037",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31038,
     "name": "Alarm group 38",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1038",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31039,
     "name": "Alarm group 39",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1039",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31040,
     "name": "Alarm group 40",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1040",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31041,
     "name": "Alarm group 41",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1041",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31042,
     "name": "Alarm group 42",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1042",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31043,
     "name": "Alarm group 43",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1043",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31044,
     "name": "Alarm group 44",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1044",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31045,
     "name": "Alarm group 45",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1045",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31046,
     "name": "Alarm group 46",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1046",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31047,
     "name": "Alarm group 47",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1047",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31048,
     "name": "Alarm group 48",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1048",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31049,
     "name": "Alarm group 49",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1049",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31050,
     "name": "Alarm group 50",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1050",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31051,
     "name": "Alarm group 51",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1051",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31052,
     "name": "Alarm group 52",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1052",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31053,
     "name": "Alarm group 53",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1053",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31054,
     "name": "Alarm group 54",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1054",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31055,
     "name": "Alarm group 55",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1055",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31056,
     "name": "Alarm group 56",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1056",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31057,
     "name": "Alarm group 57",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1057",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31058,
     "name": "Alarm group 58",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1058",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31059,
     "name": "Alarm group 59",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1059",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31060,
     "name": "Alarm group 60",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1060",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31061,
     "name": "Alarm group 61",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1061",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31062,
     "name": "Alarm group 62",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1062",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31063,
     "name": "Alarm group 63",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1063",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31064,
     "name": "Alarm group 64",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1064",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31065,
     "name": "Alarm group 65",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1065",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31066,
     "name": "Alarm group 66",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1066",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31067,
     "name": "Alarm group 67",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1067",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31068,
     "name": "Alarm group 68",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1068",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31069,
     "name": "Alarm group 69",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1069",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31070,
     "name": "Alarm group 70",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1070",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31071,
     "name": "Alarm group 71",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1071",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31072,
     "name": "Alarm group 72",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1072",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31073,
     "name": "Alarm group 73",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1073",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31074,
     "name": "Alarm group 74",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1074",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31075,
     "name": "Alarm group 75",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1075",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31076,
     "name": "Alarm group 76",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1076",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31077,
     "name": "Alarm group 77",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1077",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31078,
     "name": "Alarm group 78",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1078",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31079,
     "name": "Alarm group 79",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1079",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31080,
     "name": "Alarm group 80",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1080",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31081,
     "name": "Alarm group 81",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1081",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31082,
     "name": "Alarm group 82",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1082",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31083,
     "name": "Alarm group 83",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1083",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31084,
     "name": "Alarm group 84",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1084",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 66,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31085,
     "name": "Alarm group 85",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1085",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 67,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31086,
     "name": "Alarm group 86",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1086",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 67,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31087,
     "name": "Alarm group 87",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1087",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 67,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31088,
     "name": "Alarm group 88",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1088",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 67,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31089,
     "name": "Alarm group 89",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1089",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 67,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31090,
     "name": "Alarm group 90",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1090",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 67,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31091,
     "name": "Alarm group 91",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1091",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 67,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31092,
     "name": "Alarm group 92",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1092",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 67,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31093,
     "name": "Alarm group 93",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1093",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 67,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31094,
     "name": "Alarm group 94",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1094",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 67,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31095,
     "name": "Alarm group 95",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1095",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 67,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31096,
     "name": "Alarm group 96",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1096",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 67,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31097,
     "name": "Alarm group 97",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1097",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 67,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31098,
     "name": "Alarm group 98",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1098",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 67,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31099,
     "name": "Alarm group 99",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1099",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 67,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31100,
     "name": "Alarm group 100",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1100",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 67,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 31400,
     "name": "H/C mode",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1400 · 0=Inactive, 1=Active",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 67,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 31401,
     "name": "H/C defrost accessory",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1401 · 0=Inactive, 1=Recirculation, 2=Electric heat",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 67,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 31402,
     "name": "H/C recirculation defrost active",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1402 · 0=Inactive, 1=Active",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 67,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 31403,
     "name": "H/C defrost active",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1403 · 0=Inactive, 1=Active",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 67,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 31405,
     "name": "H/C recirculation defrost damper output",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x1405",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 67,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 31406,
     "name": "H/C recirculation defrost damper input",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x1406",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 67,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 31407,
     "name": "H/C heat type",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1407 · 0=None,1..8=Electric, 9..10=Water, 11..15=Electric",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 67,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 31409,
     "name": "H/C heat anti frost temp/overheat input",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x1409 · Present H/C heat anti frost temperature for water heat coil. Value 0=overheat when electric heat is used.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 67,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 31410,
     "name": "H/C operation mode",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1410 · 0=Inactive, 1=Stop, 2=Stabilization, 3=Normal operation, 4=Comfort operation, 5=Economy operation, 6=Defrost, 7=Defrost, 8=Oil recovery",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 67,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 31411,
     "name": "H/C defrost mode",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1411 · 0=Inactive, 1=Start delay, 2=Initializing, 3=Pre-defrosting, 4=Defrosting, 5=Draining",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 67,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 31412,
     "name": "H/C heat/cool mode",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x1412 · 0=Heating, 1=Cooling",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 67,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 31413,
     "name": "H/C operation level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x1413",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 67,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 31414,
     "name": "H/C heat defrost level",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x1414",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 67,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 31415,
     "name": "H/C defrost pressure level",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x1415",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 67,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 31416,
     "name": "H/C defrost pressure start limit",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x1416",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 67,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 31417,
     "name": "H/C defrost pressure end limit",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x1417",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 67,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 31418,
     "name": "H/C superheat temp",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 3x1418",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 67,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 31419,
     "name": "H/C discharge temp",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x1419",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 67,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 31420,
     "name": "H/C suction temp",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x1420",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 67,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 31421,
     "name": "H/C condensation temp",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x1421",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 67,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 31422,
     "name": "H/C evaporation temp",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 3x1422",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 67,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 31423,
     "name": "H/C high pressure",
     "unit": "bar",
     "unitRaw": "Bar",
     "note": "원표기 3x1423",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 67,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 31424,
     "name": "H/C low pressure",
     "unit": "bar",
     "unitRaw": "Bar",
     "note": "원표기 3x1424",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 67,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40001,
     "name": "SA Fan regulation mode",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0001 · Setting of regulation type for the supply air fan. 0=Air flow reg. 1=Pressure reg. 2=Demand reg. 3=Slave controlled by EA fan",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 68,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40002,
     "name": "EA Fan regulation mode",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0002 · Setting of regulation type for the extract air fan. 0=Air flow reg. 1=Pressure reg. 2=Demand reg. 3=Slave controlled by SA fan",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 68,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40003,
     "name": "SA low speed air flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0003 · Supply air flow set point for the unit when running in low speed operation.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 68,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40004,
     "name": "EA low speed air flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0004 · Extract air flow set point for the unit when running in low speed operation.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 68,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40005,
     "name": "SA high speed air flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0005 · Supply air flow set point for the unit when running in high speed operation.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 68,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40006,
     "name": "EA high speed air flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0006 · Extract air flow set point for the unit when running in high speed operation.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 68,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40007,
     "name": "SA max speed air flow set point bost",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0007 · Supply air flow max. limit for the unit when the low/high speed operation set point is altered by boosting function etc.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 68,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40008,
     "name": "EA max speed air flow set point bost",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0008 · Extract air flow max. limit for the unit when the low/high speed operation set point is altered by boosting function etc.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 68,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40009,
     "name": "SA regulation zone",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0009 · Supply air flow regulation zone setting in % of the present air flow set point that the regulator is allowed to work within.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 68,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40010,
     "name": "EA regulation zone",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0010 · Extract air flow regulation zone setting in % of the present air flow set point that the regulator is allowed to work within.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 68,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40011,
     "name": "SA regulation I-time",
     "unit": "s",
     "unitRaw": "s",
     "note": "원표기 4x0011 · Supply air flow regulator affection setting.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 68,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40012,
     "name": "EA regulation I-time",
     "unit": "s",
     "unitRaw": "s",
     "note": "원표기 4x0012 · Extract air flow regulator affection setting.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 68,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40019,
     "name": "SA low speed pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0019 · Supply air duct pressure set point for the unit when running in low speed operation.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 68,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40020,
     "name": "EA low speed pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0020 · Extract air duct pressure set point for the unit when running in low speed operation.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 68,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40021,
     "name": "SA high speed pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0021 · Supply air duct pressure for the unit when running in high speed operation.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 68,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40022,
     "name": "EA high speed pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0022 · Extract air duct pressure set point for the unit when running in high speed operation.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 68,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40023,
     "name": "SA max speed pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0023 · Supply air duct pressure max. limit for the unit when the low/high speed operation set point is altered by boosting function etc.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 68,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40024,
     "name": "EA max speed pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0024 · Extract air duct pressure max. limit for the unit when the low/high speed operation set point is altered by boosting function etc.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 68,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40025,
     "name": "SA max speed output signal",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0025 · Max. limit for the supply air fan speed when running in pressure regulation mode.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 68,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 40026,
     "name": "EA max speed output signal",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0026 · Max. limit for the extract air fan speed when running in pressure regulation mode.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 68,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40027,
     "name": "SA pressure regulation zone",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0027 · Supply air pressure regulation zone setting in % of the present duct pressure set point that the regulator is allowed to work within.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 68,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40028,
     "name": "EA pressure regulation zone",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0028 · Extract air pressure regulation zone setting in % of the present duct pressure set point that the regulator is allowed to work within.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40029,
     "name": "SA pressure I-time",
     "unit": "s",
     "unitRaw": "s",
     "note": "원표기 4x0029 · Supply air pressure regulator affection setting.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40030,
     "name": "EA pressure I-time",
     "unit": "s",
     "unitRaw": "s",
     "note": "원표기 4x0030 · Extract air pressure regulator affection setting.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40033,
     "name": "Demand low speed CO2 set point",
     "unit": "ppm",
     "unitRaw": "ppm",
     "note": "원표기 4x0033 · Set point for the CO2 input signal for the unit when running in low speed operation.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40034,
     "name": "Demand high speed CO2 set point",
     "unit": "ppm",
     "unitRaw": "ppm",
     "note": "원표기 4x0034 · Set point for the CO2 input signal for the unit when running in high speed operation.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40035,
     "name": "Demand low speed VOC set point",
     "unit": "ppm",
     "unitRaw": "ppm",
     "note": "원표기 4x0035 · Set point for the VOC input signal for the unit when running in low speed operation.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40036,
     "name": "Demand high speed VOC set point",
     "unit": "ppm",
     "unitRaw": "ppm",
     "note": "원표기 4x0036 · Set point for the VOC input signal for the unit when running in high speed operation.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40037,
     "name": "Demand low speed set point",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0037 · Set point for the 0..10V input signal for the unit when running in low speed operation.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40038,
     "name": "Demand high speed set point",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0038 · Set point for the 0..10V input signal for the unit when running in high speed operation.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40039,
     "name": "SA min speed air flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0039 · Supply air flow min. limit for the unit when the low/high speed operation set point is altered when running in fan regulation mode demand.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40040,
     "name": "EA min speed air flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0040 · Extract air flow min. limit for the unit when the low/high speed operation set point is altered when running in fan regulation mode demand.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40041,
     "name": "SA max speed air flow set point demand",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0041 · Supply air flow max limit for the unit when the low/high speed operation set point is altered when running in fan regulation mode demand.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40042,
     "name": "EA max speed air flow set point demand",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0042 · Extract air flow max. limit for the unit when the low/high speed operation set point is altered when running in fan regulation mode demand.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40043,
     "name": "Demand P-band",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0043 · Demand regulator P-band setting.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40044,
     "name": "Demand I-time",
     "unit": "s",
     "unitRaw": "s",
     "note": "원표기 4x0044 · Demand regulator affection setting.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40045,
     "name": "Demand CO2 P-band",
     "unit": "ppm",
     "unitRaw": "ppm",
     "note": "원표기 4x0045 · Demand C02 regulator P-band setting.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40046,
     "name": "Demand VOC P-band",
     "unit": "ppm",
     "unitRaw": "ppm",
     "note": "원표기 4x0046 · Demand VOC regulator P-band setting.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40050,
     "name": "Slave offset factor",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0050",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40051,
     "name": "SA slave offset air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0051",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40052,
     "name": "EA slave offset air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0052",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 69,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40053,
     "name": "Outdoor temp compensation function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0053 · 0=Inactive, 1=Active at low speed, 2=Active at high speed, 3=Active at low and high speed.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 70,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40054,
     "name": "Outdoor temp compensation X1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0054",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 70,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40055,
     "name": "Outdoor temp compensation X2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0055",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 70,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40056,
     "name": "Outdoor temp compensation X3",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0056",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 70,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40057,
     "name": "Outdoor temp compensation X4",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0057",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 70,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40058,
     "name": "Outdoor temp compensation Y1 SA air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0058",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 70,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40059,
     "name": "Outdoor temp compensation Y2 SA air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0059",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 70,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40060,
     "name": "Outdoor temp compensation Y3 SA air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0060",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 70,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40061,
     "name": "Outdoor temp compensation Y4 SA air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0061",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 70,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40062,
     "name": "Outdoor temp compensation Y1 EA air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0062",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 70,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40063,
     "name": "Outdoor temp compensation Y2 EA air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0063",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 70,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40064,
     "name": "Outdoor temp compensation Y3 EA air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0064",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 70,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40065,
     "name": "Outdoor temp compensation Y4 EA air flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0065",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 70,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40066,
     "name": "Outdoor temp compensation Y1 SA pressure",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0066",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 70,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40067,
     "name": "Outdoor temp compensation Y2 SA pressure",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0067",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 70,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40068,
     "name": "Outdoor temp compensation Y3 SA pressure",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0068",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 70,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40069,
     "name": "Outdoor temp compensation Y4 SA pressure",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0069",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 70,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40070,
     "name": "Outdoor temp compensation Y1 EA pressure",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0070",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 70,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40071,
     "name": "Outdoor temp compensation Y2 EA pressure",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0071",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 70,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40072,
     "name": "Outdoor temp compensation Y3 EA pressure",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0072",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 70,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40073,
     "name": "Outdoor temp compensation Y4 EA pressure",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0073",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 70,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40078,
     "name": "Down regulation function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0078 · 0=Inactive, 1=SA, 2=SA and EA",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 70,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40079,
     "name": "Down regulation neutral zone",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0079",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 70,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40080,
     "name": "Down regulation P-band",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0080",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 70,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40081,
     "name": "Down regulation I-time",
     "unit": "s",
     "unitRaw": "s",
     "note": "원표기 4x0081",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 70,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40084,
     "name": "Fans in operation at fire alarm 1 function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0084 · 0=Inactive, 1=SA, 2=EA, 3=SA and EA",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 70,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40085,
     "name": "SA fan speed at fire alarm 1",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0085",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 70,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40086,
     "name": "EA fan speed at fire alarm 1",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0086",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 70,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40087,
     "name": "Fans in operation at fire alarm 2 function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0087 · 0=Inactive, 1=SA, 2=EA, 3=SA and EA",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 70,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40088,
     "name": "SA fan speed at fire alarm 2",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0088",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 70,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40089,
     "name": "EA fan speed at fire alarm 2",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0089",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 70,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40090,
     "name": "Fans in operation at internal fire alarm function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0090 · 0=Inactive, 1=SA, 2=EA, 3=SA and EA",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 70,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40091,
     "name": "SA fan speed at internal fire alarm",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0091",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 70,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40092,
     "name": "EA fan speed at internal fire alarm",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0092",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 70,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40095,
     "name": "Pre-filter function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0095 · 0=Inactive, 1=SA, 2=EA, 3=SA and EA",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40096,
     "name": "Pre-filter calibration",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0096 · 0=Inactive, 1=SA, 2=EA, 3=SA and EA",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40097,
     "name": "SA pre-filter alarm limit",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0097",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40098,
     "name": "EA pre-filter alarm limit",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0098",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40101,
     "name": "AHU filter function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0101 · 0=Inactive, 1=SA, 2=EA, 3=SA and EA",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40102,
     "name": "AHU filter calibration",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0102 · 0=Inactive, 1=SA, 2=EA, 3=SA and EA",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40103,
     "name": "SA AHU-filter alarm limit",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0103",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40104,
     "name": "EA AHU-filter alarm limit",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0104",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40107,
     "name": "SA end filter function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0107 · 0=Inactive, 1=SA",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40108,
     "name": "SA end filter calibration",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0108 · 0=Inactive, 1=SA",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40109,
     "name": "SA end-filter alarm limit",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0109",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40111,
     "name": "Seasonal controlled temperature regulation",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0111 · 0=Inactive, 1=Active",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40112,
     "name": "Seasonal controlled temperature regulation mode",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0112 · 0=ERS-1, 1=ERS-2, 2=SA, 3=EA, 4=ORS, 5=ORE",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40113,
     "name": "Seasonal controlled temperature regulation active",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0113",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40114,
     "name": "Seasonal controlled temperature regulation inactive",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0114",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40115,
     "name": "Temperature regulation mode",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0115 · 1=ERS-1, 2=ERS-2, 3=SA, 4=EA, 5=ORS, 6=ORE",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40117,
     "name": "ERS 1 step",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0117 · Curve setting according to the diagram for ERS 1.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40118,
     "name": "ERS 1 diff",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0118 · Supply air temp difference setting according to the diagram for ERS 1.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40119,
     "name": "ERS 1 breakpoint",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0119 · Breakpoint temp setting according to the diagram for ERS 1.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40122,
     "name": "ERS 2 breakpoint X1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0122 · Breakpoint X1 setting according to the diagram for ERS 2.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40123,
     "name": "ERS 2 breakpoint X2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0123 · Breakpoint X2 setting according to the diagram for ERS 2.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40124,
     "name": "ERS 2 breakpoint X3",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0124 · Breakpoint X3 setting according to the diagram for ERS 2.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40125,
     "name": "ERS 2 breakpoint X4",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0125 · Breakpoint X4 setting according to the diagram for ERS 2.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40126,
     "name": "ERS 2 breakpoint Y1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0126 · Breakpoint Y1 setting according to the diagram for ERS 2.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40127,
     "name": "ERS 2 breakpoint Y2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0127 · Breakpoint Y2 setting according to the diagram for ERS 2.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40128,
     "name": "ERS 2 breakpoint Y3",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0128 · Breakpoint Y3 setting according to the diagram for ERS 2.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40129,
     "name": "ERS 2 breakpoint Y4",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0129 · Breakpoint Y4 setting according to the diagram for ERS 2.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40132,
     "name": "SA temperature set point",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0132 · Supply air temperature setting, for supply air temp regulation mode.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 71,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40135,
     "name": "EA/Room temperature set point",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0135 · Extract air/room temperature setting, for Extract air/room temp regulation mode.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40136,
     "name": "SA min temp set point",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0136 · Supply air min. set point during EA/room regulation mode.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40137,
     "name": "SA max temp set point",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0137 · Supply air max. set point during EA/room regulation mode.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40138,
     "name": "EA regultaion P-band",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0138",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40139,
     "name": "EA regultaion I-time",
     "unit": "s",
     "unitRaw": "s",
     "note": "원표기 4x0139",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40142,
     "name": "ORS breakpoint X1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0142 · Breakpoint X1 setting according to the diagram for ORS.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40143,
     "name": "ORS breakpoint X2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0143 · Breakpoint X2 setting according to the diagram for ORS.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40144,
     "name": "ORS breakpoint X3",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0144 · Breakpoint X3 setting according to the diagram for ORS.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40145,
     "name": "ORS breakpoint X4",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0145 · Breakpoint X4 setting according to the diagram for ORS.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40146,
     "name": "ORS breakpoint Y1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0146 · Breakpoint Y1 setting according to the diagram for ORS.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40147,
     "name": "ORS breakpoint Y2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0147 · Breakpoint Y2 setting according to the diagram for ORS.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40148,
     "name": "ORS breakpoint Y3",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0148 · Breakpoint Y3 setting according to the diagram for ORS.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40149,
     "name": "ORS breakpoint Y4",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0149 · Breakpoint Y4 setting according to the diagram for ORS.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40152,
     "name": "ORE breakpoint X1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0152 · Breakpoint X1 setting according to the diagram for ORE.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40153,
     "name": "ORE breakpoint X2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0153 · Breakpoint X2 setting according to the diagram for ORE.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40154,
     "name": "ORE breakpoint X3",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0154 · Breakpoint X3 setting according to the diagram for ORE.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40155,
     "name": "ORE breakpoint X4",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0155 · Breakpoint X4 setting according to the diagram for ORE.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40156,
     "name": "ORE breakpoint Y1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0156 · Breakpoint Y1 setting according to the diagram for ORE.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40157,
     "name": "ORE breakpoint Y2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0157 · Breakpoint Y2 setting according to the diagram for ORE.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40158,
     "name": "ORE breakpoint Y3",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0158 · Breakpoint Y3 setting according to the diagram for ORE.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40159,
     "name": "ORE breakpoint Y4",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0159 · Breakpoint Y4 setting according to the diagram for ORE.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40162,
     "name": "External room sensor 1 function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0162",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40163,
     "name": "External room sensor 2 function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0163",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40164,
     "name": "External room sensor 3 function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0164",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40165,
     "name": "External room sensor 4 function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0165",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40166,
     "name": "External room sensors measurement function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0166 · 0=Average, 1=Min, 2=Max",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40167,
     "name": "External room temp from BMS function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0167",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40168,
     "name": "External room temp from BMS",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0168",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40169,
     "name": "External room temp from BMS alarm time",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0169",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40172,
     "name": "External OA sensor 1 function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0172",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40173,
     "name": "External OA sensor 2 function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0173",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40174,
     "name": "External OA sensor 3 function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0174",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40175,
     "name": "External OA sensor 4 function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0175",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40176,
     "name": "External OA sensors measurement function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0176 · 0=Average, 1=Min, 2=Max",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40177,
     "name": "External OA temp from BMS function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0177",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40178,
     "name": "External OA temp from BMS",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0178",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40179,
     "name": "External OA temp from BMS alarm time",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0179",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 72,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40182,
     "name": "RHX defrost function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0182 · Setting for activating the defrost function for the rotary heat exchanger.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40183,
     "name": "RHX defrost calibration",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0183",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40184,
     "name": "RHX defrost start limit",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0184",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40187,
     "name": "RHX carry over control function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0187 · Setting for activating the carry over control function for the rotary heat exchanger.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40188,
     "name": "RHX sorption rotor function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0188 · Setting for activating the sorption rotor control function for the rotary heat exchanger. 0=inactive, 1=sorption max speed at cool recovery, 2=always sorption max speed.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40189,
     "name": "Rotor type",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0189 · 0=RECOnomic, 1=STE, 2=MPE, 3=MTE",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40190,
     "name": "RHX min exhaust air temp function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0190",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40191,
     "name": "RHX min exhaust air temp set point",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0191",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40192,
     "name": "RHX min exhaust air temp P-band",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0192",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40193,
     "name": "RHX min exhaust air temp I-time",
     "unit": "s",
     "unitRaw": "s",
     "note": "원표기 4x0193",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40198,
     "name": "PHX periodic operation of bypass damper function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0198",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40199,
     "name": "PHX periodic operation interval",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0199",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40200,
     "name": "PHX periodic operation time",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0200",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40201,
     "name": "PHX Bypass optimize",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0201",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40202,
     "name": "PHX supply air temp set point displacement",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0202",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40205,
     "name": "CHX periodic operation of pump function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0205",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40206,
     "name": "CHX periodic operation of valve function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0206",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40207,
     "name": "CHX periodic operation interval",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0207",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40208,
     "name": "CHX periodic operation time",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0208",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40213,
     "name": "PHX/CHX Bypass defrost limit",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0213 · PHX is default 3°C, CHX is default 5°C.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40214,
     "name": "PHX/CHX Bypass defrost P-band",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0214",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40215,
     "name": "PHX/CHX Bypass defrost I-time",
     "unit": "s",
     "unitRaw": "s",
     "note": "원표기 4x0215",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40220,
     "name": "Heat exchange temperature regulation P-band",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0220",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40221,
     "name": "Heat exchange temperature regulation I-time",
     "unit": "s",
     "unitRaw": "s",
     "note": "원표기 4x0221",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40222,
     "name": "Cool exchange temperature regulation P-band",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0222",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40223,
     "name": "Cool exchange temperature regulation I-time",
     "unit": "s",
     "unitRaw": "s",
     "note": "원표기 4x0223",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 73,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40226,
     "name": "Re-heat P-band",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0226",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40227,
     "name": "Re-heat I-time",
     "unit": "s",
     "unitRaw": "s",
     "note": "원표기 4x0227",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40228,
     "name": "Re-heat periodic operation of pump function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0228",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40229,
     "name": "Re-heat periodic operation of valve function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0229",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40230,
     "name": "Re-heat periodic operation interval",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0230",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40231,
     "name": "Re-heat periodic operation time",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0231",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40236,
     "name": "Extra regulation 1 combi coil output indication",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0236 · 0=Heat, 1=Cool",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40237,
     "name": "Extra regulation sequence 1 function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0237 · 0=Inactive, 1=Heat, 2=Cool, 3=Heat and Cool.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40238,
     "name": "Extra regulation sequence 1 output function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0238 · 0=0-10V, 1=10-0V",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40239,
     "name": "Extra regulation sequence 1 heat max output signal",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0239 · Maximum output signal setting for the extra regulation sequence.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40240,
     "name": "Extra regulation sequence 1 cool max output signal",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0240 · Maximum output signal setting for the extra regulation sequence.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40241,
     "name": "Extra regulation sequence 1 heat P-band",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0241",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40242,
     "name": "Extra regulation sequence 1 heat I-time",
     "unit": "s",
     "unitRaw": "s",
     "note": "원표기 4x0242",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40243,
     "name": "Extra regulation sequence 1 cool P-band",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0243",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40244,
     "name": "Extra regulation sequence 1 cool I-time",
     "unit": "s",
     "unitRaw": "s",
     "note": "원표기 4x0244",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40245,
     "name": "Extra regulation 1 periodic operation of pump function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0245",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40246,
     "name": "Extra regulation 1 periodic operation of valve function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0246",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40247,
     "name": "Extra regulation 1 periodic operation interval",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0247",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40248,
     "name": "Extra regulation 1 periodic operation time",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0248",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40249,
     "name": "Extra regulation 1 combi coil external signal indication",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0249 · 0=Heat, 1=Cool",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40250,
     "name": "Extra regulation 1 combi coil external signal value",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0250 · 0=Inactive, 1=Active",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40251,
     "name": "Extra regulation 1 temperature protection function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0251",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40252,
     "name": "Extra regulation 1 temperature protection temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0252",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40253,
     "name": "Extra regulation 1 temperature protection alarm delay",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0253",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40254,
     "name": "Season heat function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0254 · 0=Inactive, 1=Extra regulation sequence at closed input, 2=Extra regulation sequence at open input, 3=Manual mode.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40255,
     "name": "Season heat manual setting",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0255 · 0=Re-heat, 1=Extra regulation sequence",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40258,
     "name": "Cool step 1 min supply air flow limit",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0258",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40259,
     "name": "Cool step 2 min supply air flow limit",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0259",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40260,
     "name": "Cool step 3 min supply air flow limit",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0260",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40261,
     "name": "Cool on/off regulation function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0261 · 0=Inactive, 1=1 step, 2=2 steps, 3=3 steps.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40262,
     "name": "Cool SA neutral zone",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0262",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40263,
     "name": "Cool EA neutral zone",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0263",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40264,
     "name": "Cool outdoor temp limit 1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0264",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40265,
     "name": "Cool outdoor temp limit 2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0265",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40266,
     "name": "Cool outdoor temp limit 3",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0266",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40267,
     "name": "Cool 0-10V min supply air flow limit",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0267",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40268,
     "name": "Cool 0-10V min extract air flow limit",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0268",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40269,
     "name": "Cool restart time",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0269 · Setting of cool restart time between start-start.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40270,
     "name": "Cool step up delay time",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0270 · Setting of on/off cooling and COOL DX time delay between steps.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40271,
     "name": "Cool stand still time",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0271 · Setting of on/off cooling and COOL DX time delay before stop-start",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40272,
     "name": "Cool P-band",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0272",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40273,
     "name": "Cool I-time",
     "unit": "s",
     "unitRaw": "s",
     "note": "원표기 4x0273",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40274,
     "name": "Cool relay 1 periodic operation of pump function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0274",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40275,
     "name": "Cool relay 2 periodic operation of pump function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0275",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 74,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40276,
     "name": "Cool periodic operation of valve function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0276",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40277,
     "name": "Cool periodic operation interval",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0277",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40278,
     "name": "Cool periodic operation time",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0278",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40279,
     "name": "Cool step 1 min extract air flow limit",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0279",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40280,
     "name": "Cool step 2 min extract air flow limit",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0280",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40281,
     "name": "Cool step 3 min extract air flow limit",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0281",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40284,
     "name": "Summer night cool function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0284 · 0=Inactive, 1=Internal, 2=External(BMS)",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40285,
     "name": "Summer night cool start time (hour)",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0285",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40286,
     "name": "Summer night cool start time (minute)",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0286",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40287,
     "name": "Summer night cool stop time (hour)",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0287",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40288,
     "name": "Summer night cool stop time (minute)",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0288",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40289,
     "name": "Summer night cool OA temp start limit",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0289",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40290,
     "name": "Summer night cool EA temp start limit",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0290",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40291,
     "name": "Summer night cool EA temp stop limit",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0291",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40292,
     "name": "Summer night cool SA temp set point",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0292",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40293,
     "name": "Summer night cool SA flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0293",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40294,
     "name": "Summer night cool EA flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0294",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40295,
     "name": "Summer night cool from communication",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0295 · 0=Inactive, 1=Active",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40296,
     "name": "Intermittent night heat function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0296",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40297,
     "name": "Intermittent night heat SA flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0297",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40298,
     "name": "Intermittent night heat SA duct pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0298",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40299,
     "name": "Intermittent night heat EA temp start limit",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0299",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40300,
     "name": "Intermittent night heat EA temp stop limit",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0300",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40301,
     "name": "Intermittent night heat SA temp set point",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0301",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40302,
     "name": "Intermittent night heat recirculation function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0302",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40303,
     "name": "Intermittent night heat EA flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0303",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40304,
     "name": "Intermittent night heat EA duct pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0304",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40305,
     "name": "Morning boost function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0305",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40306,
     "name": "Morning boost start time (hour)",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0306",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40307,
     "name": "Morning boost start time (minute)",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0307",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40308,
     "name": "Morning boost air flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0308",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40309,
     "name": "Morning boost duct pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0309",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40311,
     "name": "Summer night cool SA duct pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0311",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40312,
     "name": "Summer night cool EA duct pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0312",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40313,
     "name": "Cooling boost function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0313 · 0=Inactive, 1=Comfort, 2=Economy, 3=Sequence, 4=Comfort and Economy, 5=Economy and Sequence",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40314,
     "name": "Cooling boost comfort start limit",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0314",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40315,
     "name": "Cooling boost comfort regulation speed",
     "unit": null,
     "unitRaw": "%/s",
     "note": "원표기 4x0315",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40316,
     "name": "Cooling boost economy P-band",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0316",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40317,
     "name": "Cooling boost economy I-time",
     "unit": "s",
     "unitRaw": "s",
     "note": "원표기 4x0317",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40320,
     "name": "Heating boost function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0320",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40321,
     "name": "Heating boost comfort start limit",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0321",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40322,
     "name": "Heating boost comfort regulation speed",
     "unit": null,
     "unitRaw": "%/s",
     "note": "원표기 4x0322",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 75,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40325,
     "name": "Xzone heat function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0325",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40327,
     "name": "Xzone cool function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0327",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40329,
     "name": "Xzone temperature regulation mode",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0329 · 1=ERS-1, 2=ERS-2, 3=SA, 4=EA, 5=ORS, 6=ORE",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40331,
     "name": "Xzone ERS 1 step",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0331 · Curve setting according to the diagram for ERS 1.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40332,
     "name": "Xzone ERS 1 diff",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0332 · Supply air temp differental setting according to the diagram for ERS 1.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40333,
     "name": "Xzone ERS 1 breakpoint",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0333 · Breakpoint temp setting according to the diagram for ERS 1.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40336,
     "name": "Xzone ERS 2 breakpoint X1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0336 · Breakpoint X1 setting according to the diagram for ERS 2.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40337,
     "name": "Xzone ERS 2 breakpoint X2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0337 · Breakpoint X2 setting according to the diagram for ERS 2.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40338,
     "name": "Xzone ERS 2 breakpoint X3",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0338 · Breakpoint X3 setting according to the diagram for ERS 2.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40339,
     "name": "Xzone ERS 2 breakpoint X4",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0339 · Breakpoint X4 setting according to the diagram for ERS 2.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40340,
     "name": "Xzone ERS 2 breakpoint Y1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0340 · Breakpoint Y1 setting according to the diagram for ERS 2.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40341,
     "name": "Xzone ERS 2 breakpoint Y2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0341 · Breakpoint Y2 setting according to the diagram for ERS 2.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40342,
     "name": "Xzone ERS 2 breakpoint Y3",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0342 · Breakpoint Y3 setting according to the diagram for ERS 2.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40343,
     "name": "Xzone ERS 2 breakpoint Y4",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0343 · Breakpoint Y4 setting according to the diagram for ERS 2.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40346,
     "name": "Xzone SA temperature set point",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0346 · Supply air temperature setting, for supply air temp regulation mode.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40349,
     "name": "Xzone EA/Room temperature set point",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0349 · Extract air/room temperature setting, for Extract air/room temp regulation mode.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40350,
     "name": "Xzone SA min temp set point",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0350 · Supply air min. set point during EA/room regulation mode.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40351,
     "name": "Xzone SA max temp set point",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0351 · Supply air max. set point during EA/room regulation mode.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40352,
     "name": "Xzone EA regultaion P-band",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0352",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40353,
     "name": "Xzone EA regultaion I-time",
     "unit": "s",
     "unitRaw": "s",
     "note": "원표기 4x0353",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40354,
     "name": "Xzone ORS breakpoint X1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0354 · Breakpoint X1 setting according to the diagram for ORS.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40355,
     "name": "Xzone ORS breakpoint X2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0355 · Breakpoint X2 setting according to the diagram for ORS.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40356,
     "name": "Xzone ORS breakpoint X3",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0356 · Breakpoint X3 setting according to the diagram for ORS.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40357,
     "name": "Xzone ORS breakpoint X4",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0357 · Breakpoint X4 setting according to the diagram for ORS.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40358,
     "name": "Xzone ORS breakpoint Y1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0358 · Breakpoint Y1 setting according to the diagram for ORS.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40359,
     "name": "Xzone ORS breakpoint Y2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0359 · Breakpoint Y2 setting according to the diagram for ORS.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40360,
     "name": "Xzone ORS breakpoint Y3",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0360 · Breakpoint Y3 setting according to the diagram for ORS.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40361,
     "name": "Xzone ORS breakpoint Y4",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0361 · Breakpoint Y4 setting according to the diagram for ORS.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 76,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40364,
     "name": "Xzone ORE breakpoint X1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0364 · Breakpoint X1 setting according to the diagram for ORE.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40365,
     "name": "Xzone ORE breakpoint X2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0365 · Breakpoint X2 setting according to the diagram for ORE.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40366,
     "name": "Xzone ORE breakpoint X3",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0366 · Breakpoint X3 setting according to the diagram for ORE.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40367,
     "name": "Xzone ORE breakpoint X4",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0367 · Breakpoint X4 setting according to the diagram for ORE.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40368,
     "name": "Xzone ORE breakpoint Y1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0368 · Breakpoint Y1 setting according to the diagram for ORE.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40369,
     "name": "Xzone ORE breakpoint Y2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0369 · Breakpoint Y2 setting according to the diagram for ORE.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40370,
     "name": "Xzone ORE breakpoint Y3",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0370 · Breakpoint Y3 setting according to the diagram for ORE.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40371,
     "name": "Xzone ORE breakpoint Y4",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0371",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40374,
     "name": "Xzone external room sensor 1 function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0374",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40375,
     "name": "Xzone external room sensor 2 function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0375",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40376,
     "name": "Xzone external room sensor 3 function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0376",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40377,
     "name": "Xzone external room sensor 4 function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0377",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40378,
     "name": "Xzone external room sensors measurement function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0378 · 0=Average, 1=Min, 2=Max",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40379,
     "name": "Xzone external room temp from BMS function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0379",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40380,
     "name": "Xzone external room temp from BMS",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0380",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40381,
     "name": "Xzone external room temp from BMS alarm time",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0381",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40384,
     "name": "Xzone reheat P-band",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0384",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40385,
     "name": "Xzone reheat I-time",
     "unit": "s",
     "unitRaw": "s",
     "note": "원표기 4x0385",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40386,
     "name": "Xzone reheat periodic operation of pump function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0386",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40387,
     "name": "Xzone reheat periodic operation of valve function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0387",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40388,
     "name": "Xzone reheat periodic operation interval",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0388",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40389,
     "name": "Xzone reheat periodic operation time",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0389",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40390,
     "name": "Xzone combi coil module A external signal indication",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0390 · 0=Heat, 1=Cool",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40391,
     "name": "Xzone combi coil module A output indication",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0391 · 0=Heat, 1=Cool",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40392,
     "name": "Xzone combi coil module A external signal value",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0392 · 0=Inactive, 1=Active",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40395,
     "name": "Xzone Cool on/off regulation function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0395 · 0=Inactive, 1=1 step, 2=2 steps, 3=3 steps.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40396,
     "name": "Xzone Cool SA neutral zone",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0396",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40397,
     "name": "Xzone Cool EA neutral zone",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0397",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40398,
     "name": "Xzone Cool P-band",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0398",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40399,
     "name": "Xzone Cool I-time",
     "unit": "s",
     "unitRaw": "s",
     "note": "원표기 4x0399",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40400,
     "name": "Xzone Cool relay 1 periodic operation of pump function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0400",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40401,
     "name": "Xzone Cool relay 2 periodic operation of pump function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0401",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40402,
     "name": "Xzone Cool periodic operation of valve function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0402",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40403,
     "name": "Xzone Cool periodic operation interval",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0403",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40404,
     "name": "Xzone Cool periodic operation time",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0404",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40405,
     "name": "Xzone combi coil module B external signal indication",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0405 · 0=Heat, 1=Cool",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40406,
     "name": "Xzone combi coil module B output indication",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0406 · 0=Heat, 1=Cool",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40407,
     "name": "Xzone combi coil module B external signal value",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0407 · 0=Inactive, 1=Active",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 77,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40410,
     "name": "Pre-heat function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0410",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40411,
     "name": "Pre-heat temperature set point",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0411",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40412,
     "name": "Pre-heat P-band",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0412",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40413,
     "name": "Pre-heat I-time",
     "unit": "s",
     "unitRaw": "s",
     "note": "원표기 4x0413",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40414,
     "name": "Pre-heat periodic operation of pump function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0414",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40415,
     "name": "Pre-heat periodic operation of valve function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0415",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40416,
     "name": "Pre-heat periodic operation interval",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0416",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40417,
     "name": "Pre-heat periodic operation time",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0417",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40423,
     "name": "ReCO-CO function 2 2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0423 · 0=Inactive, 1=CO 2=CO and air flow boost 2, 2",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40424,
     "name": "ReCO temperature regulation sequence function 2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0424 · 0=Inactive, 1=Heat, 2=Cool, 3=Heat and Cool.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40425,
     "name": "ReCO Calibration 2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0425",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40426,
     "name": "ReCO-CO set point 2 2",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0426",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40427,
     "name": "ReCO min. outdoor air 2",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0427",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40428,
     "name": "ReCO min. exhaust air 2",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0428",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40429,
     "name": "ReCO-CO P-band 2 2",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0429",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40430,
     "name": "ReCO-CO I-time 2 2",
     "unit": "s",
     "unitRaw": "s",
     "note": "원표기 4x0430",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40431,
     "name": "ReCO-CO air flow boost reg. P-band 2 2",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0431",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40432,
     "name": "ReCO-CO air flow boost reg. I-time 2 2",
     "unit": "s",
     "unitRaw": "s",
     "note": "원표기 4x0432",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40433,
     "name": "ReCO heat P-band 2",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0433",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40434,
     "name": "ReCO heat I-time 2",
     "unit": "s",
     "unitRaw": "s",
     "note": "원표기 4x0434",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40435,
     "name": "ReCO cool P-band 2",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0435",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40436,
     "name": "ReCO cool I-time 2",
     "unit": "s",
     "unitRaw": "s",
     "note": "원표기 4x0436",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40437,
     "name": "ReCO-CO ppm set point 2 2",
     "unit": "ppm",
     "unitRaw": "ppm",
     "note": "원표기 4x0437",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40438,
     "name": "ReCO-CO ppm P-band 2 2",
     "unit": "ppm",
     "unitRaw": "ppm",
     "note": "원표기 4x0438",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40439,
     "name": "ReCO-VOC ppm set point 2",
     "unit": "ppm",
     "unitRaw": "ppm",
     "note": "원표기 4x0439",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40440,
     "name": "ReCO-VOC ppm P-band 2",
     "unit": "ppm",
     "unitRaw": "ppm",
     "note": "원표기 4x0440",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40441,
     "name": "Humidifying function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0441 · 0=Inactive, 1=on/off, 2=0-10V",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40442,
     "name": "Humidifying sensor",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0442 · 0=SA, 1=EA",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40443,
     "name": "Humidifying on/off start level",
     "unit": "percentRH",
     "unitRaw": "%RH",
     "note": "원표기 4x0443",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40444,
     "name": "Humidifying on/off stop level",
     "unit": "percentRH",
     "unitRaw": "%RH",
     "note": "원표기 4x0444",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40448,
     "name": "Humidifying 0-10V set point",
     "unit": "percentRH",
     "unitRaw": "%RH",
     "note": "원표기 4x0448",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40449,
     "name": "Humidifying 0-10V SA max set point",
     "unit": "percentRH",
     "unitRaw": "%RH",
     "note": "원표기 4x0449",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40450,
     "name": "Humidifying 0-10V SA P-band",
     "unit": "percentRH",
     "unitRaw": "%RH",
     "note": "원표기 4x0450",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40451,
     "name": "Humidifying 0-10V SA I-time",
     "unit": "s",
     "unitRaw": "s",
     "note": "원표기 4x0451",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40452,
     "name": "Humidifying 0-10V EA P-band",
     "unit": "percentRH",
     "unitRaw": "%RH",
     "note": "원표기 4x0452",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40453,
     "name": "Humidifying 0-10V EA I-time",
     "unit": "s",
     "unitRaw": "s",
     "note": "원표기 4x0453",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 78,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40457,
     "name": "Dehumidifying function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0457 · 0=Inactive, 1=SA, 2=EA, 3=Room(2.42)",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40458,
     "name": "Dehumidifying SA set point",
     "unit": "percentRH",
     "unitRaw": "%RH",
     "note": "원표기 4x0458",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40459,
     "name": "Heat exchange active in dehumidifying sequence",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0459",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40460,
     "name": "Dehumidifying EA set point",
     "unit": "percentRH",
     "unitRaw": "%RH",
     "note": "원표기 4x0460",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40465,
     "name": "VOC sensor function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0465 · 0=Inactive, 1=Monitoring only, 2=Monitoring and regulation",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40469,
     "name": "COOL DX Function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0469 · 0=Inactive, 1=Economy, 2=Comfort, 3=Top",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40470,
     "name": "COOL DX Low pressure stop limit",
     "unit": "bar",
     "unitRaw": "Bar",
     "note": "원표기 4x0470",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40471,
     "name": "COOL DX High pressure stop limit",
     "unit": "bar",
     "unitRaw": "Bar",
     "note": "원표기 4x0471",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40472,
     "name": "COOL DX Restart time",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0472 · Time setting between start - start",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40473,
     "name": "Constant exhaust air temperature function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0473 · 0=Inactive, 1=Active",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40474,
     "name": "Exhaust heat temperature set point",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0474 · Exhaust heat temperature set point",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40475,
     "name": "Exhaust heat P-band",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0475 · Exhaust heat P-band",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40476,
     "name": "Exhaust heat I-time",
     "unit": "s",
     "unitRaw": "s",
     "note": "원표기 4x0476 · Exhaust heat I-time",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40477,
     "name": "Exhaust heat periodic operation of pump function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0477 · Exhaust heat periodic operation of pump function",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40478,
     "name": "Exhaust heat periodic operation of valve function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0478 · Exhaust heat periodic operation of valve function",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40479,
     "name": "Exhaust heat periodic operation interval",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0479 · Exhaust heat periodic operation interval",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40480,
     "name": "Exhaust heat periodic operation time",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0480 · Exhaust heat periodic operation time",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40481,
     "name": "SMART Link Function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0481 · 0=Inactive, 1=Water based heat pump, 2=Water based chiller, 3=Water based reversible, 4=DX based heat pump, 5=DX based chiller, 6=DX based reversible,",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40482,
     "name": "SMART Link WB Heat temperature set point",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0482",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40483,
     "name": "SMART Link WB Heat temperature heat zone",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0483",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40484,
     "name": "SMART Link WB Cool temperature set point",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0484",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40485,
     "name": "SMART Link WB Cool temperature heat zone",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0485",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40489,
     "name": "SMART Link WB Cooling Optimize function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0489",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40490,
     "name": "SMART Link WB Heating Optimize function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0490",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40491,
     "name": "SMART Link WB Optimize valve upper limit",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0491",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40492,
     "name": "SMART Link WB Optimize valve lower limit",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0492",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40493,
     "name": "SMART Link WB Optimize time delay",
     "unit": "s",
     "unitRaw": "s",
     "note": "원표기 4x0493",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40494,
     "name": "SMART Link WB Optimize heat regulation speed",
     "unit": null,
     "unitRaw": "K/s",
     "note": "원표기 4x0494",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40495,
     "name": "SMART Link WB Optimize cool regulation speed",
     "unit": null,
     "unitRaw": "K/s",
     "note": "원표기 4x0495",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 79,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40504,
     "name": "AQUA Link Function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0504",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40505,
     "name": "AQUA Link Pump alarm function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0505 · 0=Inactive, 1=alarm at closed contact, 2=Alarm at open contact, 3=Alarm when in -and output are unequal (contactor function).",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40510,
     "name": "SMART Link DX Amount of units",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0510",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40515,
     "name": "SMART Link DX Time delay before defrost",
     "unit": "s",
     "unitRaw": "s",
     "note": "원표기 4x0515",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40519,
     "name": "SMART Link OA temp limit",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0519",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40521,
     "name": "AYC Function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0521 · 0=Inactive, 1=Chilled water, 2=Heated water, 3=Chilled and heated water",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40524,
     "name": "AYC Heated water temp set point",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0524",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40526,
     "name": "AYC Heated water OA temp for start of pump",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0526",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40527,
     "name": "AYC Heated water OA temp for stop of pump",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0527",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40528,
     "name": "AYC Heated water alarm function for pump",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0528 · 0=Inactive, 1= Alarm at open contact, 2=Alarm at closed contact, 3=Contactor",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40530,
     "name": "AYC Heated water periodic operation of pump",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0530",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40531,
     "name": "AYC Heated water periodic operation of valve",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0531",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40532,
     "name": "AYC Heated water periodic operation interval",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0532",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40533,
     "name": "AYC Heated water periodic operation time",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0533",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40536,
     "name": "AYC Heated water OA temp compensation",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0536",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40537,
     "name": "AYC Heated water OA temp compensation X1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0537",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40538,
     "name": "AYC Heated water OA temp compensation X2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0538",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40539,
     "name": "AYC Heated water OA temp compensation X3",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0539",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40540,
     "name": "AYC Heated water OA temp compensation X4",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0540",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40541,
     "name": "AYC Heated water OA temp compensation Y1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0541",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40542,
     "name": "AYC Heated water OA temp compensation Y2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0542",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40543,
     "name": "AYC Heated water OA temp compensation Y3",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0543",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40544,
     "name": "AYC Heated water OA temp compensation Y4",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0544",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40547,
     "name": "AYC Heated water room temp compensation function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0547",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40548,
     "name": "AYC Heated water room temp compensation at night",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0548 · 0=Enabled during night, 1=Disabled during night",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40549,
     "name": "AYC Heated water room temp compensation temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0549",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40550,
     "name": "AYC Heated water room temp compensation P-band",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0550",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 80,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40553,
     "name": "AYC Heated water night temp compensation function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0553",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40554,
     "name": "AYC Heated water night temp compensation temp",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0554",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40555,
     "name": "AYC Heated water night temp compensation time 1 (days)",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0555 · 0=Inactive, 1=Monday, 2=Tuesday, 3=Wednesday, 4=Thursday, 5=Friday, 6=Saturday, 7=Sunday, 8=Monday to Friday, 9= Monday to Sunday, 10=Saturday to Sunday.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40556,
     "name": "AYC Heated water night temp compensation start time 1 (hour)",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0556",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40557,
     "name": "AYC Heated water night temp compensation start time 1 (minutes)",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0557",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40558,
     "name": "AYC Heated water night temp compensation stop time 1 (hour)",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0558",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40559,
     "name": "AYC Heated water night temp compensation stop time 1 (minutes)",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0559",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40562,
     "name": "AYC Heated water night temp compensation time 2 (days)",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0562 · 0=Inactive, 1=Monday, 2=Tuesday, 3=Wednesday, 4=Thursday, 5=Friday, 6=Saturday, 7=Sunday, 8=Monday to Friday, 9= Monday to Sunday, 10=Saturday to Sunday.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40563,
     "name": "AYC Heated water night temp compensation start time 2 (hour)",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0563",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40564,
     "name": "AYC Heated water night temp compensation start time 2 (minutes)",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0564",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40565,
     "name": "AYC Heated water night temp compensation stop time 2 (hour)",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0565",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40566,
     "name": "AYC Heated water night temp compensation stop time 2 (minutes)",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0566",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40569,
     "name": "AYC Heated water P-band",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0569",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40570,
     "name": "AYC Heated water I-time",
     "unit": "s",
     "unitRaw": "s",
     "note": "원표기 4x0570",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40572,
     "name": "AYC Chilled water temp set point",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0572",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40575,
     "name": "AYC Chilled water OA temp for start of pump",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0575",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40576,
     "name": "AYC Chilled water OA temp for stop of pump",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0576",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40577,
     "name": "AYC Chilled water alarm function for pump",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0577 · 0=Inactive, 1= Alarm at open contact, 2=Alarm at closed contact, 3=Contactor",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40579,
     "name": "AYC Chilled water periodic operation of pump",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0579",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40580,
     "name": "AYC Chilled water periodic operation of valve",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0580",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40581,
     "name": "AYC Chilled water periodic operation interval",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0581",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40582,
     "name": "AYC Chilled water periodic operation time",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0582",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40585,
     "name": "AYC Chilled water OA temp compensation",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0585",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40586,
     "name": "AYC Chilled water OA temp compensation X1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0586",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40587,
     "name": "AYC Chilled water OA temp compensation X2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0587",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40588,
     "name": "AYC Chilled water OA temp compensation X3",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0588",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40589,
     "name": "AYC Chilled water OA temp compensation X4",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0589",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40590,
     "name": "AYC Chilled water OA temp compensation Y1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0590",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40591,
     "name": "AYC Chilled water OA temp compensation Y2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0591",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40592,
     "name": "AYC Chilled water OA temp compensation Y3",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0592",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40593,
     "name": "AYC Chilled water OA temp compensation Y4",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0593",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40596,
     "name": "AYC Chilled water room temp compensation function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0596",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40597,
     "name": "AYC Chilled water room temp compensation at night",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0597 · 0=Enabled during night, 1=Disabled during night",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40598,
     "name": "AYC Chilledwater room temp compensation temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0598",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40599,
     "name": "AYC Chilled water room temp compensation P-band",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0599",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40602,
     "name": "AYC Chilled water night temp compensation function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0602",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40603,
     "name": "AYC Chilled water night temp compensation temp",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0603",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40604,
     "name": "AYC Chilled water night temp compensation time 1 (days)",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0604 · 0=Inactive, 1=Monday, 2=Tuesday, 3=Wednesday, 4=Thursday, 5=Friday, 6=Saturday, 7=Sunday, 8=Monday to Friday, 9= Monday to Sunday, 10=Saturday to Sunday.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40605,
     "name": "AYC Chilled water night temp compensation start time 1 (hour)",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0605",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40606,
     "name": "AYC Chilled water night temp compensation start time 1 (minutes)",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0606",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40607,
     "name": "AYC Chilled water night temp compensation stop time 1 (hour)",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0607",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40608,
     "name": "AYC Chilled water night temp compensation stop time 1 (minutes)",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0608",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40611,
     "name": "AYC Chilled water night temp compensation time 2 (days)",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0611 · 0=Inactive, 1=Monday, 2=Tuesday, 3=Wednesday, 4=Thursday, 5=Friday, 6=Saturday, 7=Sunday, 8=Monday to Friday, 9= Monday to Sunday, 10=Saturday to Sunday.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40612,
     "name": "AYC Chilled water night temp compensation start time 2 (hour)",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0612",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40613,
     "name": "AYC Chilled water night temp compensation start time 2 (minutes)",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0613",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40614,
     "name": "AYC Chilledwater night temp compensation stop time 2 (hour)",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0614",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40615,
     "name": "AYC Chilled water night temp compensation stop time 2 (minutes)",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0615",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40618,
     "name": "AYC Chilled water dew point compensation air flow boost",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0618",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40619,
     "name": "AYC Chilled water dew point compensation neutral zone",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0619",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40620,
     "name": "AYC Chilled water dew point compensation regulation speed",
     "unit": null,
     "unitRaw": "%/K",
     "note": "원표기 4x0620 · Percent air flow boost of each increased chilled water set point.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40623,
     "name": "AYC Chilled water P-band",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0623",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40624,
     "name": "AYC Chilled water I-time",
     "unit": "s",
     "unitRaw": "s",
     "note": "원표기 4x0624",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40637,
     "name": "Optimize function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0637",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40638,
     "name": "Optimize SA pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0638",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40639,
     "name": "Optimize EA pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0639",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 82,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40660,
     "name": "MIRU Control 1 function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0660 · 0=Inactive, 1=Parallel start, 2=Parallell low / high speed , 3=Parallel start and Low / high speed",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 83,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40661,
     "name": "MIRU Control 2 function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0661 · 0=Inactive, 1=Parallel start, 2=Parallell low / high speed , 3=Parallel start and Low / high speed",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 83,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40662,
     "name": "MIRU Control 3 function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0662 · 0=Inactive, 1=Parallel start, 2=Parallell low / high speed , 3=Parallel start and Low / high speed",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 83,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40663,
     "name": "MIRU Control 4 function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0663 · 0=Inactive, 1=Parallel start, 2=Parallell low / high speed , 3=Parallel start and Low / high speed",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 83,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40664,
     "name": "MIRU Control 5 function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0664 · 0=Inactive, 1=Parallel start, 2=Parallell low / high speed , 3=Parallel start and Low / high speed",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 83,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40665,
     "name": "MIRU Control 6 function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0665 · 0=Inactive, 1=Parallel start, 2=Parallell low / high speed , 3=Parallel start and Low / high speed",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 83,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40666,
     "name": "MIRU Control 7 function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0666 · 0=Inactive, 1=Parallel start, 2=Parallell low / high speed , 3=Parallel start and Low / high speed",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 83,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
