     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40667,
     "name": "MIRU Control 8 function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0667 · 0=Inactive, 1=Parallel start, 2=Parallell low / high speed , 3=Parallel start and Low / high speed",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 83,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40668,
     "name": "MIRU Control 9 function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0668 · 0=Inactive, 1=Parallel start, 2=Parallell low / high speed , 3=Parallel start and Low / high speed",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 83,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40669,
     "name": "MIRU Control 10 function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0669 · 0=Inactive, 1=Parallel start, 2=Parallell low / high speed , 3=Parallel start and Low / high speed",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 83,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40671,
     "name": "MIRU Control 1 balanced air flow function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0671 · 0=Inactive, 1=SA, 2=EA.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 83,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40672,
     "name": "MIRU Control 1 Low speed duct pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0672",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 83,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40673,
     "name": "MIRU Control 1 High speed duct pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0673",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 83,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40674,
     "name": "MIRU Control 1 Low speed air flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0674",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 83,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40675,
     "name": "MIRU Control 1 High speed air flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0675",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 83,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40676,
     "name": "MIRU Control 1 offset factor for slave controlled air flow",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0676 · Offset factor",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 83,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40677,
     "name": "MIRU Control 1 fixed flow offset for slave controlled SA flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0677",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 83,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40679,
     "name": "MIRU Control 2 balanced air flow function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0679 · 0=Inactive, 1=SA, 2=EA.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 83,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40680,
     "name": "MIRU Control 2 Low speed duct pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0680",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 83,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40681,
     "name": "MIRU Control 2 High speed duct pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0681",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 83,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40682,
     "name": "MIRU Control 2 Low speed air flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0682",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 83,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40683,
     "name": "MIRU Control 2 High speed air flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0683",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 83,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40684,
     "name": "MIRU Control 2 offset factor for slave controlled air flow",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0684 · Offset factor",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 83,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40685,
     "name": "MIRU Control 2 fixed flow offset for slave controlled SA flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0685",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 83,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40687,
     "name": "MIRU Control 3 balanced air flow function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0687 · 0=Inactive, 1=SA, 2=EA.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40688,
     "name": "MIRU Control 3 Low speed duct pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0688",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40689,
     "name": "MIRU Control 3 High speed duct pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0689",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40690,
     "name": "MIRU Control 3 Low speed air flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0690",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40691,
     "name": "MIRU Control 3 High speed air flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0691",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40692,
     "name": "MIRU Control 3 offset factor for slave controlled air flow",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0692 · Offset factor",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40693,
     "name": "MIRU Control 3 fixed flow offset for slave controlled SA flow",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0693",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40695,
     "name": "MIRU Control 4 balanced air flow function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0695 · 0=Inactive, 1=SA, 2=EA.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40696,
     "name": "MIRU Control 4 Low speed duct pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0696",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40697,
     "name": "MIRU Control 4 High speed duct pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0697",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40698,
     "name": "MIRU Control 4 Low speed air flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0698",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40699,
     "name": "MIRU Control 4 High speed air flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0699",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40703,
     "name": "MIRU Control 5 balanced air flow function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0703 · 0=Inactive, 1=SA, 2=EA.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40704,
     "name": "MIRU Control 5 Low speed duct pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0704",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40705,
     "name": "MIRU Control 5 High speed duct pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0705",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40706,
     "name": "MIRU Control 5 Low speed air flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0706",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40707,
     "name": "MIRU Control 5 High speed air flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0707",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40711,
     "name": "MIRU Control 6 balanced air flow function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0711 · 0=Inactive, 1=SA, 2=EA.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40712,
     "name": "MIRU Control 6 Low speed duct pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0712",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40713,
     "name": "MIRU Control 6 High speed duct pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0713",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40714,
     "name": "MIRU Control 6 Low speed air flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0714",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40715,
     "name": "MIRU Control 6 High speed air flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0715",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40719,
     "name": "MIRU Control 7 balanced air flow function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0719 · 0=Inactive, 1=SA, 2=EA.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40720,
     "name": "MIRU Control 7 Low speed duct pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0720",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40721,
     "name": "MIRU Control 7 High speed duct pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0721",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40722,
     "name": "MIRU Control 7 Low speed air flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0722",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40723,
     "name": "MIRU Control 7 High speed air flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0723",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40727,
     "name": "MIRU Control 8 balanced air flow function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0727 · 0=Inactive, 1=SA, 2=EA.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40728,
     "name": "MIRU Control 8 Low speed duct pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0728",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40729,
     "name": "MIRU Control 8 High speed duct pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0729",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40730,
     "name": "MIRU Control 8 Low speed air flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0730",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40731,
     "name": "MIRU Control 8 High speed air flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0731",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40735,
     "name": "MIRU Control 9 balanced air flow function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0735 · 0=Inactive, 1=SA, 2=EA.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40736,
     "name": "MIRU Control 9 Low speed duct pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0736",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40737,
     "name": "MIRU Control 9 High speed duct pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0737",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40738,
     "name": "MIRU Control 9 Low speed air flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0738",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 84,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40739,
     "name": "MIRU Control 9 High speed air flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0739",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40743,
     "name": "MIRU Control 10 balanced air flow function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0743 · 0=Inactive, 1=SA, 2=EA.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40744,
     "name": "MIRU Control 10 Low speed duct pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0744",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40745,
     "name": "MIRU Control 10 High speed duct pressure set point",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 4x0745",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40746,
     "name": "MIRU Control 10 Low speed air flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0746",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40747,
     "name": "MIRU Control 10 High speed air flow set point",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0747",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40752,
     "name": "Delta temperature alarm limit",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0752",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40753,
     "name": "Efficiency alarm limit",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0753",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40754,
     "name": "Extra regulation sequence 1 heat neutral zone",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0754",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40755,
     "name": "Extra regulation sequence 2 heat neutral zone",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0755",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40756,
     "name": "ReCO2 heat neutral zone",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0756",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40757,
     "name": "H/C heat neutral zone",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0757",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40758,
     "name": "Re-heat neutral zone",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0758",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40759,
     "name": "Extra regulation sequence 1 cool neutral zone",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0759",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40760,
     "name": "Extra regulation sequence 2 cool neutral zone",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0760",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40761,
     "name": "ReCO2 cool neutral zone",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0761",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40762,
     "name": "H/C cool neutral zone",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0762",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40763,
     "name": "Cool neutral zone",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0763",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40764,
     "name": "Cooling boost neutral zone",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0764",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40765,
     "name": "Heat neutral zone function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0765 · 0=Set point, 1=Start limit.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40766,
     "name": "Cool neutral zone function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0766 · 0=Set point, 1=Start limit.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40775,
     "name": "Night temp compensation function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0775",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40776,
     "name": "Night temp compensation temp",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0776",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40777,
     "name": "Night temp compensation time 1 (days)",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0777 · 0=Inactive, 1=Monday, 2=Tuesday, 3=Wednesday, 4=Thursday, 5=Friday, 6=Saturday, 7=Sunday, 8=Monday to Friday, 9= Monday to Sunday, 10=Saturday to Sunday.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40778,
     "name": "Night temp compensation start time 1 (hour)",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0778",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40779,
     "name": "Night temp compensation start time 1 (minute)",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0779",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40780,
     "name": "Night temp compensation stop time 1 (hour)",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0780",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40781,
     "name": "Night temp compensation stop time 1 (minute)",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0781",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40782,
     "name": "Night temp compensation time 2 (days)",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0782 · 0=Inactive, 1=Monday, 2=Tuesday, 3=Wednesday, 4=Thursday, 5=Friday, 6=Saturday, 7=Sunday, 8=Monday to Friday, 9= Monday to Sunday, 10=Saturday to Sunday.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40783,
     "name": "Night temp compensation start time 2 (hour)",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0783",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 85,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40784,
     "name": "Night temp compensation start time 2 (minute)",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0784",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 86,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40785,
     "name": "Night temp compensation stop time 2 (hour)",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0785",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 86,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40786,
     "name": "Night temp compensation stop time 2 (minute)",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0786",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 86,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40793,
     "name": "Communication operation level",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0793 · 0=auto, 1=total stop, 2=low speed, 3=high speed, 4=normal stop, 5=extended normal stop.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 86,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40800,
     "name": "External operation I/O-module A, analogue output",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0800",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 86,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40801,
     "name": "External operation I/O-module B, analogue output",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0801",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 86,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40802,
     "name": "External operation I/O-module C, analogue output",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0802",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 86,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40816,
     "name": "Extra regulation sequence 2 function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0816 · 0=Inactive, 1=Heat, 2=Cool, 3=Heat and Cool.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 86,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40817,
     "name": "Extra regulation sequence 2 output function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0817 · 0=0-10V, 1=10-0V",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 86,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40818,
     "name": "Extra regulation sequence 2 heat max output signal",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0818 · Maximum output signal setting for the extra regulation sequence.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 86,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40819,
     "name": "Extra regulation sequence 2 cool max output signal",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0819 · Maximum output signal setting for the extra regulation sequence.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 86,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40820,
     "name": "Extra regulation sequence 2 heat P-band",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0820",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 86,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40821,
     "name": "Extra regulation sequence 2 heat I-time",
     "unit": "s",
     "unitRaw": "s",
     "note": "원표기 4x0821",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 86,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40822,
     "name": "Extra regulation sequence 2 cool P-band",
     "unit": "K",
     "unitRaw": "K",
     "note": "원표기 4x0822",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 86,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40823,
     "name": "Extra regulation sequence 2 cool I-time",
     "unit": "s",
     "unitRaw": "s",
     "note": "원표기 4x0823",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 86,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40824,
     "name": "Extra regulation 2 periodic operation of pump function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0824",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 86,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40825,
     "name": "Extra regulation 2 periodic operation of valve function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0825",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 86,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40826,
     "name": "Extra regulation 2 periodic operation interval",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0826",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 86,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40827,
     "name": "Extra regulation 2 periodic operation time",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0827",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 86,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40828,
     "name": "Extra regulation 2 combi coil external signal indication",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0828 · 0=Heat, 1=Cool",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 86,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40829,
     "name": "Extra regulation 2 combi coil external signal value",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0829 · 0=Inactive, 1=Active",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 86,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40830,
     "name": "Seasonal controlled supply air",
     "unit": "degC",
     "unitRaw": "C",
     "note": "원표기 4x0830",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 86,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40831,
     "name": "Seasonal controlled extract air/room temp",
     "unit": "degC",
     "unitRaw": "C",
     "note": "원표기 4x0831",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 86,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40832,
     "name": "Seasonal controlled supply air min temp",
     "unit": "degC",
     "unitRaw": "C",
     "note": "원표기 4x0832",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 87,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40833,
     "name": "Seasonal controlled supply air max temp",
     "unit": "degC",
     "unitRaw": "C",
     "note": "원표기 4x0833",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 87,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40834,
     "name": "Extra regulation 2 combi coil output indication",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0834 · 0=Heat, 1=Cool",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 87,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40850,
     "name": "H/C heat mode",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0850 · 0=Standard, 1=Comfort",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40851,
     "name": "H/C cool mode",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0851 · 0=Standard, 1=Comfort",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40852,
     "name": "H/C outdoor temperature limit heating",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0852",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40853,
     "name": "H/C outdoor temperature limit cooling",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "원표기 4x0853",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40854,
     "name": "H/C air flow limit supply air",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0854",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40855,
     "name": "H/C air flow limit extract air",
     "unit": "Lps",
     "unitRaw": "l/s",
     "note": "원표기 4x0855",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 88,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40890,
     "name": "Humidifying time 1 (days)",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0890 · 0=Inactive, 1=Monday, 2=Tuesday, 3=Wednesday, 4=Thursday, 5=Friday, 6=Saturday, 7=Sunday, 8=Monday to Friday, 9= Monday to Sunday, 10=Saturday to Sunday.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40891,
     "name": "Humidifying start time 1 (hour)",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0891",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40892,
     "name": "Humidifying start time 1 (minute)",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0892",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40893,
     "name": "Humidifying stop time 1 (hour)",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0893",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40894,
     "name": "Humidifying stop time 1 (minute)",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0894",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40895,
     "name": "Humidifying time 2 (days)",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0895 · 0=Inactive, 1=Monday, 2=Tuesday, 3=Wednesday, 4=Thursday, 5=Friday, 6=Saturday, 7=Sunday, 8=Monday to Friday, 9= Monday to Sunday, 10=Saturday to Sunday.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40896,
     "name": "Humidifying start time 2 (hour)",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0896",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40897,
     "name": "Humidifying start time 2 (minute)",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0897",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40898,
     "name": "Humidifying stop time 2 (hour)",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0898",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40899,
     "name": "Humidifying stop time 2 (minute)",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0899",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40900,
     "name": "Humidifying time 3 (days)",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0900 · 0=Inactive, 1=Monday, 2=Tuesday, 3=Wednesday, 4=Thursday, 5=Friday, 6=Saturday, 7=Sunday, 8=Monday to Friday, 9= Monday to Sunday, 10=Saturday to Sunday.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40901,
     "name": "Humidifying start time 3 (hour)",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0901",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40902,
     "name": "Humidifying start time 3 (minute)",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0902",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40903,
     "name": "Humidifying stop time 3 (hour)",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0903",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40904,
     "name": "Humidifying stop time 3 (minute)",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0904",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40905,
     "name": "Humidifying time 4 (days)",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0905 · 0=Inactive, 1=Monday, 2=Tuesday, 3=Wednesday, 4=Thursday, 5=Friday, 6=Saturday, 7=Sunday, 8=Monday to Friday, 9= Monday to Sunday, 10=Saturday to Sunday.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40906,
     "name": "Humidifying start time 4 (hour)",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0906",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40907,
     "name": "Humidifying start time 4 (minute)",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0907",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40908,
     "name": "Humidifying stop time 4 (hour)",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0908",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40909,
     "name": "Humidifying stop time 4 (minute)",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0909",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40910,
     "name": "Humidifying start time",
     "unit": "percentRH",
     "unitRaw": "%RH",
     "note": "원표기 4x0910 · Humidifying time channel start level",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40911,
     "name": "Humidifying stop time",
     "unit": "percentRH",
     "unitRaw": "%RH",
     "note": "원표기 4x0911 · Humidifying time channel stop level",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40912,
     "name": "Humidifying time",
     "unit": "percentRH",
     "unitRaw": "%RH",
     "note": "원표기 4x0912 · Humidifying time channel set point",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40916,
     "name": "Year",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0916 · Setting for the unit's internal clock",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40917,
     "name": "Month",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0917 · Setting for the unit's internal clock",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40918,
     "name": "Date",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0918 · Setting for the unit's internal clock",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40919,
     "name": "Hour",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0919 · Setting for the unit's internal clock",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40920,
     "name": "Minute",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0920 · Setting for the unit's internal clock",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40921,
     "name": "Second",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0921 · Setting for the unit's internal clock",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 89,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40932,
     "name": "Default action",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0932 · 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40933,
     "name": "Effective period always",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0933 · 0=Off, 1=On",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40934,
     "name": "Effective period, Start year",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0934 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40935,
     "name": "Effective period, Start month",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0935 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40936,
     "name": "Effective period, Start date",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0936 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40937,
     "name": "Effective period, Start week day",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0937 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40938,
     "name": "Effective period, Stop year",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0938 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40939,
     "name": "Effective period, Stop month",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0939 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40940,
     "name": "Effective period, Stop date",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0940 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40941,
     "name": "Effective period, Stop week day",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0941 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40942,
     "name": "Day schedule, Monday hour #1",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0942",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40943,
     "name": "Day schedule, Monday hour #2",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0943",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40944,
     "name": "Day schedule, Monday hour #3",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0944",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40945,
     "name": "Day schedule, Monday hour #4",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0945",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40946,
     "name": "Day schedule, Monday hour #5",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0946",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40947,
     "name": "Day schedule, Monday hour #6",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0947",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40948,
     "name": "Day schedule, Monday minute #1",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0948",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40949,
     "name": "Day schedule, Monday minute #2",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0949",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40950,
     "name": "Day schedule, Monday minute #3",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0950",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40951,
     "name": "Day schedule, Monday minute #4",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0951",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40952,
     "name": "Day schedule, Monday minute #5",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0952",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40953,
     "name": "Day schedule, Monday minute #6",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0953",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40954,
     "name": "Day schedule, Monday action #1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0954 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40955,
     "name": "Day schedule, Monday action #2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0955 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40956,
     "name": "Day schedule, Monday action #3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0956 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40957,
     "name": "Day schedule, Monday action #4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0957 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40958,
     "name": "Day schedule, Monday action #5",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0958 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40959,
     "name": "Day schedule, Monday action #6",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0959 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40960,
     "name": "Day schedule, Tuesday hour #1",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0960",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40961,
     "name": "Day schedule, Tuesday hour #2",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0961",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40962,
     "name": "Day schedule, Tuesday hour #3",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0962",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40963,
     "name": "Day schedule, Tuesday hour #4",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0963",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40964,
     "name": "Day schedule, Tuesday hour #5",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0964",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40965,
     "name": "Day schedule, Tuesday hour #6",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0965",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40966,
     "name": "Day schedule, Tuesday minute #1",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0966",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40967,
     "name": "Day schedule, Tuesday minute #2",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0967",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40968,
     "name": "Day schedule, Tuesday minute #3",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0968",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40969,
     "name": "Day schedule, Tuesday minute #4",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0969",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40970,
     "name": "Day schedule, Tuesday minute #5",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0970",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40971,
     "name": "Day schedule, Tuesday minute #6",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0971",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40972,
     "name": "Day schedule, Tuesday action #1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0972 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40973,
     "name": "Day schedule, Tuesday action #2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0973 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 91,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40974,
     "name": "Day schedule, Tuesday action #3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0974 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 92,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40975,
     "name": "Day schedule, Tuesday action #4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0975 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 92,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40976,
     "name": "Day schedule, Tuesday action #5",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0976 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 92,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40977,
     "name": "Day schedule, Tuesday action #6",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0977 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 92,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40978,
     "name": "Day schedule, Wednesday hour #1",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0978",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 92,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40979,
     "name": "Day schedule, Wednesday hour #2",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0979",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 92,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40980,
     "name": "Day schedule, Wednesday hour #3",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0980",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 92,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40981,
     "name": "Day schedule, Wednesday hour #4",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0981",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 92,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40982,
     "name": "Day schedule, Wednesday hour #5",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0982",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 92,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40983,
     "name": "Day schedule, Wednesday hour #6",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0983",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 92,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40984,
     "name": "Day schedule, Wednesday minute #1",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0984",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 92,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40985,
     "name": "Day schedule, Wednesday minute #2",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0985",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 92,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40986,
     "name": "Day schedule, Wednesday minute #3",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0986",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 92,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40987,
     "name": "Day schedule, Wednesday minute #4",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0987",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 92,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40988,
     "name": "Day schedule, Wednesday minute #5",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0988",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 92,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40989,
     "name": "Day schedule, Wednesday minute #6",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0989",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 92,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40990,
     "name": "Day schedule, Wednesday action #1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0990 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 92,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40991,
     "name": "Day schedule, Wednesday action #2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0991 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 92,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40992,
     "name": "Day schedule, Wednesday action #3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0992 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 92,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40993,
     "name": "Day schedule, Wednesday action #4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0993 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 92,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40994,
     "name": "Day schedule, Wednesday action #5",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0994 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 92,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40995,
     "name": "Day schedule, Wednesday action #6",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0995 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 92,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40996,
     "name": "Day schedule, Thursday hour #1",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0996",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 92,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40997,
     "name": "Day schedule, Thursday hour #2",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0997",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 92,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40998,
     "name": "Day schedule, Thursday hour #3",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0998",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 92,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40999,
     "name": "Day schedule, Thursday hour #4",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x0999",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 92,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41000,
     "name": "Day schedule, Thursday hour #5",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x1000",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 92,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41001,
     "name": "Day schedule, Thursday hour #6",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x1001",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 92,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41002,
     "name": "Day schedule, Thursday minute #1",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x1002",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 92,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41003,
     "name": "Day schedule, Thursday minute #2",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x1003",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 92,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41004,
     "name": "Day schedule, Thursday minute #3",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x1004",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 92,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41005,
     "name": "Day schedule, Thursday minute #4",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x1005",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 92,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41006,
     "name": "Day schedule, Thursday minute #5",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x1006",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 92,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41007,
     "name": "Day schedule, Thursday minute #6",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x1007",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 92,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41008,
     "name": "Day schedule, Thursday action #1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1008 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 92,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41009,
     "name": "Day schedule, Thursday action #2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1009 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 92,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41010,
     "name": "Day schedule, Thursday action #3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1010 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 92,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41011,
     "name": "Day schedule, Thursday action #4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1011 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 92,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41012,
     "name": "Day schedule, Thursday action #5",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1012 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 93,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41013,
     "name": "Day schedule, Thursday action #6",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1013 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 93,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41014,
     "name": "Day schedule, Friday hour #1",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x1014",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 93,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41015,
     "name": "Day schedule, Friday hour #2",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x1015",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 93,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41016,
     "name": "Day schedule, Friday hour #3",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x1016",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 93,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41017,
     "name": "Day schedule, Friday hour #4",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x1017",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 93,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41018,
     "name": "Day schedule, Friday hour #5",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x1018",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 93,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41019,
     "name": "Day schedule, Friday hour #6",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x1019",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 93,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41020,
     "name": "Day schedule, Friday minute #1",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x1020",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 93,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41021,
     "name": "Day schedule, Friday minute #2",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x1021",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 93,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41022,
     "name": "Day schedule, Friday minute #3",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x1022",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 93,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41023,
     "name": "Day schedule, Friday minute #4",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x1023",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 93,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41024,
     "name": "Day schedule, Friday minute #5",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x1024",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 93,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41025,
     "name": "Day schedule, Friday minute #6",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x1025",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 93,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41026,
     "name": "Day schedule, Friday action #1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1026 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 93,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41027,
     "name": "Day schedule, Friday action #2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1027 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 93,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41028,
     "name": "Day schedule, Friday action #3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1028 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 93,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41029,
     "name": "Day schedule, Friday action #4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1029 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 93,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41030,
     "name": "Day schedule, Friday action #5",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1030 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 93,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41031,
     "name": "Day schedule, Friday action #6",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1031 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 93,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41032,
     "name": "Day schedule, Saturday hour #1",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x1032",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 93,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41033,
     "name": "Day schedule, Saturday hour #2",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x1033",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 93,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41034,
     "name": "Day schedule, Saturday hour #3",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x1034",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 93,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41035,
     "name": "Day schedule, Saturday hour #4",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x1035",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 93,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41036,
     "name": "Day schedule, Saturday hour #5",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x1036",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 93,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41037,
     "name": "Day schedule, Saturday hour #6",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x1037",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 93,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41038,
     "name": "Day schedule, Saturday minute #1",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x1038",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 93,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41039,
     "name": "Day schedule, Saturday minute #2",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x1039",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 93,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41040,
     "name": "Day schedule, Saturday minute #3",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x1040",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 93,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41041,
     "name": "Day schedule, Saturday minute #4",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x1041",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 93,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41042,
     "name": "Day schedule, Saturday minute #5",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x1042",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 93,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41043,
     "name": "Day schedule, Saturday minute #6",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x1043",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 93,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41044,
     "name": "Day schedule, Saturday action #1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1044 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 93,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41045,
     "name": "Day schedule, Saturday action #2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1045 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 93,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41046,
     "name": "Day schedule, Saturday action #3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1046 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 93,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41047,
     "name": "Day schedule, Saturday action #4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1047 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 93,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41048,
     "name": "Day schedule, Saturday action #5",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1048 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 93,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41049,
     "name": "Day schedule, Saturday action #6",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1049 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 93,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41050,
     "name": "Day schedule, Sunday hour #1",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x1050",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 94,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41051,
     "name": "Day schedule, Sunday hour #2",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x1051",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 94,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41052,
     "name": "Day schedule, Sunday hour #3",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x1052",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 94,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41053,
     "name": "Day schedule, Sunday hour #4",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x1053",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 94,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41054,
     "name": "Day schedule, Sunday hour #5",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x1054",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 94,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41055,
     "name": "Day schedule, Sunday hour #6",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x1055",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 94,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41056,
     "name": "Day schedule, Sunday minute #1",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x1056",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 94,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41057,
     "name": "Day schedule, Sunday minute #2",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x1057",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 94,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41058,
     "name": "Day schedule, Sunday minute #3",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x1058",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 94,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41059,
     "name": "Day schedule, Sunday minute #4",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x1059",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 94,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41060,
     "name": "Day schedule, Sunday minute #5",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x1060",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 94,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41061,
     "name": "Day schedule, Sunday minute #6",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x1061",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 94,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41062,
     "name": "Day schedule, Sunday action #1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1062 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 94,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41063,
     "name": "Day schedule, Sunday action #2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1063 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 94,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41064,
     "name": "Day schedule, Sunday action #3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1064 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 94,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41065,
     "name": "Day schedule, Sunday action #4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1065 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 94,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41066,
     "name": "Day schedule, Sunday action #5",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1066 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 94,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41067,
     "name": "Day schedule, Sunday action #6",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1067 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 94,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41068,
     "name": "Exception schedule 1, function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1068 · 0=Date setting valid (MaxStartDate = 34) 1=Date range setting valid (MaxStartDate = 34) 2=Weekday setting valid (MaxStartDate = 6) 3=Calendar-1 setting valid 4=Calendar-2 setting valid 5=Inactive",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 94,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41069,
     "name": "Exception schedule 1, start year",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1069 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 94,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41070,
     "name": "Exception schedule 1, start month",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1070 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 94,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41071,
     "name": "Exception schedule 1, start date",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1071 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 94,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41072,
     "name": "Exception schedule 1, start week day",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1072 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 94,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41073,
     "name": "Exception schedule 1, stop year",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1073 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 94,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41074,
     "name": "Exception schedule 1, stop month",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1074 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 94,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41075,
     "name": "Exception schedule 1, stop date",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1075 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 94,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41076,
     "name": "Exception schedule 1, stop week day",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1076 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 94,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41077,
     "name": "Exception schedule 1, priority",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1077 · Lowest value = highest priority (if both exception 1 and 2 are active, and both \"EventPriority\" is equal, exception-1 has highest priority)",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 94,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41078,
     "name": "Exception schedule 2, function",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1078 · 0=Date setting valid (MaxStartDate = 34) 1=Date range setting valid (MaxStartDate = 34) 2=Weekday setting valid (MaxStartDate = 6) 3=Calendar-1 setting valid 4=Calendar-2 setting valid 5=Inactive",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 95,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41079,
     "name": "Exception schedule 2, start year",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1079 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 95,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41080,
     "name": "Exception schedule 2, start month",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1080 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 95,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41081,
     "name": "Exception schedule 2, start date",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1081 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 95,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41082,
     "name": "Exception schedule 2, start week day",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1082 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 95,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41083,
     "name": "Exception schedule 2, stop year",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1083 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 95,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41084,
     "name": "Exception schedule 2, stop month",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1084 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 95,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41085,
     "name": "Exception schedule 2, stop date",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1085 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 95,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41086,
     "name": "Exception schedule 2, stop week day",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1086 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 95,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41087,
     "name": "Exception schedule 2, priority",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1087 · Lowest value = highest priority (if both exception 1 and 2 are active, and both \"EventPriority\" is equal, exception-1 has highest priority)",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 95,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41088,
     "name": "Calendar 1, function #1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1088 · 0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 95,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41089,
     "name": "Calendar 1, function #2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1089 · 0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 95,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41090,
     "name": "Calendar 1, function #3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1090 · 0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 95,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41091,
     "name": "Calendar 1, function #4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1091 · 0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 95,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41092,
     "name": "Calendar 1, function #5",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1092 · 0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 95,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41093,
     "name": "Calendar 1, function #6",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1093 · 0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 95,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41094,
     "name": "Calendar 1, function #7",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1094 · 0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 96,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41095,
     "name": "Calendar 1, function #8",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1095 · 0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 96,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41096,
     "name": "Calendar 1, function #9",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1096 · 0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 96,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41097,
     "name": "Calendar 1, function #10",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1097 · 0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 96,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41098,
     "name": "Calendar 1, Start year #1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1098 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 96,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41099,
     "name": "Calendar 1, Start year #2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1099 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 96,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41100,
     "name": "Calendar 1, Start year #3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1100 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 96,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41101,
     "name": "Calendar 1, Start year #4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1101 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 96,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41102,
     "name": "Calendar 1, Start year #5",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1102 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 96,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41103,
     "name": "Calendar 1, Start year #6",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1103 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 96,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41104,
     "name": "Calendar 1, Start year #7",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1104 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 96,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41105,
     "name": "Calendar 1, Start year #8",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1105 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 96,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41106,
     "name": "Calendar 1, Start year #9",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1106 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 96,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41107,
     "name": "Calendar 1, Start year #10",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1107 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 96,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41108,
     "name": "Calendar 1, Start month #1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1108 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 96,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41109,
     "name": "Calendar 1, Start month #2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1109 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 96,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41110,
     "name": "Calendar 1, Start month #3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1110 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 96,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41111,
     "name": "Calendar 1, Start month #4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1111 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 96,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41112,
     "name": "Calendar 1, Start month #5",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1112 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 96,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41113,
     "name": "Calendar 1, Start month #6",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1113 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 96,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41114,
     "name": "Calendar 1, Start month #7",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1114 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 96,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41115,
     "name": "Calendar 1, Start month #8",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1115 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 96,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41116,
     "name": "Calendar 1, Start month #9",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1116 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 96,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41117,
     "name": "Calendar 1, Start month #10",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1117 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 96,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41118,
     "name": "Calendar 1, Start date #1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1118 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 96,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41119,
     "name": "Calendar 1, Start date #2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1119 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 97,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41120,
     "name": "Calendar 1, Start date #3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1120 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 97,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41121,
     "name": "Calendar 1, Start date #4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1121 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 97,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41122,
     "name": "Calendar 1, Start date #5",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1122 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 97,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41123,
     "name": "Calendar 1, Start date #6",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1123 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 98,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41124,
     "name": "Calendar 1, Start date #7",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1124 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 98,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41125,
     "name": "Calendar 1, Start date #8",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1125 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 98,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41126,
     "name": "Calendar 1, Start date #9",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1126 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 98,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41127,
     "name": "Calendar 1, Start date #10",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1127 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41128,
     "name": "Calendar 1, Start week day #1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1128 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41129,
     "name": "Calendar 1, Start week day #2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1129 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41130,
     "name": "Calendar 1, Start week day #3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1130 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41131,
     "name": "Calendar 1, Start week day #4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1131 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41132,
     "name": "Calendar 1, Start week day #5",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1132 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41133,
     "name": "Calendar 1, Start week day #6",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1133 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41134,
     "name": "Calendar 1, Start week day #7",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1134 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41135,
     "name": "Calendar 1, Start week day #8",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1135 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41136,
     "name": "Calendar 1, Start week day #9",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1136 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41137,
     "name": "Calendar 1, Start week day #10",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1137 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41138,
     "name": "Calendar 1, Stop year #1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1138 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41139,
     "name": "Calendar 1, Stop year #2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1139 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41140,
     "name": "Calendar 1, Stop year #3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1140 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41141,
     "name": "Calendar 1, Stop year #4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1141 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41142,
     "name": "Calendar 1, Stop year #5",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1142 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41143,
     "name": "Calendar 1, Stop year #6",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1143 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41144,
     "name": "Calendar 1, Stop year #7",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1144 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41145,
     "name": "Calendar 1, Stop year #8",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1145 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41146,
     "name": "Calendar 1, Stop year #9",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1146 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41147,
     "name": "Calendar 1, Stop year #10",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1147 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41148,
     "name": "Calendar 1, Stop month #1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1148 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41149,
     "name": "Calendar 1, Stop month #2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1149 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41150,
     "name": "Calendar 1, Stop month #3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1150 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41151,
     "name": "Calendar 1, Stop month #4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1151 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41152,
     "name": "Calendar 1, Stop month #5",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1152 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41153,
     "name": "Calendar 1, Stop month #6",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1153 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41154,
     "name": "Calendar 1, Stop month #7",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1154 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41155,
     "name": "Calendar 1, Stop month #8",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1155 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41156,
     "name": "Calendar 1, Stop month #9",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1156 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41157,
     "name": "Calendar 1, Stop month #10",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1157 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41158,
     "name": "Calendar 1, Stop date #1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1158 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41159,
     "name": "Calendar 1, Stop date #2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1159 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41160,
     "name": "Calendar 1, Stop date #3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1160 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41161,
     "name": "Calendar 1, Stop date #4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1161 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41162,
     "name": "Calendar 1, Stop date #5",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1162 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41163,
     "name": "Calendar 1, Stop date #6",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1163 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41164,
     "name": "Calendar 1, Stop date #7",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1164 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41165,
     "name": "Calendar 1, Stop date #8",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1165 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41166,
     "name": "Calendar 1, Stop date #9",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1166 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41167,
     "name": "Calendar 1, Stop date #10",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1167 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 99,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41168,
     "name": "Calendar 1, Stop week day #1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1168 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 100,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41169,
     "name": "Calendar 1, Stop week day #2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1169 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 100,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41170,
     "name": "Calendar 1, Stop week day #3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1170 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 100,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41171,
     "name": "Calendar 1, Stop week day #4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1171 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 100,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41172,
     "name": "Calendar 1, Stop week day #5",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1172 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 100,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41173,
     "name": "Calendar 1, Stop week day #6",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1173 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 100,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41174,
     "name": "Calendar 1, Stop week day #7",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1174 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 100,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41175,
     "name": "Calendar 1, Stop week day #8",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1175 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 100,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41176,
     "name": "Calendar 1, Stop week day #9",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1176 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 100,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41177,
     "name": "Calendar 1, Stop week day #10",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1177 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 100,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41178,
     "name": "Calendar 2, function #1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1178 · 0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 100,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41179,
     "name": "Calendar 2, function #2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1179 · 0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 100,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41180,
     "name": "Calendar 2, function #3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1180 · 0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 100,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41181,
     "name": "Calendar 2, function #4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1181 · 0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 100,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41182,
     "name": "Calendar 2, function #5",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1182 · 0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 100,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41183,
     "name": "Calendar 2, function #6",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1183 · 0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 100,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41184,
     "name": "Calendar 2, function #7",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1184 · 0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 100,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41185,
     "name": "Calendar 2, function #8",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1185 · 0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 100,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41186,
     "name": "Calendar 2, function #9",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1186 · 0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 100,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41187,
     "name": "Calendar 2, function #10",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1187 · 0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 100,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41188,
     "name": "Calendar 2, Start year #1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1188 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 100,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41189,
     "name": "Calendar 2, Start year #2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1189 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 100,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41190,
     "name": "Calendar 2, Start year #3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1190 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 101,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41191,
     "name": "Calendar 2, Start year #4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1191 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 101,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41192,
     "name": "Calendar 2, Start year #5",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1192 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 101,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41193,
     "name": "Calendar 2, Start year #6",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1193 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 101,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41194,
     "name": "Calendar 2, Start year #7",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1194 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 101,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41195,
     "name": "Calendar 2, Start year #8",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1195 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 101,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41196,
     "name": "Calendar 2, Start year #9",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1196 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 101,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41197,
     "name": "Calendar 2, Start year #10",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1197 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 101,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41198,
     "name": "Calendar 2, Start month #1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1198 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 101,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41199,
     "name": "Calendar 2, Start month #2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1199 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 101,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41200,
     "name": "Calendar 2, Start month #3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1200 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 101,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41201,
     "name": "Calendar 2, Start month #4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1201 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 101,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41202,
     "name": "Calendar 2, Start month #5",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1202 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 101,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41203,
     "name": "Calendar 2, Start month #6",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1203 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 101,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41204,
     "name": "Calendar 2, Start month #7",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1204 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 101,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41205,
     "name": "Calendar 2, Start month #8",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1205 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 101,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41206,
     "name": "Calendar 2, Start month #9",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1206 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 101,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41207,
     "name": "Calendar 2, Start month #10",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1207 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 101,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41208,
     "name": "Calendar 2, Start date #1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1208 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 101,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41209,
     "name": "Calendar 2, Start date #2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1209 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 101,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41210,
     "name": "Calendar 2, Start date #3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1210 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 102,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41211,
     "name": "Calendar 2, Start date #4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1211 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 102,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41212,
     "name": "Calendar 2, Start date #5",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1212 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 102,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41213,
     "name": "Calendar 2, Start date #6",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1213 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 102,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41214,
     "name": "Calendar 2, Start date #7",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1214 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 103,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41215,
     "name": "Calendar 2, Start date #8",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1215 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 103,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41216,
     "name": "Calendar 2, Start date #9",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1216 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 103,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41217,
     "name": "Calendar 2, Start date #10",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1217 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 103,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41218,
     "name": "Calendar 2, Start week day #1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1218 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 103,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41219,
     "name": "Calendar 2, Start week day #2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1219 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 103,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41220,
     "name": "Calendar 2, Start week day #3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1220 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 103,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41221,
     "name": "Calendar 2, Start week day #4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1221 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 103,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41222,
     "name": "Calendar 2, Start week day #5",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1222 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41223,
     "name": "Calendar 2, Start week day #6",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1223 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41224,
     "name": "Calendar 2, Start week day #7",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1224 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41225,
     "name": "Calendar 2, Start week day #8",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1225 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41226,
     "name": "Calendar 2, Start week day #9",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1226 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41227,
     "name": "Calendar 2, Start week day #10",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1227 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41228,
     "name": "Calendar 2, Stop year #1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1228 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41229,
     "name": "Calendar 2, Stop year #2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1229 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41230,
     "name": "Calendar 2, Stop year #3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1230 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41231,
     "name": "Calendar 2, Stop year #4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1231 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41232,
     "name": "Calendar 2, Stop year #5",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1232 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41233,
     "name": "Calendar 2, Stop year #6",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1233 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41234,
     "name": "Calendar 2, Stop year #7",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1234 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41235,
     "name": "Calendar 2, Stop year #8",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1235 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41236,
     "name": "Calendar 2, Stop year #9",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1236 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41237,
     "name": "Calendar 2, Stop year #10",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1237 · 0=Unspecified",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41238,
     "name": "Calendar 2, Stop month #1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1238 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41239,
     "name": "Calendar 2, Stop month #2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1239 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41240,
     "name": "Calendar 2, Stop month #3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1240 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41241,
     "name": "Calendar 2, Stop month #4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1241 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41242,
     "name": "Calendar 2, Stop month #5",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1242 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41243,
     "name": "Calendar 2, Stop month #6",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1243 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41244,
     "name": "Calendar 2, Stop month #7",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1244 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41245,
     "name": "Calendar 2, Stop month #8",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1245 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41246,
     "name": "Calendar 2, Stop month #9",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1246 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41247,
     "name": "Calendar 2, Stop month #10",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1247 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41248,
     "name": "Calendar 2, Stop date #1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1248 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41249,
     "name": "Calendar 2, Stop date #2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1249 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41250,
     "name": "Calendar 2, Stop date #3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1250 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41251,
     "name": "Calendar 2, Stop date #4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1251 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41252,
     "name": "Calendar 2, Stop date #5",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1252 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41253,
     "name": "Calendar 2, Stop date #6",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1253 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41254,
     "name": "Calendar 2, Stop date #7",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1254 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41255,
     "name": "Calendar 2, Stop date #8",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1255 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41256,
     "name": "Calendar 2, Stop date #9",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1256 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41257,
     "name": "Calendar 2, Stop date #10",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1257 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41258,
     "name": "Calendar 2, Stop week day #1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1258 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41259,
     "name": "Calendar 2, Stop week day #2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1259 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41260,
     "name": "Calendar 2, Stop week day #3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1260 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41261,
     "name": "Calendar 2, Stop week day #4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1261 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41262,
     "name": "Calendar 2, Stop week day #5",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1262 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41263,
     "name": "Calendar 2, Stop week day #6",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1263 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41264,
     "name": "Calendar 2, Stop week day #7",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1264 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41265,
     "name": "Calendar 2, Stop week day #8",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1265 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41266,
     "name": "Calendar 2, Stop week day #9",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1266 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41267,
     "name": "Calendar 2, Stop week day #10",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1267 · 0=Unspecified, 1-7=Mon..Sun",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41268,
     "name": "Prolonged low speed hours",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1268 · Setting for prolonged external low speed operation.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41269,
     "name": "Prolonged low speed minutes",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1269 · Setting for prolonged external low speed operation.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41270,
     "name": "Prolonged high speed hours",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1270 · Setting for prolonged external high speed operation.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41271,
     "name": "Prolonged high speed minutes",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1271 · Setting for prolonged external high speed operation.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41272,
     "name": "Exception schedule 1, Hour #1",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x1272",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41273,
     "name": "Exception schedule 1, Hour #2",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x1273",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 104,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41274,
     "name": "Exception schedule 1, Hour #3",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x1274",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 105,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41275,
     "name": "Exception schedule 1, Hour #4",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x1275",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 105,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41276,
     "name": "Exception schedule 1, Hour #5",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x1276",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 105,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41277,
     "name": "Exception schedule 1, Hour #6",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x1277",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 105,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41278,
     "name": "Exception schedule 1, Minute #1",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x1278",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 105,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41279,
     "name": "Exception schedule 1, Minute #2",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x1279",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 105,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41280,
     "name": "Exception schedule 1, Minute #3",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x1280",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 105,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41281,
     "name": "Exception schedule 1, Minute #4",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x1281",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 105,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41282,
     "name": "Exception schedule 1, Minute #5",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x1282",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 105,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41283,
     "name": "Exception schedule 1, Minute #6",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x1283",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 105,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41284,
     "name": "Exception schedule 1, Action #1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1284 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 105,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41285,
     "name": "Exception schedule 1, Action #2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1285 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 105,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41286,
     "name": "Exception schedule 1, Action #3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1286 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 105,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41287,
     "name": "Exception schedule 1, Action #4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1287 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 105,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41288,
     "name": "Exception schedule 1, Action #5",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1288 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 105,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41289,
     "name": "Exception schedule 1, Action #6",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1289 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 105,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41290,
     "name": "Exception schedule 2, Hour #1",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x1290",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 105,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41291,
     "name": "Exception schedule 2, Hour #2",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x1291",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 105,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41292,
     "name": "Exception schedule 2, Hour #3",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x1292",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 105,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41293,
     "name": "Exception schedule 2, Hour #4",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x1293",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 105,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41294,
     "name": "Exception schedule 2, Hour #5",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x1294",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 105,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41295,
     "name": "Exception schedule 2, Hour #6",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 4x1295",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 105,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41296,
     "name": "Exception schedule 2, Minute #1",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x1296",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 105,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41297,
     "name": "Exception schedule 2, Minute #2",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x1297",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 105,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41298,
     "name": "Exception schedule 2, Minute #3",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x1298",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 105,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41299,
     "name": "Exception schedule 2, Minute #4",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x1299",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 105,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41300,
     "name": "Exception schedule 2, Minute #5",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x1300",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 105,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41301,
     "name": "Exception schedule 2, Minute #6",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x1301",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 105,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41302,
     "name": "Exception schedule 2, Action #1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1302 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 105,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41303,
     "name": "Exception schedule 2, Action #2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1303 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 105,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41304,
     "name": "Exception schedule 2, Action #3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1304 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 105,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41305,
     "name": "Exception schedule 2, Action #4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1305 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 105,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41306,
     "name": "Exception schedule 2, Action #5",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1306 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 105,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 41307,
     "name": "Exception schedule 2, Action #6",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x1307 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.",
     "sourceFile": "Swegon_GOLD-EF_Modbus_RTU-TCP.pdf",
     "sourcePage": 105,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [
    {
     "title": "Electrical connection is 3-phase, 5-wire, 400 V -10/+15%, 50 Hz.",
     "kind": "etc",
     "page": 50,
     "source": "Swegon_GOLD-RX_Dimensioning_Catalogue.pdf",
     "rows": 30,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Electrical connection is 3-phase, 5-wire, 400 V -10/+15%, 50 Hz.",
     "kind": "etc",
     "page": 51,
     "source": "Swegon_GOLD-RX_Dimensioning_Catalogue.pdf",
     "rows": 26,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "치수·중량 — Swegon_AHU_QuickGuide.pdf p4",
     "kind": "dim",
     "page": 4,
     "source": "Swegon_AHU_QuickGuide.pdf",
     "rows": 39,
     "use": "설치·반입 참고"
    },
    {
     "title": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5",
     "kind": "dim",
     "page": 5,
     "source": "Swegon_AHU_QuickGuide.pdf",
     "rows": 28,
     "use": "설치·반입 참고"
    },
    {
     "title": "치수·중량 — Swegon_AHU_QuickGuide.pdf p5",
     "kind": "dim",
     "page": 5,
     "source": "Swegon_AHU_QuickGuide.pdf",
     "rows": 9,
     "use": "설치·반입 참고"
    },
    {
     "title": "치수·중량 — Swegon_AHU_QuickGuide.pdf p6",
     "kind": "dim",
     "page": 6,
     "source": "Swegon_AHU_QuickGuide.pdf",
     "rows": 19,
     "use": "설치·반입 참고"
    },
    {
     "title": "1) Power supply GOLD RX, see GOLD RX chart. 2) Alternative full-face duct connection avail",
     "kind": "perf",
     "page": 6,
     "source": "Swegon_AHU_QuickGuide.pdf",
     "rows": 20,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — Swegon_AHU_QuickGuide.pdf p7",
     "kind": "perf",
     "page": 7,
     "source": "Swegon_AHU_QuickGuide.pdf",
     "rows": 11,
     "use": "조건별 성능 조회"
    },
    {
     "title": "치수·중량 — Swegon_AHU_QuickGuide.pdf p10",
     "kind": "dim",
     "page": 10,
     "source": "Swegon_AHU_QuickGuide.pdf",
     "rows": 11,
     "use": "설치·반입 참고"
    },
    {
     "title": "치수·중량 — Swegon_AHU_QuickGuide.pdf p10",
     "kind": "dim",
     "page": 10,
     "source": "Swegon_AHU_QuickGuide.pdf",
     "rows": 9,
     "use": "설치·반입 참고"
    },
    {
     "title": "치수·중량 — Swegon_AHU_QuickGuide.pdf p11",
     "kind": "dim",
     "page": 11,
     "source": "Swegon_AHU_QuickGuide.pdf",
     "rows": 18,
     "use": "설치·반입 참고"
    },
    {
     "title": "치수·중량 — Swegon_AHU_QuickGuide.pdf p14",
     "kind": "dim",
     "page": 14,
     "source": "Swegon_AHU_QuickGuide.pdf",
     "rows": 5,
     "use": "설치·반입 참고"
    },
    {
     "title": "치수·중량 — Swegon_AHU_QuickGuide.pdf p14",
     "kind": "dim",
     "page": 14,
     "source": "Swegon_AHU_QuickGuide.pdf",
     "rows": 5,
     "use": "설치·반입 참고"
    }
   ],
   "counts": {
    "templateCandidates": 19,
    "templatePointMappings": 31,
    "unitModels": 91,
    "electricalRows": 0,
    "simulatorInputs": 548,
    "simulatorRequirementMappings": 16,
    "l3MappingPoints": 3362,
    "referenceTables": 13
   }
  },
  "systemair-access-geniox-geniox-go-ahu-modbus": {
   "id": "systemair-access-geniox-geniox-go-ahu-modbus",
   "equipmentId": "e5",
   "templateProfileId": "e5.ahu",
   "vendor": "Systemair",
   "model": "Access — Geniox·Geniox GO AHU (Modbus)",
   "name": "Access Geniox·Geniox GO AHU",
   "templatePointCandidates": [
    {
     "templateName": "급기온도",
     "sourceName": "VentActual.AAISupplyAirTemp__",
     "type": "MB",
     "instance": 30292,
     "unit": "T",
     "note": "원표기 3x0292 · BACnet AV, 40292 · AI function · Actual value supply air temperature · Modbus reg 0292"
    },
    {
     "templateName": "외기온도",
     "sourceName": "VentActual.AAIOutDoorTemp__",
     "type": "MB",
     "instance": 30290,
     "unit": "T",
     "note": "원표기 3x0290 · BACnet AV, 40290 · AI function · Actual value outdoor temperature · Modbus reg 0290"
    },
    {
     "templateName": "실내온도",
     "sourceName": "VentActual.AAIRoomTemp1(0)__",
     "type": "MB",
     "instance": 30295,
     "unit": null,
     "note": "원표기 3x0295 · BACnet AV, 40295 · AI function · Actual value room temperature 1 · Modbus reg 0295"
    },
    {
     "templateName": "배기 온도",
     "sourceName": "VentActual.AAIExhaustAirTemp__",
     "type": "MB",
     "instance": 30293,
     "unit": "T",
     "note": "원표기 3x0293 · BACnet AV, 40293 · AI function · Actual value exhaust air temperature · Modbus reg 0293"
    },
    {
     "templateName": "환기습도",
     "sourceName": "VentActual.AAIHumidityRoom__",
     "type": "MB",
     "instance": 30310,
     "unit": "percent",
     "note": "원표기 3x0310 · BACnet AV, 40310 · AI function · Actual value humidity room/extract air · Modbus reg 0310"
    },
    {
     "templateName": "외기 엔탈피",
     "sourceName": "VentActual.AOutdoorEnthalpy_",
     "type": "MB",
     "instance": 30639,
     "unit": null,
     "note": "원표기 3x0639 · BACnet AV, 40639 · Unit information · Outdoor entalphy · Modbus reg 0639"
    },
    {
     "templateName": "급기 풍량",
     "sourceName": "VentActual.AAISAFFlow__",
     "type": "MB",
     "instance": 30301,
     "unit": "Q",
     "note": "원표기 3x0301 · BACnet AV, 40301 · AI function · Actual value supply air flow · Modbus reg 0301"
    },
    {
     "templateName": "급기온도 설정값",
     "sourceName": "VentActual.AAIExternalSupplySetP__",
     "type": "MB",
     "instance": 30321,
     "unit": null,
     "note": "원표기 3x0321 · BACnet AV, 40321 · AI function · Actual value external temperature setpoint · Modbus reg 0321"
    },
    {
     "templateName": "급기팬 주파수 지령",
     "sourceName": "VentSettings.SSAFLowSpeedOutput(0)_",
     "type": "MB",
     "instance": 40624,
     "unit": "percent",
     "note": "원표기 4x0624 · BACnet AV, 30624 · Fan setting · Output signal supply air fan low speed if manual control · Modbus reg 0624"
    },
    {
     "templateName": "외기댐퍼 개도",
     "sourceName": "VentActual.AAIFeedbackOutdoorAirDamper__",
     "type": "MB",
     "instance": 30587,
     "unit": "percent",
     "note": "원표기 3x0587 · BACnet AV, 40587 · AI function · Actual value position feedback outdoor air damper · Modbus reg 0587"
    },
    {
     "templateName": "배기댐퍼 개도",
     "sourceName": "VentSettings.SDOSelectExhaustAirDamper__",
     "type": "MB",
     "instance": 40561,
     "unit": null,
     "note": "원표기 4x0561 · BACnet MSV, 30561 · Operation override · Running mode exhaust air damper: (See signal list for DOSelect RecirculationAirDamper) _ · Modbus reg 0561"
    },
    {
     "templateName": "필터 차압",
     "sourceName": "AlaData.AlaFilterGuard1Status__",
     "type": "MB",
     "instance": 30052,
     "unit": null,
     "note": "원표기 3x0052 · Alarm Status · Filter alarm supply air · Modbus reg 0052"
    },
    {
     "templateName": "동결 방지 경보",
     "sourceName": "AlaData.AlaExternalFrostGuardStatus__",
     "type": "MB",
     "instance": 30055,
     "unit": null,
     "note": "원표기 3x0055 · Alarm Status · Freeze protection guard · Modbus reg 0055"
    },
    {
     "templateName": "운전 모드",
     "sourceName": "VentActual.ADeIcingActive_",
     "type": "MB",
     "instance": 10372,
     "unit": null,
     "note": "원표기 1x0372 · BACnet BV, 20372 · Unit information · Active defrosting mode · Modbus reg 0372"
    },
    {
     "templateName": "외기냉방 모드",
     "sourceName": "VentActual.AUnitMode_",
     "type": "MB",
     "instance": 30396,
     "unit": "-",
     "note": "원표기 3x0396 · BACnet MSV, 40396 · Unit information · Actual unit mode Modbus 0=Stop 1=Starting up 2=Low speed 3=Normal speed 4=High speed 5=Support heating 6=Support cooling 7=CO₂ 8=Free cooling 9=Cool down 10=Fire 11=Smoke 12=Recirculation "
    },
    {
     "templateName": "냉수밸브 개도",
     "sourceName": "VentActual.AAIFeedbackCoolerValve__",
     "type": "MB",
     "instance": 30586,
     "unit": "percent",
     "note": "원표기 3x0586 · BACnet AV, 40586 · AI function · Actual value position feedback cooler valve · Modbus reg 0586"
    },
    {
     "templateName": "가습 지령",
     "sourceName": "VentActual.AHumidityPIDOutput__",
     "type": "MB",
     "instance": 30441,
     "unit": "percent",
     "note": "원표기 3x0441 · BACnet AV, 40441 · PID output · Control signal humidity · Modbus reg 0441"
    }
   ],
   "templatePointMappings": [
    {
     "templateName": "급기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "VentActual.AAISupplyAirTemp__",
      "type": "MB",
      "instance": 30292,
      "unit": "T",
      "note": "원표기 3x0292 · BACnet AV, 40292 · AI function · Actual value supply air temperature · Modbus reg 0292"
     }
    },
    {
     "templateName": "환기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ return duct equip ▸ air return point sensor temp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "외기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ outside duct equip ▸ air outside point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "VentActual.AAIOutDoorTemp__",
      "type": "MB",
      "instance": 30290,
      "unit": "T",
      "note": "원표기 3x0290 · BACnet AV, 40290 · AI function · Actual value outdoor temperature · Modbus reg 0290"
     }
    },
    {
     "templateName": "실내온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`zone`✓ `air`✓ `temp`✓ `sensor`✓",
     "haystack": "ahu ▸ thermostat equip ▸ air sensor temp zone",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "VentActual.AAIRoomTemp1(0)__",
      "type": "MB",
      "instance": 30295,
      "unit": null,
      "note": "원표기 3x0295 · BACnet AV, 40295 · AI function · Actual value room temperature 1 · Modbus reg 0295"
     }
    },
    {
     "templateName": "혼합공기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`mixed`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ mixed duct equip ▸ air mixed point sensor temp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "배기 온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`exhaust`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ exhaust duct equip ▸ air exhaust point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "VentActual.AAIExhaustAirTemp__",
      "type": "MB",
      "instance": 30293,
      "unit": "T",
      "note": "원표기 3x0293 · BACnet AV, 40293 · AI function · Actual value exhaust air temperature · Modbus reg 0293"
     }
    },
    {
     "templateName": "급기습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "권장",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `humidity`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge humidity point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "권장",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `humidity`✓",
     "haystack": "ahu ▸ return duct equip ▸ air humidity point return sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "VentActual.AAIHumidityRoom__",
      "type": "MB",
      "instance": 30310,
      "unit": "percent",
      "note": "원표기 3x0310 · BACnet AV, 40310 · AI function · Actual value humidity room/extract air · Modbus reg 0310"
     }
    },
    {
     "templateName": "외기 엔탈피",
     "objectType": "AI",
     "unit": "kJ/kg",
     "grade": "권장",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `enthalpy`✓",
     "haystack": "ahu ▸ outside duct equip ▸ air enthalpy outside point sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "VentActual.AOutdoorEnthalpy_",
      "type": "MB",
      "instance": 30639,
      "unit": null,
      "note": "원표기 3x0639 · BACnet AV, 40639 · Unit information · Outdoor entalphy · Modbus reg 0639"
     }
    },
    {
     "templateName": "급기 정압",
     "objectType": "AI",
     "unit": "Pa",
     "grade": "필수",
     "role": "sensor",
     "tags": "`discharge`✓ `static`★ `pressure`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "외기 풍량",
     "objectType": "AI",
     "unit": "CMH",
     "grade": "권장",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `flow`✓",
     "haystack": "ahu ▸ ventilation duct equip ▸ air flow point sensor ventilation",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기 풍량",
     "objectType": "AI",
     "unit": "CMH",
     "grade": "권장",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `flow`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge flow point sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "VentActual.AAISAFFlow__",
      "type": "MB",
      "instance": 30301,
      "unit": "Q",
      "note": "원표기 3x0301 · BACnet AV, 40301 · AI function · Actual value supply air flow · Modbus reg 0301"
     }
    },
    {
     "templateName": "환기 CO2",
     "objectType": "AI",
     "unit": "ppm",
     "grade": "권장",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `co2`✓ `concentration`✓",
     "haystack": "ahu ▸ return duct equip ▸ air co2 concentration point return sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기온도 설정값",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`discharge`✓ `air`✓ `temp`✓ `sp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sp temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "VentActual.AAIExternalSupplySetP__",
      "type": "MB",
      "instance": 30321,
      "unit": null,
      "note": "원표기 3x0321 · BACnet AV, 40321 · AI function · Actual value external temperature setpoint · Modbus reg 0321"
     }
    },
    {
     "templateName": "급기 정압 설정값",
     "objectType": "AV",
     "unit": "Pa",
     "grade": "권장",
     "role": "sp",
     "tags": "`discharge`✓ `static`★ `pressure`✓ `sp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기팬 주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "grade": "필수",
     "role": "cmd",
     "tags": "`discharge`✓ `fan`✓ `vfd`✓ `freq`✓ `cmd`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ fan-motor equip ▸ cmd freq point vfd",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "VentSettings.SSAFLowSpeedOutput(0)_",
      "type": "MB",
      "instance": 40624,
      "unit": "percent",
      "note": "원표기 4x0624 · BACnet AV, 30624 · Fan setting · Output signal supply air fan low speed if manual control · Modbus reg 0624"
     }
    },
    {
     "templateName": "환기팬 주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "grade": "권장",
     "role": "cmd",
     "tags": "`return`✓ `fan`✓ `vfd`✓ `freq`✓ `cmd`✓",
     "haystack": "ahu ▸ return duct equip ▸ fan-motor equip ▸ cmd fan freq point return vfd",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "외기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`outside`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ outside duct equip ▸ damper-actuator equip ▸ cmd damper outside point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "VentActual.AAIFeedbackOutdoorAirDamper__",
      "type": "MB",
      "instance": 30587,
      "unit": "percent",
      "note": "원표기 3x0587 · BACnet AV, 40587 · AI function · Actual value position feedback outdoor air damper · Modbus reg 0587"
     }
    },
    {
     "templateName": "환기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`return`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ return duct equip ▸ damper-actuator equip ▸ cmd damper point return",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "배기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`exhaust`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ exhaust duct equip ▸ damper-actuator equip ▸ cmd damper exhaust point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "VentSettings.SDOSelectExhaustAirDamper__",
      "type": "MB",
      "instance": 40561,
      "unit": null,
      "note": "원표기 4x0561 · BACnet MSV, 30561 · Operation override · Running mode exhaust air damper: (See signal list for DOSelect RecirculationAirDamper) _ · Modbus reg 0561"
     }
    },
    {
     "templateName": "열회수 지령·상태",
     "objectType": "AO/BO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`heatWheel`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd heatWheel point",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "필터 차압",
     "objectType": "AI/BI",
     "unit": "Pa",
     "grade": "권장",
     "role": "sensor",
     "tags": "`filter`✓ `pressure`✓ `sensor`✓",
     "haystack": "ahu ▸ filter point sensor  (Haystack proto 에 물리량이 없다 — 차압/스위치 구분은 우리 규정)",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "AlaData.AlaFilterGuard1Status__",
      "type": "MB",
      "instance": 30052,
      "unit": null,
      "note": "원표기 3x0052 · Alarm Status · Filter alarm supply air · Modbus reg 0052"
     }
    },
    {
     "templateName": "동결 방지 경보",
     "objectType": "BI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`freezeStat`✓ `sensor`✓",
     "haystack": "ahu ▸ freezeStat point sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "AlaData.AlaExternalFrostGuardStatus__",
      "type": "MB",
      "instance": 30055,
      "unit": null,
      "note": "원표기 3x0055 · Alarm Status · Freeze protection guard · Modbus reg 0055"
     }
    },
    {
     "templateName": "운전 모드",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`hvacMode`✓ `sp`✓  (Haystack 은 sp, 우리는 cmd 로 쓴다)",
     "haystack": "ahu ▸ hvacMode point sp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "VentActual.ADeIcingActive_",
      "type": "MB",
      "instance": 10372,
      "unit": null,
      "note": "원표기 1x0372 · BACnet BV, 20372 · Unit information · Active defrosting mode · Modbus reg 0372"
     }
    },
    {
     "templateName": "외기냉방 모드",
     "objectType": "BV",
     "unit": "—",
     "grade": "권장",
     "role": "cmd",
     "tags": "`economizing`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd economizing point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "VentActual.AUnitMode_",
      "type": "MB",
      "instance": 30396,
      "unit": "-",
      "note": "원표기 3x0396 · BACnet MSV, 40396 · Unit information · Actual unit mode Modbus 0=Stop 1=Starting up 2=Low speed 3=Normal speed 4=High speed 5=Support heating 6=Support cooling 7=CO₂ 8=Free cooling 9=Cool down 10=Fire 11=Smoke 12=Recirculation "
     }
    },
    {
     "templateName": "냉수밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`chilled`✓ `water`✓ `valve`✓ `cool`✓ `cmd`✓ `position`★",
     "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ chilled cmd cool point valve water",
     "appliesWhen": "냉수코일 구성. 우리 AHU 8모델 중 LG AHU 통신킷 2건·Mitsubishi PAC-IF013B 1건은 직팽(DX) 인터페이스라 해당 없다 — 그 3건은 '냉방 지령'으로 본다.",
     "status": "matched",
     "matchedPoint": {
      "name": "VentActual.AAIFeedbackCoolerValve__",
      "type": "MB",
      "instance": 30586,
      "unit": "percent",
      "note": "원표기 3x0586 · BACnet AV, 40586 · AI function · Actual value position feedback cooler valve · Modbus reg 0586"
     }
    },
    {
     "templateName": "온수밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`hot`✓ `water`✓ `valve`✓ `heat`✓ `cmd`✓ `position`★",
     "haystack": "ahu ▸ duct equip ▸ heatingCoil equip ▸ cmd heat hot point valve water",
     "appliesWhen": "온수·증기코일 구성. 직팽 AHU 인터페이스킷 3건과 전기히터 구성에는 해당 없다.",
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "압축기 단수 상태",
     "objectType": "AI/BI",
     "unit": "단",
     "grade": "선택",
     "role": "sensor",
     "tags": "`cool`✓ `run`✓ `stage`✓ `cmd`✓",
     "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ cmd cool point run stage",
     "appliesWhen": "직팽(DX) 코일 또는 DX 인터페이스킷 구성일 때만.",
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉방 지령",
     "objectType": "AO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`cool`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd cool point",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "난방 지령",
     "objectType": "AO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`heat`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd heat point",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "가습 지령",
     "objectType": "AO/BO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`humidifier`✓ `cmd`✓",
     "haystack": "ahu ▸ humidifier equip ▸ cmd enable humidifier point / cmd humidifier point run  (Haystack 에 변조(%) proto 는 없다 — 우리 AO % 는 초과분)",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "VentActual.AHumidityPIDOutput__",
      "type": "MB",
      "instance": 30441,
      "unit": "percent",
      "note": "원표기 3x0441 · BACnet AV, 40441 · PID output · Control signal humidity · Modbus reg 0441"
     }
    }
   ],
   "unitModels": [
    {
     "unitModelNumber": "Geniox 10",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "unitWidth": "mm",
      "unitHeight": "mm",
      "unitLength": "mm"
     },
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)",
     "sourcePage": 12,
     "sourceFile": "Systemair_Geniox_QuickGuide.pdf#quickselection",
     "capacityClass": "크기 10",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "1082",
     "unitHeight": "1082",
     "unitLength": "2282",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Geniox 11",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "unitWidth": "mm",
      "unitHeight": "mm",
      "unitLength": "mm"
     },
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)",
     "sourcePage": 12,
     "sourceFile": "Systemair_Geniox_QuickGuide.pdf#quickselection",
     "capacityClass": "크기 11",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "1182",
     "unitHeight": "1182",
     "unitLength": "2282",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Geniox 12",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "unitWidth": "mm",
      "unitHeight": "mm",
      "unitLength": "mm"
     },
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)",
     "sourcePage": 12,
     "sourceFile": "Systemair_Geniox_QuickGuide.pdf#quickselection",
     "capacityClass": "크기 12",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "1282",
     "unitHeight": "1282",
     "unitLength": "2282",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Geniox 14",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "unitWidth": "mm",
      "unitHeight": "mm",
      "unitLength": "mm"
     },
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)",
     "sourcePage": 12,
     "sourceFile": "Systemair_Geniox_QuickGuide.pdf#quickselection",
     "capacityClass": "크기 14",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "1482",
     "unitHeight": "1482",
     "unitLength": "2282",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Geniox 16",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "unitWidth": "mm",
      "unitHeight": "mm",
      "unitLength": "mm"
     },
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)",
     "sourcePage": 12,
     "sourceFile": "Systemair_Geniox_QuickGuide.pdf#quickselection",
     "capacityClass": "크기 16",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "1682",
     "unitHeight": "1682",
     "unitLength": "2282",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Geniox 18",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "unitWidth": "mm",
      "unitHeight": "mm",
      "unitLength": "mm"
     },
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)",
     "sourcePage": 12,
     "sourceFile": "Systemair_Geniox_QuickGuide.pdf#quickselection",
     "capacityClass": "크기 18",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "1882",
     "unitHeight": "1882",
     "unitLength": "2282",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Geniox 20",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "unitWidth": "mm",
      "unitHeight": "mm",
      "unitLength": "mm"
     },
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)",
     "sourcePage": 12,
     "sourceFile": "Systemair_Geniox_QuickGuide.pdf#quickselection",
     "capacityClass": "크기 20",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "2082",
     "unitHeight": "2082",
     "unitLength": "2382",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Geniox 22",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "unitWidth": "mm",
      "unitHeight": "mm",
      "unitLength": "mm"
     },
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)",
     "sourcePage": 12,
     "sourceFile": "Systemair_Geniox_QuickGuide.pdf#quickselection",
     "capacityClass": "크기 22",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "2282",
     "unitHeight": "2282",
     "unitLength": "2382",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Geniox 24",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "unitWidth": "mm",
      "unitHeight": "mm",
      "unitLength": "mm"
     },
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)",
     "sourcePage": 12,
     "sourceFile": "Systemair_Geniox_QuickGuide.pdf#quickselection",
     "capacityClass": "크기 24",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "2482",
     "unitHeight": "2482",
     "unitLength": "2582",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Geniox 27",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "unitWidth": "mm",
      "unitHeight": "mm",
      "unitLength": "mm"
     },
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)",
     "sourcePage": 12,
     "sourceFile": "Systemair_Geniox_QuickGuide.pdf#quickselection",
     "capacityClass": "크기 27",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "2782",
     "unitHeight": "2764",
     "unitLength": "2882",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Geniox 29",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "unitWidth": "mm",
      "unitHeight": "mm",
      "unitLength": "mm"
     },
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)",
     "sourcePage": 12,
     "sourceFile": "Systemair_Geniox_QuickGuide.pdf#quickselection",
     "capacityClass": "크기 29",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "2982",
     "unitHeight": "2964",
     "unitLength": "2982",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Geniox 31",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "unitWidth": "mm",
      "unitHeight": "mm",
      "unitLength": "mm"
     },
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)",
     "sourcePage": 12,
     "sourceFile": "Systemair_Geniox_QuickGuide.pdf#quickselection",
     "capacityClass": "크기 31",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "3182",
     "unitHeight": "3164",
     "unitLength": "2982",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    }
   ],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 10",
     "unit": "",
     "condition": "형번 Geniox 10",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 10",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "unitWidth",
     "fieldId": "unitWidth",
     "label": "유닛 폭",
     "value": "1082",
     "unit": "mm",
     "condition": "형번 Geniox 10",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 10",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "1082",
     "unit": "mm",
     "condition": "형번 Geniox 10",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 10",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "2282",
     "unit": "mm",
     "condition": "형번 Geniox 10",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 10",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 11",
     "unit": "",
     "condition": "형번 Geniox 11",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 11",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "unitWidth",
     "fieldId": "unitWidth",
     "label": "유닛 폭",
     "value": "1182",
     "unit": "mm",
     "condition": "형번 Geniox 11",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 11",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "1182",
     "unit": "mm",
     "condition": "형번 Geniox 11",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 11",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "2282",
     "unit": "mm",
     "condition": "형번 Geniox 11",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 11",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 12",
     "unit": "",
     "condition": "형번 Geniox 12",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 12",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "unitWidth",
     "fieldId": "unitWidth",
     "label": "유닛 폭",
     "value": "1282",
     "unit": "mm",
     "condition": "형번 Geniox 12",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 12",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "1282",
     "unit": "mm",
     "condition": "형번 Geniox 12",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 12",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "2282",
     "unit": "mm",
     "condition": "형번 Geniox 12",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 12",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 14",
     "unit": "",
     "condition": "형번 Geniox 14",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 14",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "unitWidth",
     "fieldId": "unitWidth",
     "label": "유닛 폭",
     "value": "1482",
     "unit": "mm",
     "condition": "형번 Geniox 14",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 14",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "1482",
     "unit": "mm",
     "condition": "형번 Geniox 14",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 14",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "2282",
     "unit": "mm",
     "condition": "형번 Geniox 14",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 14",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 16",
     "unit": "",
     "condition": "형번 Geniox 16",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 16",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "unitWidth",
     "fieldId": "unitWidth",
     "label": "유닛 폭",
     "value": "1682",
     "unit": "mm",
     "condition": "형번 Geniox 16",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 16",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "1682",
     "unit": "mm",
     "condition": "형번 Geniox 16",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 16",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "2282",
     "unit": "mm",
     "condition": "형번 Geniox 16",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 16",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 18",
     "unit": "",
     "condition": "형번 Geniox 18",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 18",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "unitWidth",
     "fieldId": "unitWidth",
     "label": "유닛 폭",
     "value": "1882",
     "unit": "mm",
     "condition": "형번 Geniox 18",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 18",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "1882",
     "unit": "mm",
     "condition": "형번 Geniox 18",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 18",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "2282",
     "unit": "mm",
     "condition": "형번 Geniox 18",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 18",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 20",
     "unit": "",
     "condition": "형번 Geniox 20",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 20",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "unitWidth",
     "fieldId": "unitWidth",
     "label": "유닛 폭",
     "value": "2082",
     "unit": "mm",
     "condition": "형번 Geniox 20",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 20",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "2082",
     "unit": "mm",
     "condition": "형번 Geniox 20",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 20",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "2382",
     "unit": "mm",
     "condition": "형번 Geniox 20",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 20",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 22",
     "unit": "",
     "condition": "형번 Geniox 22",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 22",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "unitWidth",
     "fieldId": "unitWidth",
     "label": "유닛 폭",
     "value": "2282",
     "unit": "mm",
     "condition": "형번 Geniox 22",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 22",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "2282",
     "unit": "mm",
     "condition": "형번 Geniox 22",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 22",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "2382",
     "unit": "mm",
     "condition": "형번 Geniox 22",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 22",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 24",
     "unit": "",
     "condition": "형번 Geniox 24",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 24",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "unitWidth",
     "fieldId": "unitWidth",
     "label": "유닛 폭",
     "value": "2482",
     "unit": "mm",
     "condition": "형번 Geniox 24",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 24",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "2482",
     "unit": "mm",
     "condition": "형번 Geniox 24",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 24",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "2582",
     "unit": "mm",
     "condition": "형번 Geniox 24",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 24",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 27",
     "unit": "",
     "condition": "형번 Geniox 27",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 27",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "unitWidth",
     "fieldId": "unitWidth",
     "label": "유닛 폭",
     "value": "2782",
     "unit": "mm",
     "condition": "형번 Geniox 27",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 27",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "2764",
     "unit": "mm",
     "condition": "형번 Geniox 27",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 27",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "2882",
     "unit": "mm",
     "condition": "형번 Geniox 27",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 27",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 29",
     "unit": "",
     "condition": "형번 Geniox 29",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 29",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "unitWidth",
     "fieldId": "unitWidth",
     "label": "유닛 폭",
     "value": "2982",
     "unit": "mm",
     "condition": "형번 Geniox 29",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 29",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "2964",
     "unit": "mm",
     "condition": "형번 Geniox 29",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 29",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "2982",
     "unit": "mm",
     "condition": "형번 Geniox 29",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 29",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "크기 31",
     "unit": "",
     "condition": "형번 Geniox 31",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 31",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "unitWidth",
     "fieldId": "unitWidth",
     "label": "유닛 폭",
     "value": "3182",
     "unit": "mm",
     "condition": "형번 Geniox 31",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 31",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "unitHeight",
     "fieldId": "unitHeight",
     "label": "유닛 높이",
     "value": "3164",
     "unit": "mm",
     "condition": "형번 Geniox 31",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 31",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    },
    {
     "name": "unitLength",
     "fieldId": "unitLength",
     "label": "유닛 길이",
     "value": "2982",
     "unit": "mm",
     "condition": "형번 Geniox 31",
     "evidence": "Systemair_Geniox_QuickGuide.pdf#quickselection p12",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Geniox 31",
     "sourceTable": "General data — Geniox sizes (quick guide, rotary heat exchanger)"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "급기 풍량",
     "unit": "CMH",
     "condition": "정격/설계 구분",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "환기 풍량",
     "unit": "CMH",
     "condition": "환기팬 있는 경우",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "최소 외기량",
     "unit": "CMH 또는 %",
     "condition": "환기기준 산출값",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "기외정압",
     "unit": "mmAq / Pa",
     "condition": "덕트 저항",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "급기팬 형식·모터출력",
     "unit": "— / kW",
     "condition": "시로코·터보·플러그",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "환기팬 형식·모터출력",
     "unit": "— / kW",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수코일 능력",
     "unit": "kW",
     "condition": "**조건**: 냉수 7/12℃, 입구공기 27℃DB·19℃WB",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "온수코일 능력",
     "unit": "kW",
     "condition": "**조건**: 온수 60/50℃, 입구공기 5℃",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수·온수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "코일 열수·핀피치",
     "unit": "row / mm",
     "condition": "냉수·온수 각각",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "코일 정면풍속",
     "unit": "m/s",
     "condition": "보통 2.5~3.0",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "필터 형식·효율·차압",
     "unit": "— / % / Pa",
     "condition": "프리·미디엄·HEPA (초기·최종 차압)",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "가습 방식·가습량",
     "unit": "— / kg/h",
     "condition": "증기·기화·초음파",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "열회수 유무·효율",
     "unit": "— / %",
     "condition": "전열교환 내장형",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "케이싱·단열",
     "unit": "—",
     "condition": "판넬 두께·단열재",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "전원",
     "unit": "V/φ/Hz",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "MB",
     "instance": 0,
     "name": "VentSettings.SAlaAcknowAll_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0000 · BACnet BV, 10000 · Alarm setting · Command to acknowledge all alarms · Modbus reg 0000",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 1,
     "name": "VentSettings.SFilterAlarmReset_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 0x0001 · BACnet BV, 10001 · Alarm setting · Command to reset the alarm service interval counter · Modbus reg 0001",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10000,
     "name": "TimePro.TCFanLowSpeed_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0000 · BACnet BV, 20000 · Time channel · Low speed active · Modbus reg 0000",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10001,
     "name": "TimePro.TCFanNormalSpeed_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0001 · BACnet BV, 20001 · Time channel · Normal speed active · Modbus reg 0001",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10002,
     "name": "TimePro.TCFanHighSpeed_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0002 · BACnet BV, 20002 · Time channel · High speed active · Modbus reg 0002",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10003,
     "name": "TimePro.TCExtra1_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0003 · BACnet BV, 20003 · Time channel · Extra time channel 1 active · Modbus reg 0003",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10004,
     "name": "TimePro.TCExtra2_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0004 · BACnet BV, 20004 · Time channel · Extra time channel 2 active · Modbus reg 0004",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10005,
     "name": "TimePro.TCExtra3_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0005 · BACnet BV, 20005 · Time channel · Extra time channel 3 active · Modbus reg 0005",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10006,
     "name": "TimePro.TCExtra4_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0006 · BACnet BV, 20006 · Time channel · Extra time channel 4 active · Modbus reg 0006",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10007,
     "name": "VentActual.ASumAlarm_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0007 · BACnet BV, 20007 · Alarm point · Sum alarm: Unacknowledged A-, B- or C-alarm · Modbus reg 0007",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10008,
     "name": "VentActual.ASumAlarmA(0)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0008 · BACnet BV, 20008 · Alarm point · Sum alarm: Unacknowledged A-alarm · Modbus reg 0008",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10009,
     "name": "VentActual.ASumAlarmB_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0009 · BACnet BV, 20009 · Alarm point · Sum alarm: Unacknowledged B-alarm · Modbus reg 0009",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10010,
     "name": "VentActual.ASumAlarmC_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0010 · BACnet BV, 20010 · Alarm point · Sum alarm: Unacknowledged C-alarm · Modbus reg 0010",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10011,
     "name": "VentActual.AAlaPt(1)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0011 · BACnet BV, 20011 · Alarm point · Malfunction supply air fan 1 · Modbus reg 0011",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10012,
     "name": "VentActual.AAlaPt(2)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0012 · BACnet BV, 20012 · Alarm point · Malfunction supply air fan 2 · Modbus reg 0012",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10013,
     "name": "VentActual.AAlaPt(3)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0013 · BACnet BV, 20013 · Alarm point · Malfunction supply air fan 3 · Modbus reg 0013",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10014,
     "name": "VentActual.AAlaPt(4)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0014 · BACnet BV, 20014 · Alarm point · Malfunction supply air fan 4 · Modbus reg 0014",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10015,
     "name": "VentActual.AAlaPt(5)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0015 · BACnet BV, 20015 · Alarm point · Malfunction supply air fan 5 · Modbus reg 0015",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10016,
     "name": "VentActual.AAlaPt(6)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0016 · BACnet BV, 20016 · Alarm point · Malfunction extract air fan 1 · Modbus reg 0016",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10017,
     "name": "VentActual.AAlaPt(7)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0017 · BACnet BV, 20017 · Alarm point · Malfunction extract air fan 2 · Modbus reg 0017",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10018,
     "name": "VentActual.AAlaPt(8)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0018 · BACnet BV, 20018 · Alarm point · Malfunction extract air fan 3 · Modbus reg 0018",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10019,
     "name": "VentActual.AAlaPt(9)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0019 · BACnet BV, 20019 · Alarm point · Malfunction extract air fan 4 · Modbus reg 0019",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10020,
     "name": "VentActual.AAlaPt(10)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0020 · BACnet BV, 20020 · Alarm point · Malfunction extract air fan 5 · Modbus reg 0020",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10021,
     "name": "VentActual.AAlaPt(11)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0021 · BACnet BV, 20021 · Alarm point · Alarm supply air fan 1 · Modbus reg 0021",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10022,
     "name": "VentActual.AAlaPt(12)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0022 · BACnet BV, 20022 · Alarm point · Alarm supply air fan 2 · Modbus reg 0022",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10023,
     "name": "VentActual.AAlaPt(13)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0023 · BACnet BV, 20023 · Alarm point · Alarm supply air fan 3 · Modbus reg 0023",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10024,
     "name": "VentActual.AAlaPt(14)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0024 · BACnet BV, 20024 · Alarm point · Alarm supply air fan 4 · Modbus reg 0024",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10025,
     "name": "VentActual.AAlaPt(15)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0025 · BACnet BV, 20025 · Alarm point · Alarm supply air fan 5 · Modbus reg 0025",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10026,
     "name": "VentActual.AAlaPt(16)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0026 · BACnet BV, 20026 · Alarm point · Alarm extract air fan 1 · Modbus reg 0026",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10027,
     "name": "VentActual.AAlaPt(17)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0027 · BACnet BV, 20027 · Alarm point · Alarm extract air fan 2 · Modbus reg 0027",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10028,
     "name": "VentActual.AAlaPt(18)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0028 · BACnet BV, 20028 · Alarm point · Alarm extract air fan 3 · Modbus reg 0028",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10029,
     "name": "VentActual.AAlaPt(19)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0029 · BACnet BV, 20029 · Alarm point · Alarm extract air fan 4 · Modbus reg 0029",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10030,
     "name": "VentActual.AAlaPt(20)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0030 · BACnet BV, 20030 · Alarm point · Alarm extract air fan 5 · Modbus reg 0030",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10031,
     "name": "VentActual.AAlaPt(21)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0031 · BACnet BV, 20031 · Alarm point · Warning supply air fan 1 · Modbus reg 0031",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10032,
     "name": "VentActual.AAlaPt(22)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0032 · BACnet BV, 20032 · Alarm point · Warning supply air fan 2 · Modbus reg 0032",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10033,
     "name": "VentActual.AAlaPt(23)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0033 · BACnet BV, 20033 · Alarm point · Warning supply air fan 3 · Modbus reg 0033",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10034,
     "name": "VentActual.AAlaPt(24)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0034 · BACnet BV, 20034 · Alarm point · Warning supply air fan 4 · Modbus reg 0034",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10035,
     "name": "VentActual.AAlaPt(25)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0035 · BACnet BV, 20035 · Alarm point · Warning supply air fan 5 · Modbus reg 0035",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10036,
     "name": "VentActual.AAlaPt(26)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0036 · BACnet BV, 20036 · Alarm point · Warning extract air fan 1 · Modbus reg 0036",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10037,
     "name": "VentActual.AAlaPt(27)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0037 · BACnet BV, 20037 · Alarm point · Warning extract air fan 2 · Modbus reg 0037",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10038,
     "name": "VentActual.AAlaPt(28)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0038 · BACnet BV, 20038 · Alarm point · Warning extract air fan 3 · Modbus reg 0038",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10039,
     "name": "VentActual.AAlaPt(29)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0039 · BACnet BV, 20039 · Alarm point · Warning extract air fan 4 · Modbus reg 0039",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10040,
     "name": "VentActual.AAlaPt(30)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0040 · BACnet BV, 20040 · Alarm point · Warning extract air fan 5 · Modbus reg 0040",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10041,
     "name": "VentActual.AAlaPt(31)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0041 · BACnet BV, 20041 · Alarm point · External operation supply air fan · Modbus reg 0041",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10042,
     "name": "VentActual.AAlaPt(32)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0042 · BACnet BV, 20042 · Alarm point · External operation extract air fan · Modbus reg 0042",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10043,
     "name": "VentActual.AAlaPt(33)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0043 · BACnet BV, 20043 · Alarm point · Extra fan motor 1 running · Modbus reg 0043",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10044,
     "name": "VentActual.AAlaPt(34)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0044 · BACnet BV, 20044 · Alarm point · Extra fan motor 2 running · Modbus reg 0044",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10045,
     "name": "VentActual.AAlaPt(35)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0045 · BACnet BV, 20045 · Alarm point · Malfunction pump heater · Modbus reg 0045",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10046,
     "name": "VentActual.AAlaPt(36)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0046 · BACnet BV, 20046 · Alarm point · Malfunction pump cooler · Modbus reg 0046",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10047,
     "name": "VentActual.AAlaPt(37)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0047 · BACnet BV, 20047 · Alarm point · Malfunction pump exchanger · Modbus reg 0047",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10048,
     "name": "VentActual.AAlaPt(38)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0048 · BACnet BV, 20048 · Alarm point · Malfunction fire damper · Modbus reg 0048",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10049,
     "name": "VentActual.AAlaPt(39)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0049 · BACnet BV, 20049 · Alarm point · Malfunction damper · Modbus reg 0049",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10050,
     "name": "VentActual.AAlaPt(40)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0050 · BACnet BV, 20050 · Alarm point · Malfunction extra fan motor 1 · Modbus reg 0050",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10051,
     "name": "VentActual.AAlaPt(41)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0051 · BACnet BV, 20051 · Alarm point · Malfunction extra fan motor 2 · Modbus reg 0051",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10052,
     "name": "VentActual.AAlaPt(42)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0052 · BACnet BV, 20052 · Alarm point · Malfunction adiabatic cooling · Modbus reg 0052",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10053,
     "name": "VentActual.AAlaPt(43)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0053 · BACnet BV, 20053 · Alarm point · Malfunction sequence-A · Modbus reg 0053",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10054,
     "name": "VentActual.AAlaPt(44)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0054 · BACnet BV, 20054 · Alarm point · Malfunction sequence-B · Modbus reg 0054",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10055,
     "name": "VentActual.AAlaPt(45)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0055 · BACnet BV, 20055 · Alarm point · Malfunction sequence-C · Modbus reg 0055",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
