     "instance": 10056,
     "name": "VentActual.AAlaPt(46)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0056 · BACnet BV, 20056 · Alarm point · Malfunction sequence-D · Modbus reg 0056",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10057,
     "name": "VentActual.AAlaPt(47)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0057 · BACnet BV, 20057 · Alarm point · Malfunction sequence-E · Modbus reg 0057",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10058,
     "name": "VentActual.AAlaPt(48)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0058 · BACnet BV, 20058 · Alarm point · Malfunction sequence-F · Modbus reg 0058",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10059,
     "name": "VentActual.AAlaPt(49)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0059 · BACnet BV, 20059 · Alarm point · Malfunction sequence-G · Modbus reg 0059",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10060,
     "name": "VentActual.AAlaPt(50)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0060 · BACnet BV, 20060 · Alarm point · Malfunction sequence-H · Modbus reg 0060",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 56,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10061,
     "name": "VentActual.AAlaPt(51)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0061 · BACnet BV, 20061 · Alarm point · Malfunction sequence-I · Modbus reg 0061",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10062,
     "name": "VentActual.AAlaPt(52)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0062 · BACnet BV, 20062 · Alarm point · Malfunction sequence-J · Modbus reg 0062",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10063,
     "name": "VentActual.AAlaPt(53)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0063 · BACnet BV, 20063 · Alarm point · Filter alarm supply air · Modbus reg 0063",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10064,
     "name": "VentActual.AAlaPt(54)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0064 · BACnet BV, 20064 · Alarm point · Filter alarm extract air · Modbus reg 0064",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10065,
     "name": "VentActual.AAlaPt(55)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0065 · BACnet BV, 20065 · Alarm point · Alarm low air flow · Modbus reg 0065",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10066,
     "name": "VentActual.AAlaPt(56)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0066 · BACnet BV, 20066 · Alarm point · Freeze protection guard · Modbus reg 0066",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10067,
     "name": "VentActual.AAlaPt(57)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0067 · BACnet BV, 20067 · Alarm point · Defrosting guard exchanger · Modbus reg 0067",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10068,
     "name": "VentActual.AAlaPt(58)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0068 · BACnet BV, 20068 · Alarm point · Fire alarm · Modbus reg 0068",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10069,
     "name": "VentActual.AAlaPt(59)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0069 · BACnet BV, 20069 · Alarm point · Smoke alarm · Modbus reg 0069",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10070,
     "name": "VentActual.AAlaPt(60)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0070 · BACnet BV, 20070 · Alarm point · External stop · Modbus reg 0070",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10071,
     "name": "VentActual.AAlaPt(61)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0071 · BACnet BV, 20071 · Alarm point · External alarm · Modbus reg 0071",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10072,
     "name": "VentActual.AAlaPt(62)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0072 · BACnet BV, 20072 · Alarm point · Service stop · Modbus reg 0072",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10073,
     "name": "VentActual.AAlaPt(63)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0073 · BACnet BV, 20073 · Alarm point · Electric heater is overheated · Modbus reg 0073",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10074,
     "name": "VentActual.AAlaPt(64)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0074 · BACnet BV, 20074 · Alarm point · Warning freeze protection · Modbus reg 0074",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10075,
     "name": "VentActual.AAlaPt(65)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0075 · BACnet BV, 20075 · Alarm point · Low efficiency exchanger · Modbus reg 0075",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10076,
     "name": "VentActual.AAlaPt(66)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0076 · BACnet BV, 20076 · Alarm point · Defrosting alarm · Modbus reg 0076",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10077,
     "name": "VentActual.AAlaPt(67)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0077 · BACnet BV, 20077 · Alarm point · Rotary exchanger alarm · Modbus reg 0077",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10078,
     "name": "VentActual.AAlaPt(68)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0078 · BACnet BV, 20078 · Alarm point · Extra alarm 1 · Modbus reg 0078",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10079,
     "name": "VentActual.AAlaPt(69)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0079 · BACnet BV, 20079 · Alarm point · Extra alarm 2 · Modbus reg 0079",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10080,
     "name": "VentActual.AAlaPt(70)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0080 · BACnet BV, 20080 · Alarm point · Extra alarm 3 · Modbus reg 0080",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10081,
     "name": "VentActual.AAlaPt(71)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0081 · BACnet BV, 20081 · Alarm point · Extra alarm 4 · Modbus reg 0081",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10082,
     "name": "VentActual.AAlaPt(72)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0082 · BACnet BV, 20082 · Alarm point · Extra alarm 5 · Modbus reg 0082",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10083,
     "name": "VentActual.AAlaPt(73)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0083 · BACnet BV, 20083 · Alarm point · Extra alarm 6 · Modbus reg 0083",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10084,
     "name": "VentActual.AAlaPt(74)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0084 · BACnet BV, 20084 · Alarm point · Extra alarm 7 · Modbus reg 0084",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10085,
     "name": "VentActual.AAlaPt(75)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0085 · BACnet BV, 20085 · Alarm point · Extra alarm 8 · Modbus reg 0085",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10086,
     "name": "VentActual.AAlaPt(76)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0086 · BACnet BV, 20086 · Alarm point · Extra alarm 9 · Modbus reg 0086",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10087,
     "name": "VentActual.AAlaPt(77)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0087 · BACnet BV, 20087 · Alarm point · Extra alarm 10 · Modbus reg 0087",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10088,
     "name": "VentActual.AAlaPt(78)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0088 · BACnet BV, 20088 · Alarm point · Internal battery error · Modbus reg 0088",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10089,
     "name": "VentActual.AAlaPt(79)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0089 · BACnet BV, 20089 · Alarm point · Alarm service interval · Modbus reg 0089",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10090,
     "name": "VentActual.AAlaPt(80)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0090 · BACnet BV, 20090 · Alarm point · Restart blocked after power on · Modbus reg 0090",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10091,
     "name": "VentActual.AAlaPt(81)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0091 · BACnet BV, 20091 · Alarm point · Deviation alarm supply air temperature · Modbus reg 0091",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10092,
     "name": "VentActual.AAlaPt(82)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0092 · BACnet BV, 20092 · Alarm point · Deviation alarm supply air fan · Modbus reg 0092",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10093,
     "name": "VentActual.AAlaPt(83)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0093 · BACnet BV, 20093 · Alarm point · Deviation alarm extract air fan · Modbus reg 0093",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10094,
     "name": "VentActual.AAlaPt(84)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0094 · BACnet BV, 20094 · Alarm point · Deviation alarm humidity control · Modbus reg 0094",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10095,
     "name": "VentActual.AAlaPt(85)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0095 · BACnet BV, 20095 · Alarm point · Deviation alarm extra controller · Modbus reg 0095",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10096,
     "name": "VentActual.AAlaPt(86)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0096 · BACnet BV, 20096 · Alarm point · High supply air temperature · Modbus reg 0096",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10097,
     "name": "VentActual.AAlaPt(87)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0097 · BACnet BV, 20097 · Alarm point · Low supply air temperature · Modbus reg 0097",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10098,
     "name": "VentActual.AAlaPt(88)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0098 · BACnet BV, 20098 · Alarm point · Supply air temperature max limit · Modbus reg 0098",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10099,
     "name": "VentActual.AAlaPt(89)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0099 · BACnet BV, 20099 · Alarm point · Supply air temperature min limit · Modbus reg 0099",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10100,
     "name": "VentActual.AAlaPt(90)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0100 · BACnet BV, 20100 · Alarm point · High room temperature · Modbus reg 0100",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10101,
     "name": "VentActual.AAlaPt(91)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0101 · BACnet BV, 20101 · Alarm point · Low room temperature · Modbus reg 0101",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10102,
     "name": "VentActual.AAlaPt(92)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0102 · BACnet BV, 20102 · Alarm point · High extract air temperature · Modbus reg 0102",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10103,
     "name": "VentActual.AAlaPt(93)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0103 · BACnet BV, 20103 · Alarm point · Low extract air temperature · Modbus reg 0103",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10104,
     "name": "VentActual.AAlaPt(94)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0104 · BACnet BV, 20104 · Alarm point · High outdoor air temperature · Modbus reg 0104",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10105,
     "name": "VentActual.AAlaPt(95)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0105 · BACnet BV, 20105 · Alarm point · Low outdoor air temperature · Modbus reg 0105",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10106,
     "name": "VentActual.AAlaPt(96)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0106 · BACnet BV, 20106 · Alarm point · Freeze protection alarm 1 · Modbus reg 0106",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10107,
     "name": "VentActual.AAlaPt(97)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0107 · BACnet BV, 20107 · Alarm point · Freeze protection alarm 2 · Modbus reg 0107",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10108,
     "name": "VentActual.AAlaPt(98)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0108 · BACnet BV, 20108 · Alarm point · Freeze protection alarm 3 · Modbus reg 0108",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 57,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10109,
     "name": "VentActual.AAlaPt(99)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0109 · BACnet BV, 20109 · Alarm point · High limit extra sensor 1 · Modbus reg 0109",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10110,
     "name": "VentActual.AAlaPt(100)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0110 · BACnet BV, 20110 · Alarm point · Low limit extra sensor 1 · Modbus reg 0110",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10111,
     "name": "VentActual.AAlaPt(101)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0111 · BACnet BV, 20111 · Alarm point · High limit extra sensor 2 · Modbus reg 0111",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10112,
     "name": "VentActual.AAlaPt(102)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0112 · BACnet BV, 20112 · Alarm point · Low limit extra sensor 2 · Modbus reg 0112",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10113,
     "name": "VentActual.AAlaPt(103)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0113 · BACnet BV, 20113 · Alarm point · High limit extra sensor 3 · Modbus reg 0113",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10114,
     "name": "VentActual.AAlaPt(104)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0114 · BACnet BV, 20114 · Alarm point · Low limit extra sensor 3 · Modbus reg 0114",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10115,
     "name": "VentActual.AAlaPt(105)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0115 · BACnet BV, 20115 · Alarm point · High limit extra sensor 4 · Modbus reg 0115",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10116,
     "name": "VentActual.AAlaPt(106)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0116 · BACnet BV, 20116 · Alarm point · Low limit extra sensor 4 · Modbus reg 0116",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10117,
     "name": "VentActual.AAlaPt(107)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0117 · BACnet BV, 20117 · Alarm point · High limit extra sensor 5 · Modbus reg 0117",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10118,
     "name": "VentActual.AAlaPt(108)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0118 · BACnet BV, 20118 · Alarm point · Low limit extra sensor 5 · Modbus reg 0118",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10119,
     "name": "VentActual.AAlaPt(109)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0119 · BACnet BV, 20119 · Alarm point · High limit selected sensor 1 · Modbus reg 0119",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10120,
     "name": "VentActual.AAlaPt(110)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0120 · BACnet BV, 20120 · Alarm point · Low limit selected sensor 1 · Modbus reg 0120",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10121,
     "name": "VentActual.AAlaPt(111)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0121 · BACnet BV, 20121 · Alarm point · High limit selected sensor 2 · Modbus reg 0121",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10122,
     "name": "VentActual.AAlaPt(112)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0122 · BACnet BV, 20122 · Alarm point · Low limit selected sensor 2 · Modbus reg 0122",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10123,
     "name": "VentActual.AAlaPt(113)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0123 · BACnet BV, 20123 · Alarm point · Manual operation air handling unit · Modbus reg 0123",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10124,
     "name": "VentActual.AAlaPt(114)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0124 · BACnet BV, 20124 · Alarm point · Manual operation supply air · Modbus reg 0124",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10125,
     "name": "VentActual.AAlaPt(115)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0125 · BACnet BV, 20125 · Alarm point · Manual operation supply air fan · Modbus reg 0125",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10126,
     "name": "VentActual.AAlaPt(116)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0126 · BACnet BV, 20126 · Alarm point · Manual operation extract air fan · Modbus reg 0126",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10127,
     "name": "VentActual.AAlaPt(117)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0127 · BACnet BV, 20127 · Alarm point · Manual operation heater · Modbus reg 0127",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10128,
     "name": "VentActual.AAlaPt(118)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0128 · BACnet BV, 20128 · Alarm point · Manual operation exchanger · Modbus reg 0128",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10129,
     "name": "VentActual.AAlaPt(119)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0129 · BACnet BV, 20129 · Alarm point · Manual operation cooler · Modbus reg 0129",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10130,
     "name": "VentActual.AAlaPt(120)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0130 · BACnet BV, 20130 · Alarm point · Manual operation damper · Modbus reg 0130",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10131,
     "name": "VentActual.AAlaPt(121)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0131 · BACnet BV, 20131 · Alarm point · Manual operation pump heater · Modbus reg 0131",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10132,
     "name": "VentActual.AAlaPt(122)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0132 · BACnet BV, 20132 · Alarm point · Manual operation pump exchanger · Modbus reg 0132",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10133,
     "name": "VentActual.AAlaPt(123)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0133 · BACnet BV, 20133 · Alarm point · Manual operation pump cooler · Modbus reg 0133",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10134,
     "name": "VentActual.AAlaPt(124)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0134 · BACnet BV, 20134 · Alarm point · Manual operation damper recirculation · Modbus reg 0134",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10135,
     "name": "VentActual.AAlaPt(125)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0135 · BACnet BV, 20135 · Alarm point · Manual operation damper outdoor air · Modbus reg 0135",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10136,
     "name": "VentActual.AAlaPt(126)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0136 · BACnet BV, 20136 · Alarm point · Manual operation damper exhaust air · Modbus reg 0136",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10137,
     "name": "VentActual.AAlaPt(127)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0137 · BACnet BV, 20137 · Alarm point · Manual operation fire damper · Modbus reg 0137",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10138,
     "name": "VentActual.AAlaPt(128)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0138 · BACnet BV, 20138 · Alarm point · Manual control sequence-A · Modbus reg 0138",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10139,
     "name": "VentActual.AAlaPt(129)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0139 · BACnet BV, 20139 · Alarm point · Manual control sequence-B · Modbus reg 0139",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10140,
     "name": "VentActual.AAlaPt(130)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0140 · BACnet BV, 20140 · Alarm point · Manual control sequence-C · Modbus reg 0140",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10141,
     "name": "VentActual.AAlaPt(131)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0141 · BACnet BV, 20141 · Alarm point · Manual control sequence-D · Modbus reg 0141",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10142,
     "name": "VentActual.AAlaPt(132)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0142 · BACnet BV, 20142 · Alarm point · Manual control sequence-E · Modbus reg 0142",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10143,
     "name": "VentActual.AAlaPt(133)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0143 · BACnet BV, 20143 · Alarm point · Manual control sequence-F · Modbus reg 0143",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10144,
     "name": "VentActual.AAlaPt(134)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0144 · BACnet BV, 20144 · Alarm point · Manual control sequence-G · Modbus reg 0144",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10145,
     "name": "VentActual.AAlaPt(135)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0145 · BACnet BV, 20145 · Alarm point · Manual control sequence-H · Modbus reg 0145",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10146,
     "name": "VentActual.AAlaPt(136)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0146 · BACnet BV, 20146 · Alarm point · Manual control sequence-I · Modbus reg 0146",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10147,
     "name": "VentActual.AAlaPt(137)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0147 · BACnet BV, 20147 · Alarm point · Manual control sequence-J · Modbus reg 0147",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10148,
     "name": "VentActual.AAlaPt(138)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0148 · BACnet BV, 20148 · Alarm point · Output in manual operation · Modbus reg 0148",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10149,
     "name": "VentActual.AAlaPt(139)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0149 · BACnet BV, 20149 · Alarm point · Input in manual operation · Modbus reg 0149",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10150,
     "name": "VentActual.AAlaPt(140)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0150 · BACnet BV, 20150 · Alarm point · Manual operation extra controller · Modbus reg 0150",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10151,
     "name": "VentActual.AAlaPt(141)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0151 · BACnet BV, 20151 · Alarm point · Manual operation external fan motor 1 · Modbus reg 0151",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10152,
     "name": "VentActual.AAlaPt(142)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0152 · BACnet BV, 20152 · Alarm point · Manual operation external fan motor 2 · Modbus reg 0152",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10153,
     "name": "VentActual.AAlaPt(143)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0153 · BACnet BV, 20153 · Alarm point · Manual operation pretreatment · Modbus reg 0153",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10154,
     "name": "VentActual.AAlaPt(144)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0154 · Alarm point · Sensor error outdoor air temperature · Modbus reg 0154",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10155,
     "name": "VentActual.AAlaPt(145)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0155 · Alarm point · Sensor error intake air temperature · Modbus reg 0155",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10156,
     "name": "VentActual.AAlaPt(146)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0156 · Alarm point · Sensor error supply air temperature · Modbus reg 0156",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 58,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10157,
     "name": "VentActual.AAlaPt(147)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0157 · Alarm point · Sensor error exhaust air temperature · Modbus reg 0157",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10158,
     "name": "VentActual.AAlaPt(148)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0158 · Alarm point · Sensor error extract air temperature · Modbus reg 0158",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10159,
     "name": "VentActual.AAlaPt(149)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0159 · Alarm point · Sensor error room temperature 1 · Modbus reg 0159",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10160,
     "name": "VentActual.AAlaPt(150)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0160 · Alarm point · Sensor error room temperature 2 · Modbus reg 0160",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10161,
     "name": "VentActual.AAlaPt(151)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0161 · Alarm point · Sensor error room temperature 3 · Modbus reg 0161",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10162,
     "name": "VentActual.AAlaPt(152)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0162 · Alarm point · Sensor error room temperature 4 · Modbus reg 0162",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10163,
     "name": "VentActual.AAlaPt(153)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0163 · Alarm point · Sensor error pressure supply air · Modbus reg 0163",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10164,
     "name": "VentActual.AAlaPt(154)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0164 · Alarm point · Sensor error pressure extract air · Modbus reg 0164",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10165,
     "name": "VentActual.AAlaPt(155)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0165 · Alarm point · Sensor error flow supply air · Modbus reg 0165",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10166,
     "name": "VentActual.AAlaPt(156)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0166 · Alarm point · Sensor error flow extract air · Modbus reg 0166",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10167,
     "name": "VentActual.AAlaPt(157)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0167 · Alarm point · Sensor error flow exchanger supply air · Modbus reg 0167",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10168,
     "name": "VentActual.AAlaPt(158)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0168 · Alarm point · Sensor error pressure exchanger extract air · Modbus reg 0168",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10169,
     "name": "VentActual.AAlaPt(159)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0169 · Alarm point · Sensor error defrosting temperature · Modbus reg 0169",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10170,
     "name": "VentActual.AAlaPt(160)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0170 · Alarm point · Sensor error freeze protection temperature 1 · Modbus reg 0170",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10171,
     "name": "VentActual.AAlaPt(161)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0171 · Alarm point · Sensor error freeze protection temperature 2 · Modbus reg 0171",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10172,
     "name": "VentActual.AAlaPt(162)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0172 · Alarm point · Sensor error freeze protection temperature 3 · Modbus reg 0172",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10173,
     "name": "VentActual.AAlaPt(163)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0173 · Alarm point · Sensor error CO2 room/extract air · Modbus reg 0173",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10174,
     "name": "VentActual.AAlaPt(164)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0174 · Alarm point · Sensor error humidity room/extract air · Modbus reg 0174",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10175,
     "name": "VentActual.AAlaPt(165)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0175 · Alarm point · Sensor error humidity supply air · Modbus reg 0175",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10176,
     "name": "VentActual.AAlaPt(166)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0176 · Alarm point · Sensor error extra controller · Modbus reg 0176",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10177,
     "name": "VentActual.AAlaPt(167)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0177 · Alarm point · Signal error external control supply air fan · Modbus reg 0177",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10178,
     "name": "VentActual.AAlaPt(168)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0178 · Alarm point · Signal error external control extract air fan · Modbus reg 0178",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10179,
     "name": "VentActual.AAlaPt(169)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0179 · Alarm point · Sensor error humidity outdoor · Modbus reg 0179",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10180,
     "name": "VentActual.AAlaPt(170)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0180 · Alarm point · Sensor error extra sensor 1 · Modbus reg 0180",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10181,
     "name": "VentActual.AAlaPt(171)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0181 · Alarm point · Sensor error extra sensor 2 · Modbus reg 0181",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10182,
     "name": "VentActual.AAlaPt(172)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0182 · Alarm point · Sensor error extra sensor 3 · Modbus reg 0182",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10183,
     "name": "VentActual.AAlaPt(173)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0183 · Alarm point · Sensor error extra sensor 4 · Modbus reg 0183",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10184,
     "name": "VentActual.AAlaPt(174)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0184 · Alarm point · Sensor error extra sensor 5 · Modbus reg 0184",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10185,
     "name": "VentActual.AAlaPt(175)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0185 · Alarm point · Sensor error external temperature setpoint · Modbus reg 0185",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10186,
     "name": "VentActual.AAlaPt(176)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0186 · Alarm point · Signal error external flow setpoint · Modbus reg 0186",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10187,
     "name": "VentActual.AAlaPt(177)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0187 · Alarm point · Sensor error pressure filter supply air · Modbus reg 0187",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10188,
     "name": "VentActual.AAlaPt(178)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0188 · Alarm point · Sensor error pressure filter extract air · Modbus reg 0188",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10189,
     "name": "VentActual.AAlaPt(179)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0189 · Alarm point · Sensor error efficiency temperature exchanger · Modbus reg 0189",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10190,
     "name": "VentActual.AAlaPt(180)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0190 · BACnet BV, 20190 · Alarm point · Fault communication device · Modbus reg 0190",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10191,
     "name": "VentActual.AAlaPt(181)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0191 · BACnet BV, 20191 · Alarm point · Malfunction Extra Controller · Modbus reg 0191",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10192,
     "name": "VentActual.AAlaPt(182)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0192 · BACnet BV, 20192 · Alarm point · Internal error · Modbus reg 0192",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10193,
     "name": "VentActual.AAlaPt(183)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0193 · BACnet BV, 20193 · Alarm point · Smoke detector service · Modbus reg 0193",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10194,
     "name": "VentActual.AAlaPt(184)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0194 · BACnet BV, 20194 · Alarm point · Smoke detector connection error · Modbus reg 0194",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10195,
     "name": "VentActual.AAlaPt(185)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0195 · BACnet BV, 20195 · Alarm point · Malfunction preheater · Modbus reg 0195",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10196,
     "name": "VentActual.AAlaPt(186)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0196 · BACnet BV, 20196 · Alarm point · Communication fault BMS master · Modbus reg 0196",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10197,
     "name": "VentActual.AAlaPt(187)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0197 · BACnet BV, 20197 · Alarm point · Leakage heater valve · Modbus reg 0197",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10198,
     "name": "VentActual.AAlaPt(188)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0198 · BACnet BV, 20198 · Alarm point · Sensor error preheater temperature · Modbus reg 0198",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10199,
     "name": "VentActual.AAlaPt(189)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0199 · BACnet BV, 20199 · Alarm point · Malfunction supply air fan 6 · Modbus reg 0199",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10200,
     "name": "VentActual.AAlaPt(191)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0200 · BACnet BV, 20200 · Alarm point · Malfunction supply air fan 7 · Modbus reg 0200",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10201,
     "name": "VentActual.AAlaPt(192)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0201 · BACnet BV, 20201 · Alarm point · Malfunction supply air fan 8 · Modbus reg 0201",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10202,
     "name": "VentActual.AAlaPt(193)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0202 · BACnet BV, 20202 · Alarm point · Malfunction extract air fan 6 · Modbus reg 0202",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10203,
     "name": "VentActual.AAlaPt(194)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0203 · BACnet BV, 20203 · Alarm point · Malfunction extract air fan 7 · Modbus reg 0203",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10204,
     "name": "VentActual.AAlaPt(195)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0204 · BACnet BV, 20204 · Alarm point · Malfunction extract air fan 8 · Modbus reg 0204",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 59,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10205,
     "name": "VentActual.AAlaPt(196)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0205 · BACnet BV, 20205 · Alarm point · Alarm supply air fan 6 · Modbus reg 0205",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10206,
     "name": "VentActual.AAlaPt(197)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0206 · BACnet BV, 20206 · Alarm point · Alarm supply air fan 7 · Modbus reg 0206",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10207,
     "name": "VentActual.AAlaPt(198)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0207 · BACnet BV, 20207 · Alarm point · Alarm supply air fan 8 · Modbus reg 0207",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10208,
     "name": "VentActual.AAlaPt(199)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0208 · BACnet BV, 20208 · Alarm point · Alarm extract air fan 6 · Modbus reg 0208",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10209,
     "name": "VentActual.AAlaPt(190)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0209 · BACnet BV, 20209 · Alarm point · Alarm extract air fan 7 · Modbus reg 0209",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10210,
     "name": "VentActual.AAlaPt(200)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0210 · BACnet BV, 20210 · Alarm point · Alarm extract air fan 8 · Modbus reg 0210",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10211,
     "name": "VentActual.AAlaPt(201)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0211 · BACnet BV, 20211 · Alarm point · Warning supply air fan 6 · Modbus reg 0211",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10212,
     "name": "VentActual.AAlaPt(202)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0212 · BACnet BV, 20212 · Alarm point · Warning supply air fan 7 · Modbus reg 0212",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10213,
     "name": "VentActual.AAlaPt(203)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0213 · BACnet BV, 20213 · Alarm point · Warning supply air fan 8 · Modbus reg 0213",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10214,
     "name": "VentActual.AAlaPt(204)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0214 · BACnet BV, 20214 · Alarm point · Warning extract air fan 6 · Modbus reg 0214",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10215,
     "name": "VentActual.AAlaPt(205)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0215 · BACnet BV, 20215 · Alarm point · Warning extract air fan 7 · Modbus reg 0215",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10216,
     "name": "VentActual.AAlaPt(206)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0216 · BACnet BV, 20216 · Alarm point · Warning extract air fan 8 · Modbus reg 0216",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10217,
     "name": "VentActual.AAlaPt(207)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0217 · BACnet BV, 20217 · Alarm point · Malfunction heating zone 1 · Modbus reg 0217",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10218,
     "name": "VentActual.AAlaPt(208)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0218 · BACnet BV, 20218 · Alarm point · Malfunction heating zone 2 · Modbus reg 0218",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10219,
     "name": "VentActual.AAlaPt(209)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0219 · BACnet BV, 20219 · Alarm point · Malfunction heating zone 3 · Modbus reg 0219",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10220,
     "name": "VentActual.AAlaPt(210)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0220 · BACnet BV, 20220 · Alarm point · Malfunction cooling zone 1 · Modbus reg 0220",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10221,
     "name": "VentActual.AAlaPt(211)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0221 · BACnet BV, 20221 · Alarm point · Malfunction cooling zone 2 · Modbus reg 0221",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10222,
     "name": "VentActual.AAlaPt(212)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0222 · BACnet BV, 20222 · Alarm point · Malfunction cooling zone 3 · Modbus reg 0222",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10223,
     "name": "VentActual.AAlaPt(213)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0223 · BACnet BV, 20223 · Alarm point · Deviation alarm supply temperature zone 1 · Modbus reg 0223",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10224,
     "name": "VentActual.AAlaPt(214)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0224 · BACnet BV, 20224 · Alarm point · Deviation alarm supply temperature zone 2 · Modbus reg 0224",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10225,
     "name": "VentActual.AAlaPt(215)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0225 · BACnet BV, 20225 · Alarm point · Deviation alarm supply temperature zone 3 · Modbus reg 0225",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10226,
     "name": "VentActual.AAlaPt(216)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0226 · BACnet BV, 20226 · Alarm point · Freeze protection alarm zone 1 · Modbus reg 0226",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10227,
     "name": "VentActual.AAlaPt(217)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0227 · BACnet BV, 20227 · Alarm point · Freeze protection alarm zone 2 · Modbus reg 0227",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10228,
     "name": "VentActual.AAlaPt(218)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0228 · BACnet BV, 20228 · Alarm point · Freeze protection alarm zone 3 · Modbus reg 0228",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10229,
     "name": "VentActual.AAlaPt(219)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0229 · BACnet BV, 20229 · Alarm point · Electric heater is overheated zone 1 · Modbus reg 0229",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10230,
     "name": "VentActual.AAlaPt(220)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0230 · BACnet BV, 20230 · Alarm point · Electric heater is overheated zone 2 · Modbus reg 0230",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10231,
     "name": "VentActual.AAlaPt(221)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0231 · BACnet BV, 20231 · Alarm point · Electric heater is overheated zone 3 · Modbus reg 0231",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10232,
     "name": "VentActual.AAlaPt(222)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0232 · Alarm point · Sensor error supply air temp zone 1 · Modbus reg 0232",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10233,
     "name": "VentActual.AAlaPt(223)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0233 · Alarm point · Sensor error supply air temp zone 2 · Modbus reg 0233",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10234,
     "name": "VentActual.AAlaPt(224)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0234 · Alarm point · Sensor error supply air temp zone 3 · Modbus reg 0234",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10235,
     "name": "VentActual.AAlaPt(225)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0235 · Alarm point · Sensor error room temp zone 1 · Modbus reg 0235",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10236,
     "name": "VentActual.AAlaPt(226)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0236 · Alarm point · Sensor error room temp zone 2 · Modbus reg 0236",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10237,
     "name": "VentActual.AAlaPt(227)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0237 · Alarm point · Sensor error room temp zone 3 · Modbus reg 0237",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10238,
     "name": "VentActual.AAlaPt(228)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0238 · Alarm point · Sensor error extract temp zone 1 · Modbus reg 0238",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10239,
     "name": "VentActual.AAlaPt(229)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0239 · Alarm point · Sensor error extract temp zone 2 · Modbus reg 0239",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10240,
     "name": "VentActual.AAlaPt(230)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0240 · Alarm point · Sensor error extract temp zone 3 · Modbus reg 0240",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10241,
     "name": "VentActual.AAlaPt(231)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0241 · Alarm point · Sensor error freeze protection zone 1 · Modbus reg 0241",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10242,
     "name": "VentActual.AAlaPt(232)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0242 · Alarm point · Sensor error freeze protection zone 2 · Modbus reg 0242",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10243,
     "name": "VentActual.AAlaPt(233)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0243 · Alarm point · Sensor error freeze protection zone 3 · Modbus reg 0243",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10244,
     "name": "VentActual.AAlaPt(234)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0244 · Alarm point · Signal error feedback cooling valve · Modbus reg 0244",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10245,
     "name": "VentActual.AAlaPt(235)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0245 · Alarm point · Signal error feedback outdoor air damper · Modbus reg 0245",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10246,
     "name": "VentActual.AAlaPt(236)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0246 · Alarm point · Signal error feedback recirculation damper · Modbus reg 0246",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10247,
     "name": "VentActual.AAlaPt(237)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0247 · BACnet BV, 20247 · Alarm point · Device warning · Modbus reg 0247",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10248,
     "name": "VentActual.AAlaPt(238)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0248 · BACnet BV, 20248 · Alarm point · Device alarm · Modbus reg 0248",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10249,
     "name": "VentActual.AAlaPt(239)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0249 · BACnet BV, 20249 · Alarm point · High pressure EATR · Modbus reg 0249",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10250,
     "name": "VentActual.AAlaPt(240)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0250 · Alarm point · Sensor error pressure EATR · Modbus reg 0250",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10251,
     "name": "VentActual.AAlaPt(241)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0251 · BACnet BV, 20251 · Alarm point · Fail-safe airflow/temperature control · Modbus reg 0251",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10252,
     "name": "VentActual.AAlaPt(242)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0252 · BACnet BV, 20252 · Alarm point · Pre-filter alarm supply air · Modbus reg 0252",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 60,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10253,
     "name": "VentActual.AAlaPt(243)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0253 · BACnet BV, 20253 · Alarm point · End-filter alarm supply air · Modbus reg 0253",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10254,
     "name": "VentActual.AAlaPt(244)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0254 · BACnet BV, 20254 · Alarm point · Pre-filter alarm extract air · Modbus reg 0254",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10255,
     "name": "VentActual.AAlaPt(245)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0255 · Alarm point · Sensor error pressure pre-filter supply air · Modbus reg 0255",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10256,
     "name": "VentActual.AAlaPt(246)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0256 · Alarm point · Sensor error pressure end-filter supply air · Modbus reg 0256",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10257,
     "name": "VentActual.AAlaPt(247)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0257 · Alarm point · Sensor error pressure pre-filter extract air · Modbus reg 0257",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10261,
     "name": "VentActual.ADigitalInput(1)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0261 · BACnet BV, 20261 · Digital input · Actual value DI1 · Modbus reg 0261",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10262,
     "name": "VentActual.ADigitalInput(2)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0262 · BACnet BV, 20262 · Digital input · Actual value DI2 · Modbus reg 0262",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10263,
     "name": "VentActual.ADigitalInput(3)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0263 · BACnet BV, 20263 · Digital input · Actual value DI3 · Modbus reg 0263",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10264,
     "name": "VentActual.ADigitalInput(4)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0264 · BACnet BV, 20264 · Digital input · Actual value DI4 · Modbus reg 0264",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10265,
     "name": "VentActual.ADigitalInput(5)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0265 · BACnet BV, 20265 · Digital input · Actual value DI5 · Modbus reg 0265",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10266,
     "name": "VentActual.ADigitalInput(6)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0266 · BACnet BV, 20266 · Digital input · Actual value DI6 · Modbus reg 0266",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10267,
     "name": "VentActual.ADigitalInput(7)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0267 · BACnet BV, 20267 · Digital input · Actual value DI7 · Modbus reg 0267",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10268,
     "name": "VentActual.ADigitalInput(8)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0268 · BACnet BV, 20268 · Digital input · Actual value DI8 · Modbus reg 0268",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10269,
     "name": "VentActual.ADigitalInput(9)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0269 · BACnet BV, 20269 · Digital input · Actual value DI9 (CU283W-4: UI1) · Modbus reg 0269",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10270,
     "name": "VentActual.ADigitalInput(10)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0270 · BACnet BV, 20270 · Digital input · Actual value DI10 (CU283W-4: UI2) · Modbus reg 0270",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10271,
     "name": "VentActual.ADigitalInput(11)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0271 · BACnet BV, 20271 · Digital input · Actual value DI11 (CU283W-4: UI3) · Modbus reg 0271",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10272,
     "name": "VentActual.ADigitalInput(12)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0272 · BACnet BV, 20272 · Digital input · Actual value DI12 (CU283W-4: UI4) · Modbus reg 0272",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10273,
     "name": "VentActual.ADigitalInputExp1(1)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0273 · BACnet BV, 20273 · Digital input · Actual value exp.unit 1 DI1 · Modbus reg 0273",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10274,
     "name": "VentActual.ADigitalInputExp1(2)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0274 · BACnet BV, 20274 · Digital input · Actual value exp.unit 1 DI2 · Modbus reg 0274",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10275,
     "name": "VentActual.ADigitalInputExp1(3)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0275 · BACnet BV, 20275 · Digital input · Actual value exp.unit 1 DI3 · Modbus reg 0275",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10276,
     "name": "VentActual.ADigitalInputExp1(4)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0276 · BACnet BV, 20276 · Digital input · Actual value exp.unit 1 DI4 · Modbus reg 0276",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10277,
     "name": "VentActual.ADigitalInputExp1(5)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0277 · BACnet BV, 20277 · Digital input · Actual value exp.unit 1 DI5 · Modbus reg 0277",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10278,
     "name": "VentActual.ADigitalInputExp1(6)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0278 · BACnet BV, 20278 · Digital input · Actual value exp.unit 1 DI6 · Modbus reg 0278",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10279,
     "name": "VentActual.ADigitalInputExp1(7)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0279 · BACnet BV, 20279 · Digital input · Actual value exp.unit 1 DI7 · Modbus reg 0279",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10280,
     "name": "VentActual.ADigitalInputExp1(8)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0280 · BACnet BV, 20280 · Digital input · Actual value exp.unit 1 DI8 · Modbus reg 0280",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10281,
     "name": "VentActual.ADigitalInputExp1(9)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0281 · BACnet BV, 20281 · Universal input · Actual value exp.unit 1 digital UI1 · Modbus reg 0281",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10282,
     "name": "VentActual.ADigitalInputExp1(10)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0282 · BACnet BV, 20282 · Universal input · Actual value exp.unit 1 digital UI2 · Modbus reg 0282",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10283,
     "name": "VentActual.ADigitalInputExp1(11)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0283 · BACnet BV, 20283 · Universal input · Actual value exp.unit 1 digital UI3 · Modbus reg 0283",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10284,
     "name": "VentActual.ADigitalInputExp1(12)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0284 · BACnet BV, 20284 · Universal input · Actual value exp.unit 1 digital UI4 · Modbus reg 0284",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10285,
     "name": "VentActual.ADigitalInputExp2(1)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0285 · BACnet BV, 20285 · Digital input · Actual value exp.unit 2 DI1 · Modbus reg 0285",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10286,
     "name": "VentActual.ADigitalInputExp2(2)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0286 · BACnet BV, 20286 · Digital input · Actual value exp.unit 2 DI2 · Modbus reg 0286",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10287,
     "name": "VentActual.ADigitalInputExp2(3)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0287 · BACnet BV, 20287 · Digital input · Actual value exp.unit 2 DI3 · Modbus reg 0287",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10288,
     "name": "VentActual.ADigitalInputExp2(4)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0288 · BACnet BV, 20288 · Digital input · Actual value exp.unit 2 DI4 · Modbus reg 0288",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10289,
     "name": "VentActual.ADigitalInputExp2(5)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0289 · BACnet BV, 20289 · Digital input · Actual value exp.unit 2 DI5 · Modbus reg 0289",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10290,
     "name": "VentActual.ADigitalInputExp2(6)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0290 · BACnet BV, 20290 · Digital input · Actual value exp.unit 2 DI6 · Modbus reg 0290",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10291,
     "name": "VentActual.ADigitalInputExp2(7)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0291 · BACnet BV, 20291 · Digital input · Actual value exp.unit 2 DI7 · Modbus reg 0291",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10292,
     "name": "VentActual.ADigitalInputExp2(8)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0292 · BACnet BV, 20292 · Digital input · Actual value exp.unit 2 DI8 · Modbus reg 0292",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10293,
     "name": "VentActual.ADigitalInputExp2(9)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0293 · BACnet BV, 20293 · Universal input · Actual value exp.unit 2 digital UI1 · Modbus reg 0293",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10294,
     "name": "VentActual.ADigitalInputExp2(10)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0294 · BACnet BV, 20294 · Universal input · Actual value exp.unit 2 digital UI2 · Modbus reg 0294",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10295,
     "name": "VentActual.ADigitalInputExp2(11)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0295 · BACnet BV, 20295 · Universal input · Actual value exp.unit 2 digital UI3 · Modbus reg 0295",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10296,
     "name": "VentActual.ADigitalInputExp2(12)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0296 · BACnet BV, 20296 · Universal input · Actual value exp.unit 2 digital UI4 · Modbus reg 0296",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10297,
     "name": "VentActual.ADigitalInput(13)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0297 · BACnet BV, 20297 · Universal input · Actual value digital UI1 · Modbus reg 0297",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10298,
     "name": "VentActual.ADigitalInput(14)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0298 · BACnet BV, 20298 · Universal input · Actual value digital UI2 · Modbus reg 0298",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10299,
     "name": "VentActual.ADigitalInput(15)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0299 · BACnet BV, 20299 · Universal input · Actual value digital UI3 · Modbus reg 0299",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10300,
     "name": "VentActual.ADigitalInput(16)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0300 · BACnet BV, 20300 · Universal input · Actual value digital UI4 · Modbus reg 0300",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10321,
     "name": "VentActual.ADOSeqPumpY1(0)__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0321 · BACnet BV, 20321 · DO function · SEQ-A pump start · Modbus reg 0321",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10322,
     "name": "VentActual.ADOSeqPumpY2__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0322 · BACnet BV, 20322 · DO function · SEQ-B pump start · Modbus reg 0322",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10323,
     "name": "VentActual.ADOSeqPumpY3__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0323 · BACnet BV, 20323 · DO function · SEQ-C pump start · Modbus reg 0323",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 61,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10324,
     "name": "VentActual.ADOSeqPumpY4__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0324 · BACnet BV, 20324 · DO function · SEQ-D pump start · Modbus reg 0324",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10325,
     "name": "VentActual.ADOSeqPumpY5__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0325 · BACnet BV, 20325 · DO function · SEQ-E pump start · Modbus reg 0325",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10326,
     "name": "VentActual.ADOSeqPumpY6__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0326 · BACnet BV, 20326 · DO function · SEQ-F pump start · Modbus reg 0326",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10327,
     "name": "VentActual.ADOSeqPumpY7__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0327 · BACnet BV, 20327 · DO function · SEQ-G pump start · Modbus reg 0327",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10328,
     "name": "VentActual.ADOSeqPumpY8__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0328 · BACnet BV, 20328 · DO function · SEQ-H pump start · Modbus reg 0328",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10329,
     "name": "VentActual.ADOSeqPumpY9__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0329 · BACnet BV, 20329 · DO function · SEQ-I pump start · Modbus reg 0329",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10330,
     "name": "VentActual.ADOSeqPumpY10__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0330 · BACnet BV, 20330 · DO function · SEQ-J pump start · Modbus reg 0330",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10331,
     "name": "VentActual.ADOSAFStart(0)__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0331 · BACnet BV, 20331 · DO function · Supply air fan start · Modbus reg 0331",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10332,
     "name": "VentActual.ADOEAFStart__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0332 · BACnet BV, 20332 · DO function · Extract air fan start · Modbus reg 0332",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10333,
     "name": "VentActual.ADigitalOutput(1)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0333 · BACnet BV, 20333 · Digital output · Actual value DO1 · Modbus reg 0333",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10334,
     "name": "VentActual.ADigitalOutput(2)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0334 · BACnet BV, 20334 · Digital output · Actual value DO2 · Modbus reg 0334",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10335,
     "name": "VentActual.ADigitalOutput(3)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0335 · BACnet BV, 20335 · Digital output · Actual value DO3 · Modbus reg 0335",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10336,
     "name": "VentActual.ADigitalOutput(4)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0336 · BACnet BV, 20336 · Digital output · Actual value DO4 · Modbus reg 0336",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10337,
     "name": "VentActual.ADigitalOutput(5)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0337 · BACnet BV, 20337 · Digital output · Actual value DO5 · Modbus reg 0337",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10338,
     "name": "VentActual.ADigitalOutput(6)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0338 · BACnet BV, 20338 · Digital output · Actual value DO6 · Modbus reg 0338",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10339,
     "name": "VentActual.ADigitalOutput(7)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0339 · BACnet BV, 20339 · Digital output · Actual value DO7 · Modbus reg 0339",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10340,
     "name": "VentActual.ADigitalOutputExp1(1)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0340 · BACnet BV, 20340 · Digital output · Actual value exp.unit 1 DO1 · Modbus reg 0340",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10341,
     "name": "VentActual.ADigitalOutputExp1(2)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0341 · BACnet BV, 20341 · Digital output · Actual value exp.unit 1 DO2 · Modbus reg 0341",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10342,
     "name": "VentActual.ADigitalOutputExp1(3)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0342 · BACnet BV, 20342 · Digital output · Actual value exp.unit 1 DO3 · Modbus reg 0342",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10343,
     "name": "VentActual.ADigitalOutputExp1(4)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0343 · BACnet BV, 20343 · Digital output · Actual value exp.unit 1 DO4 · Modbus reg 0343",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10344,
     "name": "VentActual.ADigitalOutputExp1(5)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0344 · BACnet BV, 20344 · Digital output · Actual value exp.unit 1 DO5 · Modbus reg 0344",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10345,
     "name": "VentActual.ADigitalOutputExp1(6)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0345 · BACnet BV, 20345 · Digital output · Actual value exp.unit 1 DO6 · Modbus reg 0345",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10346,
     "name": "VentActual.ADigitalOutputExp1(7)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0346 · BACnet BV, 20346 · Digital output · Actual value exp.unit 1 DO7 · Modbus reg 0346",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10347,
     "name": "VentActual.ADigitalOutputExp2(1)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0347 · BACnet BV, 20347 · Digital output · Actual value exp.unit 2 DO1 · Modbus reg 0347",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10348,
     "name": "VentActual.ADigitalOutputExp2(2)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0348 · BACnet BV, 20348 · Digital output · Actual value exp.unit 2 DO2 · Modbus reg 0348",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10349,
     "name": "VentActual.ADigitalOutputExp2(3)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0349 · BACnet BV, 20349 · Digital output · Actual value exp.unit 2 DO3 · Modbus reg 0349",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10350,
     "name": "VentActual.ADigitalOutputExp2(4)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0350 · BACnet BV, 20350 · Digital output · Actual value exp.unit 2 DO4 · Modbus reg 0350",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10351,
     "name": "VentActual.ADigitalOutputExp2(5)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0351 · BACnet BV, 20351 · Digital output · Actual value exp.unit 2 DO5 · Modbus reg 0351",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10352,
     "name": "VentActual.ADigitalOutputExp2(6)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0352 · BACnet BV, 20352 · Digital output · Actual value exp.unit 2 DO6 · Modbus reg 0352",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10353,
     "name": "VentActual.ADigitalOutputExp2(7)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0353 · BACnet BV, 20353 · Digital output · Actual value exp.unit 2 DO7 · Modbus reg 0353",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10354,
     "name": "VentActual.ADigitalOutput(8)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0354 · BACnet BV, 20354 · Digital output · Actual value DO8 · Modbus reg 0354",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10368,
     "name": "VentActual.ANeedHeatActive_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0368 · BACnet BV, 20368 · Support control · Active support heating mode · Modbus reg 0368",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10369,
     "name": "VentActual.ANeedCoolActive_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0369 · BACnet BV, 20369 · Support control · Active support cooling mode · Modbus reg 0369",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10370,
     "name": "VentActual.ADemandCO2Active_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0370 · BACnet BV, 20370 · CO₂ · Active CO₂ mode · Modbus reg 0370",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10371,
     "name": "VentActual.ARecirculationRunActive_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0371 · BACnet BV, 20371 · Recirculation · Active recirculation mode · Modbus reg 0371",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10372,
     "name": "VentActual.ADeIcingActive_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0372 · BACnet BV, 20372 · Unit information · Active defrosting mode · Modbus reg 0372",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 10373,
     "name": "VentActual.ADOAuxiliary1(0)__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0373 · BACnet BV, 20373 · DO function · Actual status of auxiliary output 1 · Modbus reg 0373",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10374,
     "name": "VentActual.ADOAuxiliary2__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0374 · BACnet BV, 20374 · DO function · Actual status of auxiliary output 2 · Modbus reg 0374",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10375,
     "name": "VentActual.ADOAuxiliary3__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0375 · BACnet BV, 20375 · DO function · Actual status of auxiliary output 3 · Modbus reg 0375",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10376,
     "name": "VentActual.ADOZone1HeatPump(0)__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0376 · BACnet BV, 20376 · DO function · Zone 1 heating pump start · Modbus reg 0376",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10377,
     "name": "VentActual.ADOZone2HeatPump__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0377 · BACnet BV, 20377 · DO function · Zone 2 heating pump start · Modbus reg 0377",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10378,
     "name": "VentActual.ADOZone3HeatPump__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0378 · BACnet BV, 20378 · DO function · Zone 3 heating pump start · Modbus reg 0378",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10379,
     "name": "VentActual.ADOZone1CoolPump(0)__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0379 · BACnet BV, 20379 · DO function · Zone 1 cooling pump start · Modbus reg 0379",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10380,
     "name": "VentActual.ADOZone2CoolPump__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0380 · BACnet BV, 20380 · DO function · Zone 2 cooling pump start · Modbus reg 0380",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10381,
     "name": "VentActual.ADOZone3CoolPump__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0381 · BACnet BV, 20381 · DO function · Zone 3 cooling pump start · Modbus reg 0381",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 10382,
     "name": "VentActual.AFrostProtFanReductionActive_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0382 · BACnet BV, 20382 · Unit information · Freeze protection control is active - Airflow reduced · Modbus reg 0382",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 10383,
     "name": "VentActual.AFeedbackDXAOFreeze_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 1x0383 · BACnet BV, 20383 · Unit information · DX/HP compressor is defrosting - machine control output locked · Modbus reg 0383",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 62,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30000,
     "name": "AlaData.AlaMalfunctionSAF1Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0000 · Alarm Status · Malfunction supply air fan 1 1= no alarm 2= alarm blocked 3= alarm acknowledged 5= alarm returned 7= alarm active · Modbus reg 0000",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30001,
     "name": "AlaData.AlaMalfunctionSAF2Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0001 · Alarm Status · Malfunction supply air fan 2 · Modbus reg 0001",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30002,
     "name": "AlaData.AlaMalfunctionSAF3Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0002 · Alarm Status · Malfunction supply air fan 3 · Modbus reg 0002",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30003,
     "name": "AlaData.AlaMalfunctionSAF4Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0003 · Alarm Status · Malfunction supply air fan 4 · Modbus reg 0003",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30004,
     "name": "AlaData.AlaMalfunctionSAF5Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0004 · Alarm Status · Malfunction supply air fan 5 · Modbus reg 0004",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30005,
     "name": "AlaData.AlaMalfunctionEAF1Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0005 · Alarm Status · Malfunction extract air fan 1 · Modbus reg 0005",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30006,
     "name": "AlaData.AlaMalfunctionEAF2Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0006 · Alarm Status · Malfunction extract air fan 2 · Modbus reg 0006",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30007,
     "name": "AlaData.AlaMalfunctionEAF3Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0007 · Alarm Status · Malfunction extract air fan 3 · Modbus reg 0007",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30008,
     "name": "AlaData.AlaMalfunctionEAF4Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0008 · Alarm Status · Malfunction extract air fan 4 · Modbus reg 0008",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30009,
     "name": "AlaData.AlaMalfunctionEAF5Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0009 · Alarm Status · Malfunction extract air fan 5 · Modbus reg 0009",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30010,
     "name": "AlaData.AlaAlarmSAF1Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0010 · Alarm Status · Alarm supply air fan 1 · Modbus reg 0010",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30011,
     "name": "AlaData.AlaAlarmSAF2Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0011 · Alarm Status · Alarm supply air fan 2 · Modbus reg 0011",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30012,
     "name": "AlaData.AlaAlarmSAF3Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0012 · Alarm Status · Alarm supply air fan 3 · Modbus reg 0012",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30013,
     "name": "AlaData.AlaAlarmSAF4Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0013 · Alarm Status · Alarm supply air fan 4 · Modbus reg 0013",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30014,
     "name": "AlaData.AlaAlarmSAF5Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0014 · Alarm Status · Alarm supply air fan 5 · Modbus reg 0014",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30015,
     "name": "AlaData.AlaAlarmEAF1Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0015 · Alarm Status · Alarm extract air fan 1 · Modbus reg 0015",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30016,
     "name": "AlaData.AlaAlarmEAF2Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0016 · Alarm Status · Alarm extract air fan 2 · Modbus reg 0016",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30017,
     "name": "AlaData.AlaAlarmEAF3Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0017 · Alarm Status · Alarm extract air fan 3 · Modbus reg 0017",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30018,
     "name": "AlaData.AlaAlarmEAF4Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0018 · Alarm Status · Alarm extract air fan 4 · Modbus reg 0018",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30019,
     "name": "AlaData.AlaAlarmEAF5Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0019 · Alarm Status · Alarm extract air fan 5 · Modbus reg 0019",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30020,
     "name": "AlaData.AlaWarningSAF1Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0020 · Alarm Status · Warning supply air fan 1 · Modbus reg 0020",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30021,
     "name": "AlaData.AlaWarningSAF2Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0021 · Alarm Status · Warning supply air fan 2 · Modbus reg 0021",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30022,
     "name": "AlaData.AlaWarningSAF3Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0022 · Alarm Status · Warning supply air fan 3 · Modbus reg 0022",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30023,
     "name": "AlaData.AlaWarningSAF4Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0023 · Alarm Status · Warning supply air fan 4 · Modbus reg 0023",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30024,
     "name": "AlaData.AlaWarningSAF5Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0024 · Alarm Status · Warning supply air fan 5 · Modbus reg 0024",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30025,
     "name": "AlaData.AlaWarningEAF1Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0025 · Alarm Status · Warning extract air fan 1 · Modbus reg 0025",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30026,
     "name": "AlaData.AlaWarningEAF2Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0026 · Alarm Status · Warning extract air fan 2 · Modbus reg 0026",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30027,
     "name": "AlaData.AlaWarningEAF3Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0027 · Alarm Status · Warning extract air fan 3 · Modbus reg 0027",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30028,
     "name": "AlaData.AlaWarningEAF4Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0028 · Alarm Status · Warning extract air fan 4 · Modbus reg 0028",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30029,
     "name": "AlaData.AlaWarningEAF5Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0029 · Alarm Status · Warning extract air fan 5 · Modbus reg 0029",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30030,
     "name": "AlaData.AlaExternalRunSAFStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0030 · Alarm Status · External operation supply air fan · Modbus reg 0030",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30031,
     "name": "AlaData.AlaExternalRunEAFStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0031 · Alarm Status · External operation extract air fan · Modbus reg 0031",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30032,
     "name": "AlaData.AlaExternalRunMotor1Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0032 · Alarm Status · Extra fan motor 1 running · Modbus reg 0032",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30033,
     "name": "AlaData.AlaExternalRunMotor2Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0033 · Alarm Status · Extra fan motor 2 running · Modbus reg 0033",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30034,
     "name": "AlaData.AlaMalfunctionPumpHeaterStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0034 · Alarm Status · Malfunction pump heater · Modbus reg 0034",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30035,
     "name": "AlaData.AlaMalfunctionPumpCoolerStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0035 · Alarm Status · Malfunction pump cooler · Modbus reg 0035",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30036,
     "name": "AlaData.AlaMalfunctionPumpExchangerStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0036 · Alarm Status · Malfunction pump exchanger · Modbus reg 0036",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30037,
     "name": "AlaData.AlaMalfunctionFireDamperStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0037 · Alarm Status · Malfunction fire damper · Modbus reg 0037",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30038,
     "name": "AlaData.AlaMalfunctionDamperStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0038 · Alarm Status · Malfunction damper · Modbus reg 0038",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30039,
     "name": "AlaData.AlaMalfunctionMotor1Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0039 · Alarm Status · Malfunction extra fan motor 1 · Modbus reg 0039",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30040,
     "name": "AlaData.AlaMalfunctionMotor2Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0040 · Alarm Status · Malfunction extra fan motor 2 · Modbus reg 0040",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30041,
     "name": "AlaData.AlaFireDamperExerciseStopStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0041 · Alarm Status · Malfunction fire damper exercise · Modbus reg 0041",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30042,
     "name": "AlaData.AlaMalfunctionPumpSequence1Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0042 · Alarm Status · Malfunction pump sequence-A · Modbus reg 0042",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30043,
     "name": "AlaData.AlaMalfunctionPumpSequence2Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0043 · Alarm Status · Malfunction pump sequence-B · Modbus reg 0043",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30044,
     "name": "AlaData.AlaMalfunctionPumpSequence3Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0044 · Alarm Status · Malfunction pump sequence-C · Modbus reg 0044",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30045,
     "name": "AlaData.AlaMalfunctionPumpSequence4Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0045 · Alarm Status · Malfunction pump sequence-D · Modbus reg 0045",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30046,
     "name": "AlaData.AlaMalfunctionPumpSequence5Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0046 · Alarm Status · Malfunction pump sequence-E · Modbus reg 0046",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30047,
     "name": "AlaData.AlaMalfunctionPumpSequence6Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0047 · Alarm Status · Malfunction pump sequence-F · Modbus reg 0047",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30048,
     "name": "AlaData.AlaMalfunctionPumpSequence7Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0048 · Alarm Status · Malfunction pump sequence-G · Modbus reg 0048",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30049,
     "name": "AlaData.AlaMalfunctionPumpSequence8Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0049 · Alarm Status · Malfunction pump sequence-H · Modbus reg 0049",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30050,
     "name": "AlaData.AlaMalfunctionPumpSequence9Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0050 · Alarm Status · Malfunction pump sequence-I · Modbus reg 0050",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30051,
     "name": "AlaData.AlaMalfunctionPumpSequence10Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0051 · Alarm Status · Malfunction pump sequence-J · Modbus reg 0051",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30052,
     "name": "AlaData.AlaFilterGuard1Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0052 · Alarm Status · Filter alarm supply air · Modbus reg 0052",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 30053,
     "name": "AlaData.AlaFilterGuard2Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0053 · Alarm Status · Filter alarm extract air · Modbus reg 0053",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30054,
     "name": "AlaData.AlaFlowGuardStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0054 · Alarm Status · Alarm low air flow · Modbus reg 0054",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30055,
     "name": "AlaData.AlaExternalFrostGuardStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0055 · Alarm Status · Freeze protection guard · Modbus reg 0055",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 30056,
     "name": "AlaData.AlaDeicingGuardStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0056 · Alarm Status · Defrosting guard exchanger · Modbus reg 0056",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30057,
     "name": "AlaData.AlaFireAlarmStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0057 · Alarm Status · Fire alarm · Modbus reg 0057",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30058,
     "name": "AlaData.AlaSmokeAlarmStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0058 · Alarm Status · Smoke alarm · Modbus reg 0058",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30059,
     "name": "AlaData.AlaExternalSwitchStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0059 · Alarm Status · External stop · Modbus reg 0059",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30060,
     "name": "AlaData.AlaExternalAlarmStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0060 · Alarm Status · External alarm · Modbus reg 0060",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30061,
     "name": "AlaData.AlaServiceStopStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0061 · Alarm Status · Service stop · Modbus reg 0061",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30062,
     "name": "AlaData.AlaElectricOverheatStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0062 · Alarm Status · Electric heater is overheated · Modbus reg 0062",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30063,
     "name": "AlaData.AlaFrostRiskStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0063 · Alarm Status · Warning freeze protection · Modbus reg 0063",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30064,
     "name": "AlaData.AlaLowEfficiencyStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0064 · Alarm Status · Low efficiency exchanger · Modbus reg 0064",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30065,
     "name": "AlaData.AlaAnalogueDeicingStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0065 · Alarm Status · Defrosting alarm · Modbus reg 0065",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30066,
     "name": "AlaData.AlaRotationguardExchangerStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0066 · Alarm Status · Rotary exchanger alarm · Modbus reg 0066",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30067,
     "name": "AlaData.AlaExtraAlarm1Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0067 · Alarm Status · Extra alarm 1 · Modbus reg 0067",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30068,
     "name": "AlaData.AlaExtraAlarm2Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0068 · Alarm Status · Extra alarm 2 · Modbus reg 0068",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30069,
     "name": "AlaData.AlaExtraAlarm3Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0069 · Alarm Status · Extra alarm 3 · Modbus reg 0069",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30070,
     "name": "AlaData.AlaExtraAlarm4Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0070 · Alarm Status · Extra alarm 4 · Modbus reg 0070",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30071,
     "name": "AlaData.AlaExtraAlarm5Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0071 · Alarm Status · Extra alarm 5 · Modbus reg 0071",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30072,
     "name": "AlaData.AlaExtraAlarm6Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0072 · Alarm Status · Extra alarm 6 · Modbus reg 0072",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30073,
     "name": "AlaData.AlaExtraAlarm7Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0073 · Alarm Status · Extra alarm 7 · Modbus reg 0073",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30074,
     "name": "AlaData.AlaExtraAlarm8Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0074 · Alarm Status · Extra alarm 8 · Modbus reg 0074",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30075,
     "name": "AlaData.AlaExtraAlarm9Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0075 · Alarm Status · Extra alarm 9 · Modbus reg 0075",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30076,
     "name": "AlaData.AlaExtraAlarm10Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0076 · Alarm Status · Extra alarm 10 · Modbus reg 0076",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30077,
     "name": "AlaData.AlaBatteryFailStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0077 · Alarm Status · Internal battery error · Modbus reg 0077",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30078,
     "name": "AlaData.AlaServiceStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0078 · Alarm Status · Alarm service interval · Modbus reg 0078",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30079,
     "name": "AlaData.AlaRestartBlockedStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0079 · Alarm Status · Restart blocked after power on · Modbus reg 0079",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30080,
     "name": "AlaData.AlaControlErrorSupplyTempStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0080 · Alarm Status · Deviation alarm supply air temperature · Modbus reg 0080",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30081,
     "name": "AlaData.AlaControlErrorSAFStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0081 · Alarm Status · Deviation alarm supply air fan · Modbus reg 0081",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30082,
     "name": "AlaData.AlaControlErrorEAFStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0082 · Alarm Status · Deviation alarm extract air fan · Modbus reg 0082",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30083,
     "name": "AlaData.AlaControlErrorHumidityStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0083 · Alarm Status · Deviation alarm humidity control · Modbus reg 0083",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30084,
     "name": "AlaData.AlaControlErrorExtraControllerStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0084 · Alarm Status · Deviation alarm extra controller · Modbus reg 0084",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30085,
     "name": "AlaData.AlaHighTempSupplyStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0085 · Alarm Status · High supply air temperature · Modbus reg 0085",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30086,
     "name": "AlaData.AlaLowTempSupplyStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0086 · Alarm Status · Low supply air temperature · Modbus reg 0086",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30087,
     "name": "AlaData.AlaMaxLimitTempSupplyStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0087 · Alarm Status · Supply air temperature max limit · Modbus reg 0087",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30088,
     "name": "AlaData.AlaMinLimitTempSupplyStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0088 · Alarm Status · Supply air temperature min limit · Modbus reg 0088",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30089,
     "name": "AlaData.AlaHighTempRoomStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0089 · Alarm Status · High room temperature · Modbus reg 0089",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30090,
     "name": "AlaData.AlaLowTempRoomStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0090 · Alarm Status · Low room temperature · Modbus reg 0090",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30091,
     "name": "AlaData.AlaHighTempExtractStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0091 · Alarm Status · High extract air temperature · Modbus reg 0091",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30092,
     "name": "AlaData.AlaLowTempExtractStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0092 · Alarm Status · Low extract air temperature · Modbus reg 0092",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30093,
     "name": "AlaData.AlaHighTempOutdoorStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0093 · Alarm Status · High outdoor air temperature · Modbus reg 0093",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30094,
     "name": "AlaData.AlaLowTempOutdoorStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0094 · Alarm Status · Low outdoor air temperature · Modbus reg 0094",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30095,
     "name": "AlaData.AlaLowTempFrostGuard1Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0095 · Alarm Status · Freeze protection alarm 1 · Modbus reg 0095",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30096,
     "name": "AlaData.AlaLowTempFrostGuard2Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0096 · Alarm Status · Freeze protection alarm 2 · Modbus reg 0096",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30097,
     "name": "AlaData.AlaLowTempFrostGuard3Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0097 · Alarm Status · Freeze protection alarm 3 · Modbus reg 0097",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30098,
     "name": "AlaData.AlaHighTempExtraSensor1Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0098 · Alarm Status · High limit extra sensor 1 · Modbus reg 0098",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30099,
     "name": "AlaData.AlaLowTempExtraSensor1Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0099 · Alarm Status · Low limit extra sensor 1 · Modbus reg 0099",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30100,
     "name": "AlaData.AlaHighTempExtraSensor2Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0100 · Alarm Status · High limit extra sensor 2 · Modbus reg 0100",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30101,
     "name": "AlaData.AlaLowTempExtraSensor2Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0101 · Alarm Status · Low limit extra sensor 2 · Modbus reg 0101",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30102,
     "name": "AlaData.AlaHighTempExtraSensor3Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0102 · Alarm Status · High limit extra sensor 3 · Modbus reg 0102",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30103,
     "name": "AlaData.AlaLowTempExtraSensor3Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0103 · Alarm Status · Low limit extra sensor 3 · Modbus reg 0103",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30104,
     "name": "AlaData.AlaHighTempExtraSensor4Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0104 · Alarm Status · High limit extra sensor 4 · Modbus reg 0104",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30105,
     "name": "AlaData.AlaLowTempExtraSensor4Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0105 · Alarm Status · Low limit extra sensor 4 · Modbus reg 0105",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30106,
     "name": "AlaData.AlaHighTempExtraSensor5Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0106 · Alarm Status · High limit extra sensor 5 · Modbus reg 0106",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30107,
     "name": "AlaData.AlaLowTempExtraSensor5Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0107 · Alarm Status · Low limit extra sensor 5 · Modbus reg 0107",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30108,
     "name": "AlaData.AlaHighTempSelectedSensor1Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0108 · Alarm Status · High limit selected sensor 1 · Modbus reg 0108",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30109,
     "name": "AlaData.AlaLowTempSelectedSensor1Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0109 · Alarm Status · Low limit selected sensor 1 · Modbus reg 0109",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30110,
     "name": "AlaData.AlaHighTempSelectedSensor2Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0110 · Alarm Status · High limit selected sensor 2 · Modbus reg 0110",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30111,
     "name": "AlaData.AlaLowTempSelectedSensor2Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0111 · Alarm Status · Low limit selected sensor 2 · Modbus reg 0111",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30112,
     "name": "AlaData.AlaManualControlUnitStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0112 · Alarm Status · Manual operation air handling unit · Modbus reg 0112",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30113,
     "name": "AlaData.AlaManualControlSupplyStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0113 · Alarm Status · Manual operation supply air · Modbus reg 0113",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30114,
     "name": "AlaData.AlaManualControlSAFStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0114 · Alarm Status · Manual operation supply air fan · Modbus reg 0114",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30115,
     "name": "AlaData.AlaManualControlEAFStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0115 · Alarm Status · Manual operation extract air fan · Modbus reg 0115",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30116,
     "name": "AlaData.AlaManualControlHeaterStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0116 · Alarm Status · Manual operation heater · Modbus reg 0116",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30117,
     "name": "AlaData.AlaManualControlExchangerStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0117 · Alarm Status · Manual operation exchanger · Modbus reg 0117",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30118,
     "name": "AlaData.AlaManualControlCoolerStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0118 · Alarm Status · Manual operation cooler · Modbus reg 0118",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30119,
     "name": "AlaData.AlaManualControlDamperStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0119 · Alarm Status · Manual operation damper · Modbus reg 0119",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30120,
     "name": "AlaData.AlaManualControlPumpHeaterStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0120 · Alarm Status · Manual operation pump heater · Modbus reg 0120",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30121,
     "name": "AlaData.AlaManualControlPumpExchangerStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0121 · Alarm Status · Manual operation pump exchanger · Modbus reg 0121",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30122,
     "name": "AlaData.AlaManualControlPumpCoolerStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0122 · Alarm Status · Manual operation pump cooler · Modbus reg 0122",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30123,
     "name": "AlaData.AlaManualControlDamperRecirculationStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0123 · Alarm Status · Manual operation damper recirculation · Modbus reg 0123",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30124,
     "name": "AlaData.AlaManualControlDamperOutdoorStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0124 · Alarm Status · Manual operation damper outdoor air · Modbus reg 0124",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30125,
     "name": "AlaData.AlaManualControlDamperExhaustStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0125 · Alarm Status · Manual operation damper exhaust air · Modbus reg 0125",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30126,
     "name": "AlaData.AlaManualControlDamperFireStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0126 · Alarm Status · Manual operation fire damper · Modbus reg 0126",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30127,
     "name": "AlaData.AlaManualControlSequence1Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0127 · Alarm Status · Manual control sequence-A · Modbus reg 0127",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30128,
     "name": "AlaData.AlaManualControlSequence2Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0128 · Alarm Status · Manual control sequence-B · Modbus reg 0128",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30129,
     "name": "AlaData.AlaManualControlSequence3Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0129 · Alarm Status · Manual control sequence-C · Modbus reg 0129",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30130,
     "name": "AlaData.AlaManualControlSequence4Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0130 · Alarm Status · Manual control sequence-D · Modbus reg 0130",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30131,
     "name": "AlaData.AlaManualControlSequence5Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0131 · Alarm Status · Manual control sequence-E · Modbus reg 0131",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30132,
     "name": "AlaData.AlaManualControlSequence6Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0132 · Alarm Status · Manual control sequence-F · Modbus reg 0132",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30133,
     "name": "AlaData.AlaManualControlSequence7Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0133 · Alarm Status · Manual control sequence-G · Modbus reg 0133",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30134,
     "name": "AlaData.AlaManualControlSequence8Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0134 · Alarm Status · Manual control sequence-H · Modbus reg 0134",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30135,
     "name": "AlaData.AlaManualControlSequence9Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0135 · Alarm Status · Manual control sequence-I · Modbus reg 0135",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30136,
     "name": "AlaData.AlaManualControlSequence10Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0136 · Alarm Status · Manual control sequence-J · Modbus reg 0136",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30137,
     "name": "AlaData.AlaManualControlOutputStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0137 · Alarm Status · Output in manual operation · Modbus reg 0137",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30138,
     "name": "AlaData.AlaManualControlInputStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0138 · Alarm Status · Input in manual operation · Modbus reg 0138",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30139,
     "name": "AlaData.AlaManualControlExtraControllerStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0139 · Alarm Status · Manual operation extra controller · Modbus reg 0139",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30140,
     "name": "AlaData.AlaManualControlMotor1Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0140 · Alarm Status · Manual operation external fan motor 1 · Modbus reg 0140",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30141,
     "name": "AlaData.AlaManualControlMotor2Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0141 · Alarm Status · Manual operation external fan motor 2 · Modbus reg 0141",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30142,
     "name": "AlaData.AlaManualControlPretreatmentStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0142 · Alarm Status · Manual operation pretreatment · Modbus reg 0142",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30143,
     "name": "AlaData.AlaSensorErrorTempOutdoorStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0143 · Alarm Status · Sensor error outdoor air temperature · Modbus reg 0143",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30144,
     "name": "AlaData.AlaSensorErrorTempIntakeStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0144 · Alarm Status · Sensor error intake air temperature · Modbus reg 0144",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30145,
     "name": "AlaData.AlaSensorErrorTempSupplyStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0145 · Alarm Status · Sensor error supply air temperature · Modbus reg 0145",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30146,
     "name": "AlaData.AlaSensorErrorTempExhaustStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0146 · Alarm Status · Sensor error exhaust air temperature · Modbus reg 0146",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30147,
     "name": "AlaData.AlaSensorErrorTempExtractStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0147 · Alarm Status · Sensor error extract air temperature · Modbus reg 0147",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30148,
     "name": "AlaData.AlaSensorErrorTempRoom1Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0148 · Alarm Status · Sensor error room temperature 1 · Modbus reg 0148",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30149,
     "name": "AlaData.AlaSensorErrorTempRoom2Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0149 · Alarm Status · Sensor error room temperature 2 · Modbus reg 0149",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30150,
     "name": "AlaData.AlaSensorErrorTempRoom3Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0150 · Alarm Status · Sensor error room temperature 3 · Modbus reg 0150",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30151,
     "name": "AlaData.AlaSensorErrorTempRoom4Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0151 · Alarm Status · Sensor error room temperature 4 · Modbus reg 0151",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30152,
     "name": "AlaData.AlaSensorErrorPressureSAFStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0152 · Alarm Status · Sensor error pressure supply air · Modbus reg 0152",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30153,
     "name": "AlaData.AlaSensorErrorPressureEAFStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0153 · Alarm Status · Sensor error pressure extract air · Modbus reg 0153",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30154,
     "name": "AlaData.AlaSensorErrorFlowSAFStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0154 · Alarm Status · Sensor error flow supply air · Modbus reg 0154",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30155,
     "name": "AlaData.AlaSensorErrorFlowEAFStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0155 · Alarm Status · Sensor error flow extract air · Modbus reg 0155",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30156,
     "name": "AlaData.AlaSensorPressureExchangerSAFStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0156 · Alarm Status · Sensor error flow exchanger supply air · Modbus reg 0156",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30157,
     "name": "AlaData.AlaSensorPressureExchangerEAFStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0157 · Alarm Status · Sensor error pressure exchanger extract air · Modbus reg 0157",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30158,
     "name": "AlaData.AlaSensorErrorTempDeicingStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0158 · Alarm Status · Sensor error defrosting temperature · Modbus reg 0158",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30159,
     "name": "AlaData.AlaSensorErrorTempFrost1Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0159 · Alarm Status · Sensor error freeze protection temperature 1 · Modbus reg 0159",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30160,
     "name": "AlaData.AlaSensorErrorTempFrost2Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0160 · Alarm Status · Sensor error freeze protection temperature 2 · Modbus reg 0160",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30161,
     "name": "AlaData.AlaSensorErrorTempFrost3Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0161 · Alarm Status · Sensor error freeze protection temperature 3 · Modbus reg 0161",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30162,
     "name": "AlaData.AlaSensorErrorCO2Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0162 · Alarm Status · Sensor error CO2 room/extract air · Modbus reg 0162",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30163,
     "name": "AlaData.AlaSensorErrorHumidityRoomStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0163 · Alarm Status · Sensor error humidity room/extract air · Modbus reg 0163",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30164,
     "name": "AlaData.AlaSensorErrorHumidityDuctStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0164 · Alarm Status · Sensor error humidity supply air · Modbus reg 0164",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30165,
     "name": "AlaData.AlaSensorErrorTempExtraControllerStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0165 · Alarm Status · Sensor error extra controller · Modbus reg 0165",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30166,
     "name": "AlaData.AlaSensorErrorExtCtrlSAFStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0166 · Alarm Status · Signal error external control supply air fan · Modbus reg 0166",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30167,
     "name": "AlaData.AlaSensorErrorExtCtrlEAFStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0167 · Alarm Status · Signal error external control extract air fan · Modbus reg 0167",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30168,
     "name": "AlaData.AlaSensorErrorHumidityOutdoorStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0168 · Alarm Status · Sensor error humidity outdoor · Modbus reg 0168",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30169,
     "name": "AlaData.AlaSensorErrorTempExtraSensor1Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0169 · Alarm Status · Sensor error extra sensor 1 · Modbus reg 0169",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30170,
     "name": "AlaData.AlaSensorErrorTempExtraSensor2Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0170 · Alarm Status · Sensor error extra sensor 2 · Modbus reg 0170",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30171,
     "name": "AlaData.AlaSensorErrorTempExtraSensor3Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0171 · Alarm Status · Sensor error extra sensor 3 · Modbus reg 0171",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30172,
     "name": "AlaData.AlaSensorErrorTempExtraSensor4Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0172 · Alarm Status · Sensor error extra sensor 4 · Modbus reg 0172",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30173,
     "name": "AlaData.AlaSensorErrorTempExtraSensor5Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0173 · Alarm Status · Sensor error extra sensor 5 · Modbus reg 0173",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30174,
     "name": "AlaData.AlaSensorErrorExtSupplySetpStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0174 · Alarm Status · Sensor error external temperature setpoint · Modbus reg 0174",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30175,
     "name": "AlaData.AlaSensorErrorExtFlowSetpointStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0175 · Alarm Status · Signal error external flow setpoint · Modbus reg 0175",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30176,
     "name": "AlaData.AlaSensorErrorFilterGuard1Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0176 · Alarm Status · Sensor error pressure filter supply air · Modbus reg 0176",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30177,
     "name": "AlaData.AlaSensorErrorFilterGuard2Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0177 · Alarm Status · Sensor error pressure filter extract air · Modbus reg 0177",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30178,
     "name": "AlaData.AlaSensorErrorTempEfficiencyStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0178 · Alarm Status · Sensor error efficiency temp · Modbus reg 0178",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30179,
     "name": "AlaData.AlaCommErrorDeviceStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0179 · Alarm Status · Fault communication device · Modbus reg 0179",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30180,
     "name": "AlaData.AlaMalfunctionExtraControllerStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0180 · Alarm Status · Malfunction Extra Controller · Modbus reg 0180",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30181,
     "name": "AlaData.AlaInternalErrorStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0181 · Alarm Status · Internal error · Modbus reg 0181",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30182,
     "name": "AlaData.AlaSmokeDetectorServiceStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0182 · Alarm Status · Smoke detector service · Modbus reg 0182",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30183,
     "name": "AlaData.AlaSmokeDetectorErrorStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0183 · Alarm Status · Smoke detector connection error · Modbus reg 0183",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30184,
     "name": "AlaData.AlaMalfunctionPreheaterStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0184 · Alarm Status · Malfunction preheater · Modbus reg 0184",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30185,
     "name": "AlaData.AlaCommunicationFaultBMSStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0185 · Alarm Status · Communication fault BMS master · Modbus reg 0185",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30186,
     "name": "AlaData.AlaLeakageHeaterValveStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0186 · Alarm Status · Leakage heater valve · Modbus reg 0186",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30187,
     "name": "AlaData.AlaSensorErrorTempPreheatStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0187 · Alarm Status · Sensor error preheater temperature · Modbus reg 0187",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30188,
     "name": "AlaData.AlaMalfunctionSAF6Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0188 · Alarm Status · Malfunction supply air fan 6 · Modbus reg 0188",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30189,
     "name": "AlaData.AlaMalfunctionSAF7Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0189 · Alarm Status · Malfunction supply air fan 7 · Modbus reg 0189",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30190,
     "name": "AlaData.AlaMalfunctionSAF8Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0190 · Alarm Status · Malfunction supply air fan 8 · Modbus reg 0190",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30191,
     "name": "AlaData.AlaMalfunctionEAF6Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0191 · Alarm Status · Malfunction extract air fan 6 · Modbus reg 0191",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30192,
     "name": "AlaData.AlaMalfunctionEAF7Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0192 · Alarm Status · Malfunction extract air fan 7 · Modbus reg 0192",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30193,
     "name": "AlaData.AlaMalfunctionEAF8Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0193 · Alarm Status · Malfunction extract air fan 8 · Modbus reg 0193",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30194,
     "name": "AlaData.AlaAlarmSAF6Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0194 · Alarm Status · Alarm supply air fan 6 · Modbus reg 0194",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30195,
     "name": "AlaData.AlaAlarmSAF7Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0195 · Alarm Status · Alarm supply air fan 7 · Modbus reg 0195",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30196,
     "name": "AlaData.AlaAlarmSAF8Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0196 · Alarm Status · Alarm supply air fan 8 · Modbus reg 0196",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30197,
     "name": "AlaData.AlaAlarmEAF6Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0197 · Alarm Status · Alarm extract air fan 6 · Modbus reg 0197",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30198,
     "name": "AlaData.AlaAlarmEAF7Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0198 · Alarm Status · Alarm extract air fan 7 · Modbus reg 0198",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30199,
     "name": "AlaData.AlaAlarmEAF8Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0199 · Alarm Status · Alarm extract air fan 8 · Modbus reg 0199",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30200,
     "name": "AlaData.AlaWarningSAF6Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0200 · Alarm Status · Warning supply air fan 6 · Modbus reg 0200",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30201,
     "name": "AlaData.AlaWarningSAF7Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0201 · Alarm Status · Warning supply air fan 7 · Modbus reg 0201",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30202,
     "name": "AlaData.AlaWarningSAF8Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0202 · Alarm Status · Warning supply air fan 8 · Modbus reg 0202",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30203,
     "name": "AlaData.AlaWarningEAF6Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0203 · Alarm Status · Warning extract air fan 6 · Modbus reg 0203",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30204,
     "name": "AlaData.AlaWarningEAF7Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0204 · Alarm Status · Warning extract air fan 7 · Modbus reg 0204",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30205,
     "name": "AlaData.AlaWarningEAF8Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0205 · Alarm Status · Warning extract air fan 8 · Modbus reg 0205",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30206,
     "name": "AlaData.AlaMalfunctionHeatingZone1Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0206 · Alarm Status · Malfunction heating zone 1 · Modbus reg 0206",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30207,
     "name": "AlaData.AlaMalfunctionHeatingZone2Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0207 · Alarm Status · Malfunction heating zone 2 · Modbus reg 0207",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30208,
     "name": "AlaData.AlaMalfunctionHeatingZone3Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0208 · Alarm Status · Malfunction heating zone 3 · Modbus reg 0208",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30209,
     "name": "AlaData.AlaMalfunctionCoolingZone1Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0209 · Alarm Status · Malfunction cooling zone 1 · Modbus reg 0209",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30210,
     "name": "AlaData.AlaMalfunctionCoolingZone2Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0210 · Alarm Status · Malfunction cooling zone 2 · Modbus reg 0210",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30211,
     "name": "AlaData.AlaMalfunctionCoolingZone3Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0211 · Alarm Status · Malfunction cooling zone 3 · Modbus reg 0211",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30212,
     "name": "AlaData.AlaControlErrorSupplyTempZone1Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0212 · Alarm Status · Deviation alarm supply air temperature zone 1 · Modbus reg 0212",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30213,
     "name": "AlaData.AlaControlErrorSupplyTempZone2Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0213 · Alarm Status · Deviation alarm supply air temperature zone 2 · Modbus reg 0213",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30214,
     "name": "AlaData.AlaControlErrorSupplyTempZone3Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0214 · Alarm Status · Deviation alarm supply air temperature zone 3 · Modbus reg 0214",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30215,
     "name": "AlaData.AlaLowTempFrostGuardZone1Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0215 · Alarm Status · Freeze protection alarm zone 1 · Modbus reg 0215",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30216,
     "name": "AlaData.AlaLowTempFrostGuardZone2Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0216 · Alarm Status · Freeze protection alarm zone 2 · Modbus reg 0216",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30217,
     "name": "AlaData.AlaLowTempFrostGuardZone3Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0217 · Alarm Status · Freeze protection alarm zone 3 · Modbus reg 0217",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30218,
     "name": "AlaData.AlaElectricOverheatZone1Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0218 · Alarm Status · Electric heater is overheated zone 1 · Modbus reg 0218",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30219,
     "name": "AlaData.AlaElectricOverheatZone2Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0219 · Alarm Status · Electric heater is overheated zone 2 · Modbus reg 0219",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30220,
     "name": "AlaData.AlaElectricOverheatZone3Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0220 · Alarm Status · Electric heater is overheated zone 3 · Modbus reg 0220",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30221,
     "name": "AlaData.AlaSensorErrorTempSupplyZone1Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0221 · Alarm Status · Sensor error supply air temperature zone 1 · Modbus reg 0221",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30222,
     "name": "AlaData.AlaSensorErrorTempSupplyZone2Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0222 · Alarm Status · Sensor error supply air temperature zone 2 · Modbus reg 0222",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30223,
     "name": "AlaData.AlaSensorErrorTempSupplyZone3Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0223 · Alarm Status · Sensor error supply air temperature zone 3 · Modbus reg 0223",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30224,
     "name": "AlaData.AlaSensorErrorTempRoomZone1Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0224 · Alarm Status · Sensor error room temperature zone 1 · Modbus reg 0224",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30225,
     "name": "AlaData.AlaSensorErrorTempRoomZone2Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0225 · Alarm Status · Sensor error room temperature zone 2 · Modbus reg 0225",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30226,
     "name": "AlaData.AlaSensorErrorTempRoomZone3Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0226 · Alarm Status · Sensor error room temperature zone 3 · Modbus reg 0226",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30227,
     "name": "AlaData.AlaSensorErrorTempExtractZone1Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0227 · Alarm Status · Sensor error extract temperature zone 1 · Modbus reg 0227",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30228,
     "name": "AlaData.AlaSensorErrorTempExtractZone2Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0228 · Alarm Status · Sensor error extract temperature zone 2 · Modbus reg 0228",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30229,
     "name": "AlaData.AlaSensorErrorTempExtractZone3Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0229 · Alarm Status · Sensor error extract temperature zone 3 · Modbus reg 0229",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30230,
     "name": "AlaData.AlaSensorErrorTempFrostZone1Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0230 · Alarm Status · Sensor error freeze protection temperature zone 1 · Modbus reg 0230",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30231,
     "name": "AlaData.AlaSensorErrorTempFrostZone2Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0231 · Alarm Status · Sensor error freeze protection temperature zone 2 · Modbus reg 0231",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30232,
     "name": "AlaData.AlaSensorErrorTempFrostZone3Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0232 · Alarm Status · Sensor error freeze protection temperature zone 3 · Modbus reg 0232",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30233,
     "name": "AlaData.AlaSignalErrorFeedbackCoolerValveStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0233 · Alarm Status · Signal error feedback cooler valve · Modbus reg 0233",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30234,
     "name": "AlaData.AlaSignalErrorFeedbackOutdoorDamperStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0234 · Alarm Status · Signal error feedback outdoor air damper · Modbus reg 0234",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30235,
     "name": "AlaData.AlaSignalErrorFeedbackRecircDamperStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0235 · Alarm Status · Signal error feedback recirculation damper · Modbus reg 0235",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30236,
     "name": "AlaData.AlaDeviceWarningStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0236 · Alarm Status · Device warning · Modbus reg 0236",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30237,
     "name": "AlaData.AlaDeviceAlarmStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0237 · Alarm Status · Device alarm · Modbus reg 0237",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30238,
     "name": "AlaData.AlaEATROverpressureStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0238 · Alarm Status · High pressure EATR · Modbus reg 0238",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30239,
     "name": "AlaData.AlaSensorErrorEATRStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0239 · Alarm Status · Sensor error pressure EATR · Modbus reg 0239",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30240,
     "name": "AlaData.AlaFailSafeStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0240 · Alarm Status · Fail-safe airflow/temperature control · Modbus reg 0240",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30241,
     "name": "AlaData.AlaFilterGuard3Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0241 · Alarm Status · Pre-filter alarm supply air · Modbus reg 0241",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30242,
     "name": "AlaData.AlaFilterGuard4Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0242 · Alarm Status · End-filter alarm supply air · Modbus reg 0242",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30243,
     "name": "AlaData.AlaFilterGuard5Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0243 · Alarm Status · Pre-filter alarm extract air · Modbus reg 0243",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30244,
     "name": "AlaData.AlaSensorErrorFilterGuard3Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0244 · Alarm Status · Sensor error pressure pre-filter supply air · Modbus reg 0244",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30245,
     "name": "AlaData.AlaSensorErrorFilterGuard4Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0245 · Alarm Status · Sensor error pressure end-filter supply air · Modbus reg 0245",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30246,
     "name": "AlaData.AlaSensorErrorFilterGuard5Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0246 · Alarm Status · Sensor error pressure pre-filter extract air · Modbus reg 0246",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30250,
     "name": "VentActual.AAnalogInput(1)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0250 · BACnet AV, 40250 · Analogue input · Actual value AI1 · Modbus reg 0250",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30251,
     "name": "VentActual.AAnalogInput(2)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0251 · BACnet AV, 40251 · Analogue input · Actual value AI2 · Modbus reg 0251",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30252,
     "name": "VentActual.AAnalogInput(3)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0252 · BACnet AV, 40252 · Analogue input · Actual value AI3 · Modbus reg 0252",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30253,
     "name": "VentActual.AAnalogInput(4)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0253 · BACnet AV, 40253 · Analogue input · Actual value AI4 · Modbus reg 0253",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30254,
     "name": "VentActual.AAnalogInput(5)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0254 · BACnet AV, 40254 · Analogue input · Actual value AI5 (CU283W-4: UI1) · Modbus reg 0254",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30255,
     "name": "VentActual.AAnalogInput(6)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0255 · BACnet AV, 40255 · Analogue input · Actual value AI6 (CU283W-4: UI2) · Modbus reg 0255",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30256,
     "name": "VentActual.AAnalogInput(7)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0256 · BACnet AV, 40256 · Analogue input · Actual value AI7 (CU283W-4: UI3) · Modbus reg 0256",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30257,
     "name": "VentActual.AAnalogInput(8)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0257 · BACnet AV, 40257 · Analogue input · Actual value AI8 (CU283W-4: UI4) · Modbus reg 0257",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30258,
     "name": "VentActual.AAnalogInputExp1(1)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0258 · BACnet AV, 40258 · Analogue input · Actual value exp.unit 1 AI1 · Modbus reg 0258",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30259,
     "name": "VentActual.AAnalogInputExp1(2)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0259 · BACnet AV, 40259 · Analogue input · Actual value exp.unit 1 AI2 · Modbus reg 0259",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30260,
     "name": "VentActual.AAnalogInputExp1(3)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0260 · BACnet AV, 40260 · Analogue input · Actual value exp.unit 1 AI3 · Modbus reg 0260",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30261,
     "name": "VentActual.AAnalogInputExp1(4)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0261 · BACnet AV, 40261 · Analogue input · Actual value exp.unit 1 AI4 · Modbus reg 0261",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30262,
     "name": "VentActual.AAnalogInputExp1(5)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0262 · BACnet AV, 40262 · Universal input · Actual value exp.unit 1 analog UI1 · Modbus reg 0262",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30263,
     "name": "VentActual.AAnalogInputExp1(6)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0263 · BACnet AV, 40263 · Universal input · Actual value exp.unit 1 analog UI2 · Modbus reg 0263",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30264,
     "name": "VentActual.AAnalogInputExp1(7)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0264 · BACnet AV, 40264 · Universal input · Actual value exp.unit 1 analog UI3 · Modbus reg 0264",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30265,
     "name": "VentActual.AAnalogInputExp1(8)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0265 · BACnet AV, 40265 · Universal input · Actual value exp.unit 1 analog UI4 · Modbus reg 0265",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30266,
     "name": "VentActual.AAnalogInputExp2(1)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0266 · BACnet AV, 40266 · Analogue input · Actual value exp.unit 2 AI1 · Modbus reg 0266",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30267,
     "name": "VentActual.AAnalogInputExp2(2)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0267 · BACnet AV, 40267 · Analogue input · Actual value exp.unit 2 AI2 · Modbus reg 0267",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30268,
     "name": "VentActual.AAnalogInputExp2(3)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0268 · BACnet AV, 40268 · Analogue input · Actual value exp.unit 2 AI3 · Modbus reg 0268",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30269,
     "name": "VentActual.AAnalogInputExp2(4)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0269 · BACnet AV, 40269 · Analogue input · Actual value exp.unit 2 AI4 · Modbus reg 0269",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30270,
     "name": "VentActual.AAnalogInputExp2(5)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0270 · BACnet AV, 40270 · Universal input · Actual value exp.unit 2 analog UI1 · Modbus reg 0270",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30271,
     "name": "VentActual.AAnalogInputExp2(6)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0271 · BACnet AV, 40271 · Universal input · Actual value exp.unit 2 analog UI2 · Modbus reg 0271",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30272,
     "name": "VentActual.AAnalogInputExp2(7)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0272 · BACnet AV, 40272 · Universal input · Actual value exp.unit 2 analog UI3 · Modbus reg 0272",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30273,
     "name": "VentActual.AAnalogInputExp2(8)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0273 · BACnet AV, 40273 · Universal input · Actual value exp.unit 2 analog UI4 · Modbus reg 0273",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30274,
     "name": "VentActual.AAnalogInput(9)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0274 · BACnet AV, 40274 · Analogue input · Actual value AI9 · Modbus reg 0274",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30275,
     "name": "VentActual.AAnalogInput(10)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0275 · BACnet AV, 40275 · Analogue input · Actual value Smoke · Modbus reg 0275",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30276,
     "name": "VentActual.AAnalogInput(11)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0276 · BACnet AV, 40276 · Universal input · Actual value analog UI1 · Modbus reg 0276",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30277,
     "name": "VentActual.AAnalogInput(12)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0277 · BACnet AV, 40277 · Universal input · Actual value analog UI2 · Modbus reg 0277",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30278,
     "name": "VentActual.AAnalogInput(13)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0278 · BACnet AV, 40278 · Universal input · Actual value analog UI3 · Modbus reg 0278",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30279,
     "name": "VentActual.AAnalogInput(14)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0279 · BACnet AV, 40279 · Universal input · Actual value analog UI4 · Modbus reg 0279",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30290,
     "name": "VentActual.AAIOutDoorTemp__",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0290 · BACnet AV, 40290 · AI function · Actual value outdoor temperature · Modbus reg 0290",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 30291,
     "name": "VentActual.AAIIntakeAirTemp__",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0291 · BACnet AV, 40291 · AI function · Actual value intake air temperature · Modbus reg 0291",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30292,
     "name": "VentActual.AAISupplyAirTemp__",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0292 · BACnet AV, 40292 · AI function · Actual value supply air temperature · Modbus reg 0292",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 30293,
     "name": "VentActual.AAIExhaustAirTemp__",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0293 · BACnet AV, 40293 · AI function · Actual value exhaust air temperature · Modbus reg 0293",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 30294,
     "name": "VentActual.AAIExtractAirTemp__",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0294 · BACnet AV, 40294 · AI function · Actual value extract air temperature · Modbus reg 0294",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30295,
     "name": "VentActual.AAIRoomTemp1(0)__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0295 · BACnet AV, 40295 · AI function · Actual value room temperature 1 · Modbus reg 0295",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 30296,
     "name": "VentActual.AAIRoomTemp2__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0296 · BACnet AV, 40296 · AI function · Actual value room temperature 2 · Modbus reg 0296",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30297,
     "name": "VentActual.AAIRoomTemp3__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0297 · BACnet AV, 40297 · AI function · Actual value room temperature 3 · Modbus reg 0297",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30298,
     "name": "VentActual.AAIRoomTemp4__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0298 · BACnet AV, 40298 · AI function · Actual value room temperature 4 · Modbus reg 0298",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30299,
     "name": "VentActual.AAISAFPressure__",
     "unit": null,
     "unitRaw": "P",
     "note": "원표기 3x0299 · BACnet AV, 40299 · AI function · Actual value supply air pressure · Modbus reg 0299",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30300,
     "name": "VentActual.AAIEAFPressure__",
     "unit": null,
     "unitRaw": "P",
     "note": "원표기 3x0300 · BACnet AV, 40300 · AI function · Actual value extract air pressure · Modbus reg 0300",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30301,
     "name": "VentActual.AAISAFFlow__",
     "unit": null,
     "unitRaw": "Q",
     "note": "원표기 3x0301 · BACnet AV, 40301 · AI function · Actual value supply air flow · Modbus reg 0301",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 30302,
     "name": "VentActual.AAIEAFFlow__",
     "unit": null,
     "unitRaw": "Q",
     "note": "원표기 3x0302 · BACnet AV, 40302 · AI function · Actual value extract air flow · Modbus reg 0302",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30303,
     "name": "VentActual.AExchPressureSAF_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0303 · BACnet AV, 40303 · AI function · Actual value exchanger supply flow · Modbus reg 0303",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30304,
     "name": "VentActual.AAIExchPressureEAF__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0304 · BACnet AV, 40304 · AI function · Actual value exchanger extract pressure · Modbus reg 0304",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30305,
     "name": "VentActual.AAIDeIcingTemp__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0305 · BACnet AV, 40305 · AI function · Actual value defrosting temperature · Modbus reg 0305",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30306,
     "name": "VentActual.AAIFrostprotTemp1(0)__",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0306 · BACnet AV, 40306 · AI function · Actual value freeze protection temperature 1 · Modbus reg 0306",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30307,
     "name": "VentActual.AAIFrostprotTemp2__",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0307 · BACnet AV, 40307 · AI function · Actual value freeze protection temperature 2 · Modbus reg 0307",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30308,
     "name": "VentActual.AAIFrostprotTemp3__",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0308 · BACnet AV, 40308 · AI function · Actual value freeze protection temperature 3 · Modbus reg 0308",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30309,
     "name": "VentActual.AAICO2__",
     "unit": "ppm",
     "unitRaw": "ppm",
     "note": "원표기 3x0309 · BACnet AV, 40309 · AI function · Actual value CO₂ room/extract air · Modbus reg 0309",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30310,
     "name": "VentActual.AAIHumidityRoom__",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0310 · BACnet AV, 40310 · AI function · Actual value humidity room/extract air · Modbus reg 0310",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 30311,
     "name": "VentActual.AAIHumidityDuct__",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0311 · BACnet AV, 40311 · AI function · Actual value humidity duct · Modbus reg 0311",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30312,
     "name": "VentActual.AAIHumidityOutDoor__",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0312 · BACnet AV, 40312 · AI function · Actual value humidity outdoor · Modbus reg 0312",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30313,
     "name": "VentActual.AAIExtraControllerTemp__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0313 · BACnet AV, 40313 · AI function · Actual value extra controller temperature · Modbus reg 0313",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30314,
     "name": "VentActual.AAIExtSAFControl__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0314 · BACnet AV, 40314 · AI function · Actual value external control supply air fan · Modbus reg 0314",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30315,
     "name": "VentActual.AAIExtEAFControl__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0315 · BACnet AV, 40315 · AI function · Actual value external control exract air fan · Modbus reg 0315",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30316,
     "name": "VentActual.AAIExtraSensor1(0)__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0316 · BACnet AV, 40316 · AI function · Actual value extra sensor 1 · Modbus reg 0316",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30317,
     "name": "VentActual.AAIExtraSensor2__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0317 · BACnet AV, 40317 · AI function · Actual value extra sensor 2 · Modbus reg 0317",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30318,
     "name": "VentActual.AAIExtraSensor3__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0318 · BACnet AV, 40318 · AI function · Actual value extra sensor 3 · Modbus reg 0318",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30319,
     "name": "VentActual.AAIExtraSensor4__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0319 · BACnet AV, 40319 · AI function · Actual value extra sensor 4 · Modbus reg 0319",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30320,
     "name": "VentActual.AAIExtraSensor5__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0320 · BACnet AV, 40320 · AI function · Actual value extra sensor 5 · Modbus reg 0320",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30321,
     "name": "VentActual.AAIExternalSupplySetP__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0321 · BACnet AV, 40321 · AI function · Actual value external temperature setpoint · Modbus reg 0321",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 30322,
     "name": "VentActual.AAIExternalFlowSetP__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0322 · BACnet AV, 40322 · AI function · Actual value external supply air flow setpoint · Modbus reg 0322",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 30323,
     "name": "VentActual.AAIFilterGuard1(0)__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0323 · BACnet AV, 40323 · AI function · Actual value supply air filter pressure · Modbus reg 0323",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30324,
     "name": "VentActual.AAIFilterGuard2__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0324 · BACnet AV, 40324 · AI function · Actual value extract air filter pressure · Modbus reg 0324",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30325,
     "name": "VentActual.AAIEfficiencyTemp__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0325 · BACnet AV, 40325 · AI function · Actual value efficiency temperature · Modbus reg 0325",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30326,
     "name": "VentActual.AAIPreHeatTemp__",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0326 · BACnet AV, 40326 · AI function · Actual value preheater temperature · Modbus reg 0326",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30327,
     "name": "VentActual.AAIZone1SupplyTemp(0)__",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0327 · BACnet AV, 40327 · AI function · Actual value supply air temperature zone 1 · Modbus reg 0327",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30328,
     "name": "VentActual.AAIZone2SupplyTemp__",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0328 · BACnet AV, 40328 · AI function · Actual value supply air temperature zone 2 · Modbus reg 0328",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30329,
     "name": "VentActual.AAIZone3SupplyTemp__",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0329 · BACnet AV, 40329 · AI function · Actual value supply air temperature zone 3 · Modbus reg 0329",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30330,
     "name": "VentActual.AAIZone1ExtractTemp(0)__",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0330 · BACnet AV, 40330 · AI function · Actual value extract air temperature zone 1 · Modbus reg 0330",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30331,
     "name": "VentActual.AAIZone2ExtractTemp__",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0331 · BACnet AV, 40331 · AI function · Actual value extract air temperature zone 2 · Modbus reg 0331",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30332,
     "name": "VentActual.AAIZone3ExtractTemp__",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0332 · BACnet AV, 40332 · AI function · Actual value extract air temperature zone 3 · Modbus reg 0332",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30333,
     "name": "VentActual.AAIZone1RoomTemp(0)__",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0333 · BACnet AV, 40333 · AI function · Actual value room temperature zone 1 · Modbus reg 0333",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30334,
     "name": "VentActual.AAIZone2RoomTemp__",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0334 · BACnet AV, 40334 · AI function · Actual value room temperature zone 2 · Modbus reg 0334",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30335,
     "name": "VentActual.AAIZone3RoomTemp__",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0335 · BACnet AV, 40335 · AI function · Actual value room temperature zone 3 · Modbus reg 0335",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30336,
     "name": "VentActual.ARoomTemp_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0336 · BACnet AV, 40336 · AI function · Calculated average temperature of room sensor 1 to 4 · Modbus reg 0336",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30337,
     "name": "VentInternal.IModbusReserved(0)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0337 · Spare · Modbus reg 0337",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30338,
     "name": "VentInternal.IModbusReserved(1)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0338 · Spare · Modbus reg 0338",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30339,
     "name": "VentActual.AAIExchAirFlowSAF__",
     "unit": null,
     "unitRaw": "Q",
     "note": "원표기 3x0339 · BACnet AV, 40339 · AI function · Calculated flow exchanger supply air · Modbus reg 0339",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30340,
     "name": "VentActual.AExchAirFlowEAF_",
     "unit": null,
     "unitRaw": "Q",
     "note": "원표기 3x0340 · BACnet AV, 40340 · AI function · Calculated flow exchanger extract air · Modbus reg 0340",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30341,
     "name": "VentActual.AAOSequenceY1__",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0341 · BACnet AV, 40341 · AO function · Actual value SEQ-A · Modbus reg 0341",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30342,
     "name": "VentActual.AAOSequenceY2__",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0342 · BACnet AV, 40342 · AO function · Actual value SEQ-B · Modbus reg 0342",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30343,
     "name": "VentActual.AAOSequenceY3__",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0343 · BACnet AV, 40343 · AO function · Actual value SEQ-C · Modbus reg 0343",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30344,
     "name": "VentActual.AAOSequenceY4__",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0344 · BACnet AV, 40344 · AO function · Actual value SEQ-D · Modbus reg 0344",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30345,
     "name": "VentActual.AAOSequenceY5__",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0345 · BACnet AV, 40345 · AO function · Actual value SEQ-E · Modbus reg 0345",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30346,
     "name": "VentActual.AAOSequenceY6__",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0346 · BACnet AV, 40346 · AO function · Actual value SEQ-F · Modbus reg 0346",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30347,
     "name": "VentActual.AAOSequenceY7__",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0347 · BACnet AV, 40347 · AO function · Actual value SEQ-G · Modbus reg 0347",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30348,
     "name": "VentActual.AAOSequenceY8__",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0348 · BACnet AV, 40348 · AO function · Actual value SEG-H · Modbus reg 0348",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30349,
     "name": "VentActual.AAOSequenceY9__",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0349 · BACnet AV, 40349 · AO function · Actual value SEQ-I · Modbus reg 0349",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30350,
     "name": "VentActual.AAOSequenceY10__",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0350 · BACnet AV, 40350 · AO function · Actual value SEQ-J · Modbus reg 0350",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30351,
     "name": "VentActual.AAOChangeOver1__",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0351 · BACnet AV, 40351 · AO function · Actual value changeover 1 · Modbus reg 0351",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30352,
     "name": "VentActual.AAOChangeOver2__",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0352 · BACnet AV, 40352 · AO function · Actual value changeover 2 · Modbus reg 0352",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30353,
     "name": "VentActual.AAOSAF__",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0353 · BACnet AV, 40353 · AO function · Actual value supply air fan · Modbus reg 0353",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30354,
     "name": "VentActual.AAOEAF__",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0354 · BACnet AV, 40354 · AO function · Actual value extract air fan · Modbus reg 0354",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30355,
     "name": "VentActual.AAOHumidity__",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0355 · BACnet AV, 40355 · AO function · Actual value humidity · Modbus reg 0355",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30356,
     "name": "VentActual.AAOStepController1__",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0356 · BACnet AV, 40356 · AO function · Actual value step controller 1 · Modbus reg 0356",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30357,
     "name": "VentActual.AAOStepController2__",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0357 · BACnet AV, 40357 · AO function · Actual value step controller 2 · Modbus reg 0357",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30358,
     "name": "VentActual.AAOExtraController__",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0358 · BACnet AV, 40358 · AO function · Actual value extra controller · Modbus reg 0358",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30359,
     "name": "VentActual.AAOAISignalOutput__",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0359 · BACnet AV, 40359 · AO function · Actual value output from analog input signal · Modbus reg 0359",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30360,
     "name": "VentActual.AAOAutoPreHeat___",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0360 · BACnet AV, 40360 · AO function · Actual value preheater · Modbus reg 0360",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30361,
     "name": "VentActual.AAOAutoZone1Heat(0)___",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0361 · BACnet AV, 40361 · AO function · Actual value heating zone 1 · Modbus reg 0361",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30362,
     "name": "VentActual.AAOAutoZone2Heat___",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0362 · BACnet AV, 40362 · AO function · Actual value heating zone 2 · Modbus reg 0362",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30363,
     "name": "VentActual.AAOAutoZone3Heat___",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0363 · BACnet AV, 40363 · AO function · Actual value heating zone 3 · Modbus reg 0363",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30364,
     "name": "VentActual.AAOAutoZone1Cool(0)___",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0364 · BACnet AV, 40364 · AO function · Actual value cooling zone 1 · Modbus reg 0364",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30365,
     "name": "VentActual.AAOAutoZone2Cool___",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0365 · BACnet AV, 40365 · AO function · Actual value cooling zone 2 · Modbus reg 0365",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30366,
     "name": "VentActual.AAOAutoZone3Cool___",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0366 · BACnet AV, 40366 · AO function · Actual value cooling zone 3 · Modbus reg 0366",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30367,
     "name": "VentActual.AAOAutoEATRControl___",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0367 · BACnet AV, 40367 · AO function · Actual value EATR control · Modbus reg 0367",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
