     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30370,
     "name": "VentActual.AAnalogOutput(1)_",
     "unit": "V",
     "unitRaw": "V",
     "note": "원표기 3x0370 · BACnet AV, 40370 · Analogue output · Raw value AO1 · Modbus reg 0370",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30371,
     "name": "VentActual.AAnalogOutput(2)_",
     "unit": "V",
     "unitRaw": "V",
     "note": "원표기 3x0371 · BACnet AV, 40371 · Analogue output · Raw value AO2 · Modbus reg 0371",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30372,
     "name": "VentActual.AAnalogOutput(3)_",
     "unit": "V",
     "unitRaw": "V",
     "note": "원표기 3x0372 · BACnet AV, 40372 · Analogue output · Raw value AO3 · Modbus reg 0372",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30373,
     "name": "VentActual.AAnalogOutput(4)_",
     "unit": "V",
     "unitRaw": "V",
     "note": "원표기 3x0373 · BACnet AV, 40373 · Analogue output · Raw value AO4 · Modbus reg 0373",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30374,
     "name": "VentActual.AAnalogOutput(5)_",
     "unit": "V",
     "unitRaw": "V",
     "note": "원표기 3x0374 · BACnet AV, 40374 · Analogue output · Raw value AO5 · Modbus reg 0374",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30375,
     "name": "VentActual.AAnalogOutputExp1(1)_",
     "unit": "V",
     "unitRaw": "V",
     "note": "원표기 3x0375 · BACnet AV, 40375 · Analogue output · Raw value exp.unit 1 AO1 · Modbus reg 0375",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30376,
     "name": "VentActual.AAnalogOutputExp1(2)_",
     "unit": "V",
     "unitRaw": "V",
     "note": "원표기 3x0376 · BACnet AV, 40376 · Analogue output · Raw value exp.unit 1 AO2 · Modbus reg 0376",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30377,
     "name": "VentActual.AAnalogOutputExp1(3)_",
     "unit": "V",
     "unitRaw": "V",
     "note": "원표기 3x0377 · BACnet AV, 40377 · Analogue output · Raw value exp.unit 1 AO3 · Modbus reg 0377",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30378,
     "name": "VentActual.AAnalogOutputExp1(4)_",
     "unit": "V",
     "unitRaw": "V",
     "note": "원표기 3x0378 · BACnet AV, 40378 · Analogue output · Raw value exp.unit 1 AO4 · Modbus reg 0378",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30379,
     "name": "VentActual.AAnalogOutputExp1(5)_",
     "unit": "V",
     "unitRaw": "V",
     "note": "원표기 3x0379 · BACnet AV, 40379 · Analogue output · Raw value exp.unit 1 AO5 · Modbus reg 0379",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30380,
     "name": "VentActual.AAnalogOutputExp2(1)_",
     "unit": "V",
     "unitRaw": "V",
     "note": "원표기 3x0380 · BACnet AV, 40380 · Analogue output · Raw value exp.unit 2 AO1 · Modbus reg 0380",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30381,
     "name": "VentActual.AAnalogOutputExp2(2)_",
     "unit": "V",
     "unitRaw": "V",
     "note": "원표기 3x0381 · BACnet AV, 40381 · Analogue output · Raw value exp.unit 2 AO2 · Modbus reg 0381",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30382,
     "name": "VentActual.AAnalogOutputExp2(3)_",
     "unit": "V",
     "unitRaw": "V",
     "note": "원표기 3x0382 · BACnet AV, 40382 · Analogue output · Raw value exp.unit 2 AO3 · Modbus reg 0382",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30383,
     "name": "VentActual.AAnalogOutputExp2(4)_",
     "unit": "V",
     "unitRaw": "V",
     "note": "원표기 3x0383 · BACnet AV, 40383 · Analogue output · Raw value exp.unit 2 AO4 · Modbus reg 0383",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30384,
     "name": "VentActual.AAnalogOutputExp2(5)_",
     "unit": "V",
     "unitRaw": "V",
     "note": "원표기 3x0384 · BACnet AV, 40384 · Analogue output · Raw value exp.unit 2 AO5 · Modbus reg 0384",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30385,
     "name": "VentActual.AAnalogOutput(6)_",
     "unit": "V",
     "unitRaw": "V",
     "note": "원표기 3x0385 · BACnet AV, 40385 · Analogue output · Raw value AO6 · Modbus reg 0385",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30395,
     "name": "VentActual.AEfficiency_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0395 · BACnet AV, 40395 · AI function · Calculated temperature efficiency exchanger · Modbus reg 0395",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30396,
     "name": "VentActual.AUnitMode_",
     "unit": null,
     "unitRaw": "-",
     "note": "원표기 3x0396 · BACnet MSV, 40396 · Unit information · Actual unit mode Modbus 0=Stop 1=Starting up 2=Low speed 3=Normal speed 4=High speed 5=Support heating 6=Support cooling 7=CO₂ 8=Free cooling 9=Cool down 10=Fire 11=Smoke 12=Recirculation ",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 30397,
     "name": "VentActual.AUnitModeControl_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0397 · BACnet MSV, 40397 · Unit information · Indicates what is triggering the current run mode Modbus 1=Time schedule 2=Manual run 3=Digital Input 4=Alarm 5=External control 6=Service stop Bacnet +1 offset for corresponding Modbus · ",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30398,
     "name": "VentActual.AActiveSeqType_",
     "unit": null,
     "unitRaw": "-",
     "note": "원표기 3x0398 · BACnet MSV, 40398 · Unit information · Active seq. type Modbus 0 =Heating 1 =Cooling Bacnet +1 offset for corresponding Modbus · Modbus reg 0398",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30399,
     "name": "VentActual.AActiveHeatSeqStep_",
     "unit": null,
     "unitRaw": "-",
     "note": "원표기 3x0399 · BACnet AV, 40399 · Unit information · Active heat sequence · Modbus reg 0399",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30400,
     "name": "VentActual.AActiveCoolSeqStep_",
     "unit": null,
     "unitRaw": "-",
     "note": "원표기 3x0400 · BACnet AV, 40400 · Unit information · Active cool sequence · Modbus reg 0400",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30401,
     "name": "VentActual.AActiveYSeq_",
     "unit": null,
     "unitRaw": "-",
     "note": "원표기 3x0401 · BACnet AV, 40401 · Unit information · Active sequence (SEQ-A to SEQ-J) 1=SEQ-A … 10=SEQ-J · Modbus reg 0401",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30402,
     "name": "VentActual.ASAFRunTime_",
     "unit": null,
     "unitRaw": "-",
     "note": "원표기 3x0402 · BACnet AV, 40402 · Unit information · Total run time supply air fan (hours) · Modbus reg 0402",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30403,
     "name": "VentActual.AEAFRunTime_",
     "unit": null,
     "unitRaw": "-",
     "note": "원표기 3x0403 · BACnet AV, 40403 · Unit information · Total run time extract air fan (hours) · Modbus reg 0403",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30404,
     "name": "VentActual.ADeIcingTime_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0404 · BACnet AV, 40404 · Unit information · Run time in defrosting mode (minutes) · Modbus reg 0404",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30405,
     "name": "VentActual.ANeedRunTime_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0405 · BACnet AV, 40405 · Unit information · Run time in support control mode (minutes) · Modbus reg 0405",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30406,
     "name": "VentActual.ACO2RunTime_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0406 · BACnet AV, 40406 · Unit information · Run time in CO₂ mode (minutes) · Modbus reg 0406",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30408,
     "name": "VentActual.AY1Sequence_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0408 · BACnet AV, 40408 · PID output · Control signal sequence-A · Modbus reg 0408",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30409,
     "name": "VentActual.AY2Sequence_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0409 · BACnet AV, 40409 · PID output · Control signal sequence-B · Modbus reg 0409",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30410,
     "name": "VentActual.AY3Sequence_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0410 · BACnet AV, 40410 · PID output · Control signal sequence-C · Modbus reg 0410",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30411,
     "name": "VentActual.AY4Sequence_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0411 · BACnet AV, 40411 · PID output · Control signal sequence-D · Modbus reg 0411",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30412,
     "name": "VentActual.AY5Sequence_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0412 · BACnet AV, 40412 · PID output · Control signal sequence-E · Modbus reg 0412",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30413,
     "name": "VentActual.AY6Sequence_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0413 · BACnet AV, 40413 · PID output · Control signal sequence-F · Modbus reg 0413",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30414,
     "name": "VentActual.AY7Sequence_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0414 · BACnet AV, 40414 · PID output · Control signal sequence-G · Modbus reg 0414",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30415,
     "name": "VentActual.AY8Sequence_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0415 · BACnet AV, 40415 · PID output · Control signal sequence-H · Modbus reg 0415",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30416,
     "name": "VentActual.AY9Sequence_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0416 · BACnet AV, 40416 · PID output · Control signal sequence-I · Modbus reg 0416",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30417,
     "name": "VentActual.AY10Sequence_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0417 · BACnet AV, 40417 · PID output · Control signal sequence-J · Modbus reg 0417",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30418,
     "name": "VentActual.ASAF_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0418 · BACnet AV, 40418 · PID output · Control signal supply air fan · Modbus reg 0418",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30419,
     "name": "VentActual.AEAF_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0419 · BACnet AV, 40419 · PID output · Control signal extract air fan · Modbus reg 0419",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30420,
     "name": "VentActual.ASAFSpeed_",
     "unit": null,
     "unitRaw": "-",
     "note": "원표기 3x0420 · BACnet MSV, 40420 · Unit information · Actual level supply air fan Modbus 0=Off 1=Low speed 2=Normal speed 3=High speed 4=Manual setpoint 5=Manual output Bacnet +1 offset for corresponding Modbus · Modbus reg 0420",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 30421,
     "name": "VentActual.AEAFSpeed_",
     "unit": null,
     "unitRaw": "-",
     "note": "원표기 3x0421 · BACnet MSV, 40421 · Unit information · Actual level extract air fan (See signal list for A SAFSpeed) _ · Modbus reg 0421",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30422,
     "name": "VentActual.ACompLowSpeedSAF(0)_",
     "unit": null,
     "unitRaw": "P",
     "note": "원표기 3x0422 · BACnet AV, 40422 · Unit information · Pressure/flow compensation low speed supply air fan · Modbus reg 0422",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30423,
     "name": "VentActual.ACompNormalSpeedSAF_",
     "unit": null,
     "unitRaw": "P",
     "note": "원표기 3x0423 · BACnet AV, 40423 · Unit information · Pressure/flow compensation normal speed supply air fan · Modbus reg 0423",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30424,
     "name": "VentActual.ACompHighSpeedSAF_",
     "unit": null,
     "unitRaw": "P",
     "note": "원표기 3x0424 · BACnet AV, 40424 · Unit information · Pressure/flow compensation high speed supply air fan · Modbus reg 0424",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30425,
     "name": "VentActual.ACompLowSpeedEAF(0)_",
     "unit": null,
     "unitRaw": "P",
     "note": "원표기 3x0425 · BACnet AV, 40425 · Unit information · Pressure/flow compensation low speed extract air fan · Modbus reg 0425",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30426,
     "name": "VentActual.ACompNormalSpeedEAF_",
     "unit": null,
     "unitRaw": "P",
     "note": "원표기 3x0426 · BACnet AV, 40426 · Unit information · Pressure/flow compensation normal speed extract air fan · Modbus reg 0426",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30427,
     "name": "VentActual.ACompHighSpeedEAF_",
     "unit": null,
     "unitRaw": "P",
     "note": "원표기 3x0427 · BACnet AV, 40427 · Unit information · Pressure/flow compensation high speed extract air fan · Modbus reg 0427",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30428,
     "name": "VentActual.AAlarmACount(0)_",
     "unit": null,
     "unitRaw": "-",
     "note": "원표기 3x0428 · BACnet AV, 40428 · Unit information · Number of unacknowledged A-alarms · Modbus reg 0428",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30429,
     "name": "VentActual.AAlarmBCount_",
     "unit": null,
     "unitRaw": "-",
     "note": "원표기 3x0429 · BACnet AV, 40429 · Unit information · Number of unacknowledged B-alarms · Modbus reg 0429",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30430,
     "name": "VentActual.AAlarmCCount_",
     "unit": null,
     "unitRaw": "-",
     "note": "원표기 3x0430 · BACnet AV, 40430 · Unit information · Number of unacknowledged C-alarms · Modbus reg 0430",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30431,
     "name": "VentActual.ASumAlarm1Count(0)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0431 · BACnet AV, 40431 · Unit information · Number of SumAlarm1 alarms · Modbus reg 0431",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30432,
     "name": "VentActual.ASumAlarm2Count_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0432 · BACnet AV, 40432 · Unit information · Number of SumAlarm2 alarms · Modbus reg 0432",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30433,
     "name": "VentActual.ASupplyPIDSetP__",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0433 · BACnet AV, 40433 · PID Setpoint · Actual setpoint supply air temperature · Modbus reg 0433",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 30434,
     "name": "VentActual.ASAFPIDSetP__",
     "unit": null,
     "unitRaw": "P/Q",
     "note": "원표기 3x0434 · BACnet AV, 40434 · PID Setpoint · Actual setpoint supply air fan · Modbus reg 0434",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 30435,
     "name": "VentActual.AEAFPIDSetP__",
     "unit": null,
     "unitRaw": "P/Q",
     "note": "원표기 3x0435 · BACnet AV, 40435 · PID Setpoint · Actual setpoint extract air fan · Modbus reg 0435",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 30436,
     "name": "VentActual.AFrostPID1Output(0)__",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0436 · BACnet AV, 40436 · PID output · Control signal frost protection 1 · Modbus reg 0436",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30437,
     "name": "VentActual.AFrostPID2Output__",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0437 · BACnet AV, 40437 · PID output · Control signal frost protection 2 · Modbus reg 0437",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30438,
     "name": "VentActual.AFrostPID3Output__",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0438 · BACnet AV, 40438 · PID output · Control signal frost protection 3 · Modbus reg 0438",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30439,
     "name": "VentActual.ACO2PIDOutput__",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0439 · BACnet AV, 40439 · PID output · Control signal CO₂ · Modbus reg 0439",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30440,
     "name": "VentActual.ADeIcePIDOutput__",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0440 · BACnet AV, 40440 · PID output · Control signal defrosting · Modbus reg 0440",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30441,
     "name": "VentActual.AHumidityPIDOutput__",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0441 · BACnet AV, 40441 · PID output · Control signal humidity · Modbus reg 0441",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 30443,
     "name": "VentActual.ASFP_",
     "unit": null,
     "unitRaw": "-",
     "note": "원표기 3x0443 · BACnet AV, 40443 · Unit information · Actual SFP · Modbus reg 0443",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30444,
     "name": "VentActual.ASFPDay_",
     "unit": null,
     "unitRaw": "-",
     "note": "원표기 3x0444 · BACnet AV, 40444 · Unit information · Average SFP (day) · Modbus reg 0444",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30445,
     "name": "VentActual.ASFPMonth_",
     "unit": null,
     "unitRaw": "-",
     "note": "원표기 3x0445 · BACnet AV, 40445 · Unit information · Average SFP (30 days) · Modbus reg 0445",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30446,
     "name": "VentComActual.CAMotorSpeedHzSAF(1)_",
     "unit": "Hz",
     "unitRaw": "Hz",
     "note": "원표기 3x0446 · BACnet AV, 40446 · Fan data · Motor speed frequency supply air fan 1 · Modbus reg 0446",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30447,
     "name": "VentComActual.CAMotorSpeedHzSAF(2)_",
     "unit": "Hz",
     "unitRaw": "Hz",
     "note": "원표기 3x0447 · BACnet AV, 40447 · Fan data · Motor speed frequency supply air fan 2 · Modbus reg 0447",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30448,
     "name": "VentComActual.CAMotorSpeedHzSAF(3)_",
     "unit": "Hz",
     "unitRaw": "Hz",
     "note": "원표기 3x0448 · BACnet AV, 40448 · Fan data · Motor speed frequency supply air fan 3 · Modbus reg 0448",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30449,
     "name": "VentComActual.CAMotorSpeedHzSAF(4)_",
     "unit": "Hz",
     "unitRaw": "Hz",
     "note": "원표기 3x0449 · BACnet AV, 40449 · Fan data · Motor speed frequency supply air fan 4 · Modbus reg 0449",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30450,
     "name": "VentComActual.CAMotorSpeedHzSAF(5)_",
     "unit": "Hz",
     "unitRaw": "Hz",
     "note": "원표기 3x0450 · BACnet AV, 40450 · Fan data · Motor speed frequency supply air fan 5 · Modbus reg 0450",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30451,
     "name": "VentComActual.CAMotorSpeedHzEAF(1)_",
     "unit": "Hz",
     "unitRaw": "Hz",
     "note": "원표기 3x0451 · BACnet AV, 40451 · Fan data · Motor speed frequency extract air fan 1 · Modbus reg 0451",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30452,
     "name": "VentComActual.CAMotorSpeedHzEAF(2)_",
     "unit": "Hz",
     "unitRaw": "Hz",
     "note": "원표기 3x0452 · BACnet AV, 40452 · Fan data · Motor speed frequency extract air fan 2 · Modbus reg 0452",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30453,
     "name": "VentComActual.CAMotorSpeedHzEAF(3)_",
     "unit": "Hz",
     "unitRaw": "Hz",
     "note": "원표기 3x0453 · BACnet AV, 40453 · Fan data · Motor speed frequency extract air fan 3 · Modbus reg 0453",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30454,
     "name": "VentComActual.CAMotorSpeedHzEAF(4)_",
     "unit": "Hz",
     "unitRaw": "Hz",
     "note": "원표기 3x0454 · BACnet AV, 40454 · Fan data · Motor speed frequency extract air fan 4 · Modbus reg 0454",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30455,
     "name": "VentComActual.CAMotorSpeedHzEAF(5)_",
     "unit": "Hz",
     "unitRaw": "Hz",
     "note": "원표기 3x0455 · BACnet AV, 40455 · Fan data · Motor speed frequency extract air fan 5 · Modbus reg 0455",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30456,
     "name": "VentComActual.CAMotorSpeedRpmSAF(1)_",
     "unit": "rpm",
     "unitRaw": "rpm",
     "note": "원표기 3x0456 · BACnet AV, 40456 · Fan data · Motor speed rpm supply air fan 1 · Modbus reg 0456",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30457,
     "name": "VentComActual.CAMotorSpeedRpmSAF(2)_",
     "unit": "rpm",
     "unitRaw": "rpm",
     "note": "원표기 3x0457 · BACnet AV, 40457 · Fan data · Motor speed rpm supply air fan 2 · Modbus reg 0457",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30458,
     "name": "VentComActual.CAMotorSpeedRpmSAF(3)_",
     "unit": "rpm",
     "unitRaw": "rpm",
     "note": "원표기 3x0458 · BACnet AV, 40458 · Fan data · Motor speed rpm supply air fan 3 · Modbus reg 0458",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30459,
     "name": "VentComActual.CAMotorSpeedRpmSAF(4)_",
     "unit": "rpm",
     "unitRaw": "rpm",
     "note": "원표기 3x0459 · BACnet AV, 40459 · Fan data · Motor speed rpm supply air fan 4 · Modbus reg 0459",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30460,
     "name": "VentComActual.CAMotorSpeedRpmSAF(5)_",
     "unit": "rpm",
     "unitRaw": "rpm",
     "note": "원표기 3x0460 · BACnet AV, 40460 · Fan data · Motor speed rpm supply air fan 5 · Modbus reg 0460",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30461,
     "name": "VentComActual.CAMotorSpeedRpmEAF(1)_",
     "unit": "rpm",
     "unitRaw": "rpm",
     "note": "원표기 3x0461 · BACnet AV, 40461 · Fan data · Motor speed rpm extract air fan 1 · Modbus reg 0461",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30462,
     "name": "VentComActual.CAMotorSpeedRpmEAF(2)_",
     "unit": "rpm",
     "unitRaw": "rpm",
     "note": "원표기 3x0462 · BACnet AV, 40462 · Fan data · Motor speed rpm extract air fan 2 · Modbus reg 0462",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30463,
     "name": "VentComActual.CAMotorSpeedRpmEAF(3)_",
     "unit": "rpm",
     "unitRaw": "rpm",
     "note": "원표기 3x0463 · BACnet AV, 40463 · Fan data · Motor speed rpm extract air fan 3 · Modbus reg 0463",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30464,
     "name": "VentComActual.CAMotorSpeedRpmEAF(4)_",
     "unit": "rpm",
     "unitRaw": "rpm",
     "note": "원표기 3x0464 · BACnet AV, 40464 · Fan data · Motor speed rpm extract air fan 4 · Modbus reg 0464",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30465,
     "name": "VentComActual.CAMotorSpeedRpmEAF(5)_",
     "unit": "rpm",
     "unitRaw": "rpm",
     "note": "원표기 3x0465 · BACnet AV, 40465 · Fan data · Motor speed rpm extract air fan 5 · Modbus reg 0465",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30466,
     "name": "VentComActual.CAMotorCurrentSAF(1)_",
     "unit": "A",
     "unitRaw": "A",
     "note": "원표기 3x0466 · BACnet AV, 40466 · Fan data · Motor current supply air fan 1 · Modbus reg 0466",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30467,
     "name": "VentComActual.CAMotorCurrentSAF(2)_",
     "unit": "A",
     "unitRaw": "A",
     "note": "원표기 3x0467 · BACnet AV, 40467 · Fan data · Motor current supply air fan 2 · Modbus reg 0467",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30468,
     "name": "VentComActual.CAMotorCurrentSAF(3)_",
     "unit": "A",
     "unitRaw": "A",
     "note": "원표기 3x0468 · BACnet AV, 40468 · Fan data · Motor current supply air fan 3 · Modbus reg 0468",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30469,
     "name": "VentComActual.CAMotorCurrentSAF(4)_",
     "unit": "A",
     "unitRaw": "A",
     "note": "원표기 3x0469 · BACnet AV, 40469 · Fan data · Motor current supply air fan 4 · Modbus reg 0469",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30470,
     "name": "VentComActual.CAMotorCurrentSAF(5)_",
     "unit": "A",
     "unitRaw": "A",
     "note": "원표기 3x0470 · BACnet AV, 40470 · Fan data · Motor current supply air fan 5 · Modbus reg 0470",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30471,
     "name": "VentComActual.CAMotorCurrentEAF(1)_",
     "unit": "A",
     "unitRaw": "A",
     "note": "원표기 3x0471 · BACnet AV, 40471 · Fan data · Motor current extract air fan 1 · Modbus reg 0471",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30472,
     "name": "VentComActual.CAMotorCurrentEAF(2)_",
     "unit": "A",
     "unitRaw": "A",
     "note": "원표기 3x0472 · BACnet AV, 40472 · Fan data · Motor current extract air fan 2 · Modbus reg 0472",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30473,
     "name": "VentComActual.CAMotorCurrentEAF(3)_",
     "unit": "A",
     "unitRaw": "A",
     "note": "원표기 3x0473 · BACnet AV, 40473 · Fan data · Motor current extract air fan 3 · Modbus reg 0473",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30474,
     "name": "VentComActual.CAMotorCurrentEAF(4)_",
     "unit": "A",
     "unitRaw": "A",
     "note": "원표기 3x0474 · BACnet AV, 40474 · Fan data · Motor current extract air fan 4 · Modbus reg 0474",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30475,
     "name": "VentComActual.CAMotorCurrentEAF(5)_",
     "unit": "A",
     "unitRaw": "A",
     "note": "원표기 3x0475 · BACnet AV, 40475 · Fan data · Motor current extract air fan 5 · Modbus reg 0475",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30476,
     "name": "VentComActual.CAMotorPowerSAF(1)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0476 · BACnet AV, 40476 · Fan data · Motor power supply air fan 1 · Modbus reg 0476",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30477,
     "name": "VentComActual.CAMotorPowerSAF(2)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0477 · BACnet AV, 40477 · Fan data · Motor power supply air fan 2 · Modbus reg 0477",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30478,
     "name": "VentComActual.CAMotorPowerSAF(3)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0478 · BACnet AV, 40478 · Fan data · Motor power supply air fan 3 · Modbus reg 0478",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30479,
     "name": "VentComActual.CAMotorPowerSAF(4)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0479 · BACnet AV, 40479 · Fan data · Motor power supply air fan 4 · Modbus reg 0479",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30480,
     "name": "VentComActual.CAMotorPowerSAF(5)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0480 · BACnet AV, 40480 · Fan data · Motor power supply air fan 5 · Modbus reg 0480",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30481,
     "name": "VentComActual.CAMotorPowerEAF(1)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0481 · BACnet AV, 40481 · Fan data · Motor power extract air fan 1 · Modbus reg 0481",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30482,
     "name": "VentComActual.CAMotorPowerEAF(2)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0482 · BACnet AV, 40482 · Fan data · Motor power extract air fan 2 · Modbus reg 0482",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30483,
     "name": "VentComActual.CAMotorPowerEAF(3)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0483 · BACnet AV, 40483 · Fan data · Motor power extract air fan 3 · Modbus reg 0483",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30484,
     "name": "VentComActual.CAMotorPowerEAF(4)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0484 · BACnet AV, 40484 · Fan data · Motor power extract air fan 4 · Modbus reg 0484",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30485,
     "name": "VentComActual.CAMotorPowerEAF(5)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0485 · BACnet AV, 40485 · Fan data · Motor power extract air fan 5 · Modbus reg 0485",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30486,
     "name": "VentComActual.CAActiveFaultSAF(1)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0486 · BACnet AV, 40486 · Fan data · Error code supply air fan 1 · Modbus reg 0486",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30487,
     "name": "VentComActual.CAActiveFaultSAF(2)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0487 · BACnet AV, 40487 · Fan data · Error code supply air fan 2 · Modbus reg 0487",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30488,
     "name": "VentComActual.CAActiveFaultSAF(3)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0488 · BACnet AV, 40488 · Fan data · Error code supply air fan 3 · Modbus reg 0488",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30489,
     "name": "VentComActual.CAActiveFaultSAF(4)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0489 · BACnet AV, 40489 · Fan data · Error code supply air fan 4 · Modbus reg 0489",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30490,
     "name": "VentComActual.CAActiveFaultSAF(5)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0490 · BACnet AV, 40490 · Fan data · Error code supply air fan 5 · Modbus reg 0490",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30491,
     "name": "VentComActual.CAActiveFaultEAF(1)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0491 · BACnet AV, 40491 · Fan data · Error code extract air fan 1 · Modbus reg 0491",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30492,
     "name": "VentComActual.CAActiveFaultEAF(2)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0492 · BACnet AV, 40492 · Fan data · Error code extract air fan 2 · Modbus reg 0492",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30493,
     "name": "VentComActual.CAActiveFaultEAF(3)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0493 · BACnet AV, 40493 · Fan data · Error code extract air fan 3 · Modbus reg 0493",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30494,
     "name": "VentComActual.CAActiveFaultEAF(4)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0494 · BACnet AV, 40494 · Fan data · Error code extract air fan 4 · Modbus reg 0494",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30495,
     "name": "VentComActual.CAActiveFaultEAF(5)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0495 · BACnet AV, 40495 · Fan data · Error code extract air fan 5 · Modbus reg 0495",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30496,
     "name": "VentComActual.CAActualSpeedSAF(1)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0496 · BACnet AV, 40496 · Fan data · Actual speed supply air fan 1 · Modbus reg 0496",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30497,
     "name": "VentComActual.CAActualSpeedSAF(2)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0497 · BACnet AV, 40497 · Fan data · Actual speed supply air fan 2 · Modbus reg 0497",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30498,
     "name": "VentComActual.CAActualSpeedSAF(3)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0498 · BACnet AV, 40498 · Fan data · Actual speed supply air fan 3 · Modbus reg 0498",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30499,
     "name": "VentComActual.CAActualSpeedSAF(4)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0499 · BACnet AV, 40499 · Fan data · Actual speed supply air fan 4 · Modbus reg 0499",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30500,
     "name": "VentComActual.CAActualSpeedSAF(5)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0500 · BACnet AV, 40500 · Fan data · Actual speed supply air fan 5 · Modbus reg 0500",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30501,
     "name": "VentComActual.CAActualSpeedEAF(1)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0501 · BACnet AV, 40501 · Fan data · Actual speed extract air fan 1 · Modbus reg 0501",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30502,
     "name": "VentComActual.CAActualSpeedEAF(2)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0502 · BACnet AV, 40502 · Fan data · Actual speed extract air fan 2 · Modbus reg 0502",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30503,
     "name": "VentComActual.CAActualSpeedEAF(3)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0503 · BACnet AV, 40503 · Fan data · Actual speed extract air fan 3 · Modbus reg 0503",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30504,
     "name": "VentComActual.CAActualSpeedEAF(4)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0504 · BACnet AV, 40504 · Fan data · Actual speed extract air fan 4 · Modbus reg 0504",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30505,
     "name": "VentComActual.CAActualSpeedEAF(5)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0505 · BACnet AV, 40505 · Fan data · Actual speed extract air fan 5 · Modbus reg 0505",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30506,
     "name": "VentComActual.CAAccumPowerSAF(1)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0506 · BACnet AV, 40506 · Fan data · Accumulated power supply air fan 1 · Modbus reg 0506",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30507,
     "name": "VentComActual.CAAccumPowerSAF(2)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0507 · BACnet AV, 40507 · Fan data · Accumulated power supply air fan 2 · Modbus reg 0507",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30508,
     "name": "VentComActual.CAAccumPowerSAF(3)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0508 · BACnet AV, 40508 · Fan data · Accumulated power supply air fan 3 · Modbus reg 0508",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30509,
     "name": "VentComActual.CAAccumPowerSAF(4)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0509 · BACnet AV, 40509 · Fan data · Accumulated power supply air fan 4 · Modbus reg 0509",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30510,
     "name": "VentComActual.CAAccumPowerSAF(5)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0510 · BACnet AV, 40510 · Fan data · Accumulated power supply air fan 5 · Modbus reg 0510",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30511,
     "name": "VentComActual.CAAccumPowerEAF(1)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0511 · BACnet AV, 40511 · Fan data · Accumulated power extract air fan 1 · Modbus reg 0511",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30512,
     "name": "VentComActual.CAAccumPowerEAF(2)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0512 · BACnet AV, 40512 · Fan data · Accumulated power extract air fan 2 · Modbus reg 0512",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30513,
     "name": "VentComActual.CAAccumPowerEAF(3)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0513 · BACnet AV, 40513 · Fan data · Accumulated power extract air fan 3 · Modbus reg 0513",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30514,
     "name": "VentComActual.CAAccumPowerEAF(4)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0514 · BACnet AV, 40514 · Fan data · Accumulated power extract air fan 4 · Modbus reg 0514",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30515,
     "name": "VentComActual.CAAccumPowerEAF(5)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0515 · BACnet AV, 40515 · Fan data · Accumulated power extract air fan 5 · Modbus reg 0515",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30516,
     "name": "VentComActual.CAVVXFault_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0516 · BACnet AV, 40516 · Exchanger data · Error code exchanger · Modbus reg 0516",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30517,
     "name": "VentComActual.CADamperActPos(1)_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0517 · BACnet AV, 40517 · Damper data · Actual position damper 1 · Modbus reg 0517",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30518,
     "name": "VentComActual.CADamperActPos(2)_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0518 · BACnet AV, 40518 · Damper data · Actual position damper 2 · Modbus reg 0518",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30519,
     "name": "VentComActual.CADamperActPos(3)_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0519 · BACnet AV, 40519 · Damper data · Actual position damper 3 · Modbus reg 0519",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30520,
     "name": "VentComActual.CADamperActPos(4)_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0520 · BACnet AV, 40520 · Damper data · Actual position damper 4 · Modbus reg 0520",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30521,
     "name": "VentComActual.CADamperActPos(5)_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0521 · BACnet AV, 40521 · Damper data · Actual position damper 5 · Modbus reg 0521",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30522,
     "name": "VentComActual.CADamperFault(1)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0522 · BACnet AV, 40522 · Damper data · Error code damper 1 · Modbus reg 0522",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30523,
     "name": "VentComActual.CADamperFault(2)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0523 · BACnet AV, 40523 · Damper data · Error code damper 2 · Modbus reg 0523",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30524,
     "name": "VentComActual.CADamperFault(3)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0524 · BACnet AV, 40524 · Damper data · Error code damper 3 · Modbus reg 0524",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30525,
     "name": "VentComActual.CADamperFault(4)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0525 · BACnet AV, 40525 · Damper data · Error code damper 4 · Modbus reg 0525",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30526,
     "name": "VentComActual.CADamperFault(5)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0526 · BACnet AV, 40526 · Damper data · Error code damper 5 · Modbus reg 0526",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30527,
     "name": "VentActual.AEnergyFanPwr_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0527 · BACnet AV, 40527 · Energy insight · Actual power usage for all fans · Modbus reg 0527",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30528,
     "name": "VentActual.AEnergyHeaterPwr_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0528 · BACnet AV, 40528 · Energy insight · Actual power usage for water heater · Modbus reg 0528",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30529,
     "name": "VentActual.AEnergyExchangerPwr_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0529 · BACnet AV, 40529 · Energy insight · Actual power recovery for exchanger · Modbus reg 0529",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30530,
     "name": "VentActual.AAIZone1FrostprotTemp(0)__",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0530 · BACnet AV, 40530 · AI function · Actual value freeze protection temperature zone 1 · Modbus reg 0530",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30531,
     "name": "VentActual.AAIZone2FrostprotTemp__",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0531 · BACnet AV, 40531 · AI function · Actual value freeze protection temperature zone 2 · Modbus reg 0531",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30532,
     "name": "VentActual.AAIZone3FrostprotTemp__",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0532 · BACnet AV, 40532 · AI function · Actual value freeze protection temperature zone 3 · Modbus reg 0532",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30533,
     "name": "VentActual.AAISAFFlow__",
     "unit": null,
     "unitRaw": "Q",
     "note": "원표기 3x0533 · AI function · Actual value supply air flow (32-bit float) · Modbus reg 0533",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 30535,
     "name": "VentActual.AAIEAFFlow__",
     "unit": null,
     "unitRaw": "Q",
     "note": "원표기 3x0535 · AI function · Actual value extract air flow (32-bit float) · Modbus reg 0535",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30537,
     "name": "VentActual.AAIExchAirFlowSAF__",
     "unit": null,
     "unitRaw": "Q",
     "note": "원표기 3x0537 · AI function · Calculated flow exchanger supply air (32-bit float) · Modbus reg 0537",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30539,
     "name": "VentComActual.CAMotorSpeedHzSAF(6)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0539 · BACnet AV, 40539 · Fan data · Motor speed frequency supply air fan 6 · Modbus reg 0539",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30540,
     "name": "VentComActual.CAMotorSpeedHzSAF(7)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0540 · BACnet AV, 40540 · Fan data · Motor speed frequency supply air fan 7 · Modbus reg 0540",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30541,
     "name": "VentComActual.CAMotorSpeedHzSAF(8)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0541 · BACnet AV, 40541 · Fan data · Motor speed frequency supply air fan 8 · Modbus reg 0541",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30542,
     "name": "VentComActual.CAMotorSpeedHzEAF(6)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0542 · BACnet AV, 40542 · Fan data · Motor speed frequency extract air fan 6 · Modbus reg 0542",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30543,
     "name": "VentComActual.CAMotorSpeedHzEAF(7)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0543 · BACnet AV, 40543 · Fan data · Motor speed frequency extract air fan 7 · Modbus reg 0543",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30544,
     "name": "VentComActual.CAMotorSpeedHzEAF(8)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0544 · BACnet AV, 40544 · Fan data · Motor speed frequency extract air fan 8 · Modbus reg 0544",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30545,
     "name": "VentComActual.CAMotorSpeedRpmSAF(6)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0545 · BACnet AV, 40545 · Fan data · Motor speed rpm supply air fan 6 · Modbus reg 0545",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30546,
     "name": "VentComActual.CAMotorSpeedRpmSAF(7)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0546 · BACnet AV, 40546 · Fan data · Motor speed rpm supply air fan 7 · Modbus reg 0546",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30547,
     "name": "VentComActual.CAMotorSpeedRpmSAF(8)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0547 · BACnet AV, 40547 · Fan data · Motor speed rpm supply air fan 8 · Modbus reg 0547",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30548,
     "name": "VentComActual.CAMotorSpeedRpmEAF(6)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0548 · BACnet AV, 40548 · Fan data · Motor speed rpm extract air fan 6 · Modbus reg 0548",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30549,
     "name": "VentComActual.CAMotorSpeedRpmEAF(7)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0549 · BACnet AV, 40549 · Fan data · Motor speed rpm extract air fan 7 · Modbus reg 0549",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30550,
     "name": "VentComActual.CAMotorSpeedRpmEAF(8)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0550 · BACnet AV, 40550 · Fan data · Motor speed rpm extract air fan 8 · Modbus reg 0550",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30551,
     "name": "VentComActual.CAMotorCurrentSAF(6)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0551 · BACnet AV, 40551 · Fan data · Motor current supply air fan 6 · Modbus reg 0551",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30552,
     "name": "VentComActual.CAMotorCurrentSAF(7)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0552 · BACnet AV, 40552 · Fan data · Motor current supply air fan 7 · Modbus reg 0552",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30553,
     "name": "VentComActual.CAMotorCurrentSAF(8)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0553 · BACnet AV, 40553 · Fan data · Motor current supply air fan 8 · Modbus reg 0553",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30554,
     "name": "VentComActual.CAMotorCurrentEAF(6)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0554 · BACnet AV, 40554 · Fan data · Motor current extract air fan 6 · Modbus reg 0554",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30555,
     "name": "VentComActual.CAMotorCurrentEAF(7)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0555 · BACnet AV, 40555 · Fan data · Motor current extract air fan 7 · Modbus reg 0555",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30556,
     "name": "VentComActual.CAMotorCurrentEAF(8)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0556 · BACnet AV, 40556 · Fan data · Motor current extract air fan 8 · Modbus reg 0556",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30557,
     "name": "VentComActual.CAMotorPowerSAF(6)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0557 · BACnet AV, 40557 · Fan data · Motor power supply air fan 6 · Modbus reg 0557",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30558,
     "name": "VentComActual.CAMotorPowerSAF(7)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0558 · BACnet AV, 40558 · Fan data · Motor power supply air fan 7 · Modbus reg 0558",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30559,
     "name": "VentComActual.CAMotorPowerSAF(8)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0559 · BACnet AV, 40559 · Fan data · Motor power supply air fan 8 · Modbus reg 0559",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30560,
     "name": "VentComActual.CAMotorPowerEAF(6)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0560 · BACnet AV, 40560 · Fan data · Motor power extract air fan 6 · Modbus reg 0560",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30561,
     "name": "VentComActual.CAMotorPowerEAF(7)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0561 · BACnet AV, 40561 · Fan data · Motor power extract air fan 7 · Modbus reg 0561",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30562,
     "name": "VentComActual.CAMotorPowerEAF(8)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0562 · BACnet AV, 40562 · Fan data · Motor power extract air fan 8 · Modbus reg 0562",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30563,
     "name": "VentComActual.CAActiveFaultSAF(6)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0563 · BACnet AV, 40563 · Fan data · Error code supply air fan 6 · Modbus reg 0563",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30564,
     "name": "VentComActual.CAActiveFaultSAF(7)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0564 · BACnet AV, 40564 · Fan data · Error code supply air fan 7 · Modbus reg 0564",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30565,
     "name": "VentComActual.CAActiveFaultSAF(8)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0565 · BACnet AV, 40565 · Fan data · Error code supply air fan 8 · Modbus reg 0565",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30566,
     "name": "VentComActual.CAActiveFaultEAF(6)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0566 · BACnet AV, 40566 · Fan data · Error code extract air fan 6 · Modbus reg 0566",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30567,
     "name": "VentComActual.CAActiveFaultEAF(7)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0567 · BACnet AV, 40567 · Fan data · Error code extract air fan 7 · Modbus reg 0567",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30568,
     "name": "VentComActual.CAActiveFaultEAF(8)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0568 · BACnet AV, 40568 · Fan data · Error code extract air fan 8 · Modbus reg 0568",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30569,
     "name": "VentComActual.CAActualSpeedSAF(6)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0569 · BACnet AV, 40569 · Fan data · Actual speed supply air fan 6 · Modbus reg 0569",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30570,
     "name": "VentComActual.CAActualSpeedSAF(7)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0570 · BACnet AV, 40570 · Fan data · Actual speed supply air fan 7 · Modbus reg 0570",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30571,
     "name": "VentComActual.CAActualSpeedSAF(8)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0571 · BACnet AV, 40571 · Fan data · Actual speed supply air fan 8 · Modbus reg 0571",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30572,
     "name": "VentComActual.CAActualSpeedEAF(6)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0572 · BACnet AV, 40572 · Fan data · Actual speed extract air fan 6 · Modbus reg 0572",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30573,
     "name": "VentComActual.CAActualSpeedEAF(7)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0573 · BACnet AV, 40573 · Fan data · Actual speed extract air fan 7 · Modbus reg 0573",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30574,
     "name": "VentComActual.CAActualSpeedEAF(8)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0574 · BACnet AV, 40574 · Fan data · Actual speed extract air fan 8 · Modbus reg 0574",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30575,
     "name": "VentComActual.CAAccumPowerSAF(6)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0575 · BACnet AV, 40575 · Fan data · Accumulated power supply air fan 6 · Modbus reg 0575",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30576,
     "name": "VentComActual.CAAccumPowerSAF(7)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0576 · BACnet AV, 40576 · Fan data · Accumulated power supply air fan 7 · Modbus reg 0576",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30577,
     "name": "VentComActual.CAAccumPowerSAF(8)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0577 · BACnet AV, 40577 · Fan data · Accumulated power supply air fan 8 · Modbus reg 0577",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30578,
     "name": "VentComActual.CAAccumPowerEAF(6)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0578 · BACnet AV, 40578 · Fan data · Accumulated power extract air fan 6 · Modbus reg 0578",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30579,
     "name": "VentComActual.CAAccumPowerEAF(7)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0579 · BACnet AV, 40579 · Fan data · Accumulated power extract air fan 7 · Modbus reg 0579",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30580,
     "name": "VentComActual.CAAccumPowerEAF(8)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0580 · BACnet AV, 40580 · Fan data · Accumulated power extract air fan 8 · Modbus reg 0580",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30581,
     "name": "VentActual.ASupplyPIDSetPCool___",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0581 · BACnet AV, 40581 · Unit information · Cooling setpoint supply air temperature · Modbus reg 0581",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 30582,
     "name": "VentActual.ASupplyPIDSetPHeat___",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0582 · BACnet AV, 40582 · Unit information · Heating setpoint supply air temperature · Modbus reg 0582",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 30583,
     "name": "VentActual.ADeHumiditySetP__",
     "unit": "percentRH",
     "unitRaw": "%RH",
     "note": "원표기 3x0583 · BACnet AV, 40583 · Unit information · Dehumidification setpoint · Modbus reg 0583",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 30584,
     "name": "VentActual.AHumiditySetP__",
     "unit": "percentRH",
     "unitRaw": "%RH",
     "note": "원표기 3x0584 · BACnet AV, 40584 · Unit information · Humidification setpoint · Modbus reg 0584",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 30585,
     "name": "VentActual.AHumidityMode_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0585 · BACnet MSV, 40585 · Unit information · Humidity control mode Modbus 0=Not active 1=Humidification 2=Dehumidification Bacnet +1 offset for corresponding Modbus · Modbus reg 0585",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30586,
     "name": "VentActual.AAIFeedbackCoolerValve__",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0586 · BACnet AV, 40586 · AI function · Actual value position feedback cooler valve · Modbus reg 0586",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 30587,
     "name": "VentActual.AAIFeedbackOutdoorAirDamper__",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0587 · BACnet AV, 40587 · AI function · Actual value position feedback outdoor air damper · Modbus reg 0587",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 30588,
     "name": "VentActual.AAIFeedbackRecircAirDamper__",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 3x0588 · BACnet AV, 40588 · AI function · Actual value position feedback recirculation damper · Modbus reg 0588",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30589,
     "name": "VentActual.AAIEATRDPT__",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "원표기 3x0589 · AI function · Actual value pressure EATR · Modbus reg 0589",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30590,
     "name": "VentComActual.CADCVoltageSAF(1)_",
     "unit": "V",
     "unitRaw": "V",
     "note": "원표기 3x0590 · BACnet AV, 40590 · Fan data · DC-link voltage, Supply air fan 1 · Modbus reg 0590",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30591,
     "name": "VentComActual.CADCVoltageSAF(2)_",
     "unit": "V",
     "unitRaw": "V",
     "note": "원표기 3x0591 · BACnet AV, 40591 · Fan data · DC-link voltage, Supply air fan 2 · Modbus reg 0591",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30592,
     "name": "VentComActual.CADCVoltageSAF(3)_",
     "unit": "V",
     "unitRaw": "V",
     "note": "원표기 3x0592 · BACnet AV, 40592 · Fan data · DC-link voltage, Supply air fan 3 · Modbus reg 0592",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30593,
     "name": "VentComActual.CADCVoltageSAF(4)_",
     "unit": "V",
     "unitRaw": "V",
     "note": "원표기 3x0593 · BACnet AV, 40593 · Fan data · DC-link voltage, Supply air fan 4 · Modbus reg 0593",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30594,
     "name": "VentComActual.CADCVoltageSAF(5)_",
     "unit": "V",
     "unitRaw": "V",
     "note": "원표기 3x0594 · BACnet AV, 40594 · Fan data · DC-link voltage, Supply air fan 5 · Modbus reg 0594",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30595,
     "name": "VentComActual.CADCVoltageSAF(6)_",
     "unit": "V",
     "unitRaw": "V",
     "note": "원표기 3x0595 · BACnet AV, 40595 · Fan data · DC-link voltage, Supply air fan 6 · Modbus reg 0595",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30596,
     "name": "VentComActual.CADCVoltageSAF(7)_",
     "unit": "V",
     "unitRaw": "V",
     "note": "원표기 3x0596 · BACnet AV, 40596 · Fan data · DC-link voltage, Supply air fan 7 · Modbus reg 0596",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30597,
     "name": "VentComActual.CADCVoltageSAF(8)_",
     "unit": "V",
     "unitRaw": "V",
     "note": "원표기 3x0597 · BACnet AV, 40597 · Fan data · DC-link voltage, Supply air fan 8 · Modbus reg 0597",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30598,
     "name": "VentComActual.CADCVoltageEAF(1)_",
     "unit": "V",
     "unitRaw": "V",
     "note": "원표기 3x0598 · BACnet AV, 40598 · Fan data · DC-link voltage, Extract air fan 1 · Modbus reg 0598",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30599,
     "name": "VentComActual.CADCVoltageEAF(2)_",
     "unit": "V",
     "unitRaw": "V",
     "note": "원표기 3x0599 · BACnet AV, 40599 · Fan data · DC-link voltage, Extract air fan 2 · Modbus reg 0599",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30600,
     "name": "VentComActual.CADCVoltageEAF(3)_",
     "unit": "V",
     "unitRaw": "V",
     "note": "원표기 3x0600 · BACnet AV, 40600 · Fan data · DC-link voltage, Extract air fan 3 · Modbus reg 0600",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30601,
     "name": "VentComActual.CADCVoltageEAF(4)_",
     "unit": "V",
     "unitRaw": "V",
     "note": "원표기 3x0601 · BACnet AV, 40601 · Fan data · DC-link voltage, Extract air fan 4 · Modbus reg 0601",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30602,
     "name": "VentComActual.CADCVoltageEAF(5)_",
     "unit": "V",
     "unitRaw": "V",
     "note": "원표기 3x0602 · BACnet AV, 40602 · Fan data · DC-link voltage, Extract air fan 5 · Modbus reg 0602",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30603,
     "name": "VentComActual.CADCVoltageEAF(6)_",
     "unit": "V",
     "unitRaw": "V",
     "note": "원표기 3x0603 · BACnet AV, 40603 · Fan data · DC-link voltage, Extract air fan 6 · Modbus reg 0603",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30604,
     "name": "VentComActual.CADCVoltageEAF(7)_",
     "unit": "V",
     "unitRaw": "V",
     "note": "원표기 3x0604 · BACnet AV, 40604 · Fan data · DC-link voltage, Extract air fan 7 · Modbus reg 0604",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30605,
     "name": "VentComActual.CADCVoltageEAF(8)_",
     "unit": "V",
     "unitRaw": "V",
     "note": "원표기 3x0605 · BACnet AV, 40605 · Fan data · DC-link voltage, Extract air fan 8 · Modbus reg 0605",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30606,
     "name": "VentComActual.CAMotorTemperatureSAF(1)_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0606 · BACnet AV, 40606 · Fan data · Motor temperature, Supply air fan 1 · Modbus reg 0606",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30607,
     "name": "VentComActual.CAMotorTemperatureSAF(2)_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0607 · BACnet AV, 40607 · Fan data · Motor temperature, Supply air fan 2 · Modbus reg 0607",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30608,
     "name": "VentComActual.CAMotorTemperatureSAF(3)_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0608 · BACnet AV, 40608 · Fan data · Motor temperature, Supply air fan 3 · Modbus reg 0608",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30609,
     "name": "VentComActual.CAMotorTemperatureSAF(4)_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0609 · BACnet AV, 40609 · Fan data · Motor temperature, Supply air fan 4 · Modbus reg 0609",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30610,
     "name": "VentComActual.CAMotorTemperatureSAF(5)_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0610 · BACnet AV, 40610 · Fan data · Motor temperature, Supply air fan 5 · Modbus reg 0610",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30611,
     "name": "VentComActual.CAMotorTemperatureSAF(6)_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0611 · BACnet AV, 40611 · Fan data · Motor temperature, Supply air fan 6 · Modbus reg 0611",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30612,
     "name": "VentComActual.CAMotorTemperatureSAF(7)_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0612 · BACnet AV, 40612 · Fan data · Motor temperature, Supply air fan 7 · Modbus reg 0612",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30613,
     "name": "VentComActual.CAMotorTemperatureSAF(8)_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0613 · BACnet AV, 40613 · Fan data · Motor temperature, Supply air fan 8 · Modbus reg 0613",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30614,
     "name": "VentComActual.CAMotorTemperatureEAF(1)_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0614 · BACnet AV, 40614 · Fan data · Motor temperature, Extract air fan 1 · Modbus reg 0614",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30615,
     "name": "VentComActual.CAMotorTemperatureEAF(2)_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0615 · BACnet AV, 40615 · Fan data · Motor temperature, Extract air fan 2 · Modbus reg 0615",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30616,
     "name": "VentComActual.CAMotorTemperatureEAF(3)_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0616 · BACnet AV, 40616 · Fan data · Motor temperature, Extract air fan 3 · Modbus reg 0616",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30617,
     "name": "VentComActual.CAMotorTemperatureEAF(4)_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0617 · BACnet AV, 40617 · Fan data · Motor temperature, Extract air fan 4 · Modbus reg 0617",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30618,
     "name": "VentComActual.CAMotorTemperatureEAF(5)_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0618 · BACnet AV, 40618 · Fan data · Motor temperature, Extract air fan 5 · Modbus reg 0618",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30619,
     "name": "VentComActual.CAMotorTemperatureEAF(6)_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0619 · BACnet AV, 40619 · Fan data · Motor temperature, Extract air fan 6 · Modbus reg 0619",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30620,
     "name": "VentComActual.CAMotorTemperatureEAF(7)_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0620 · BACnet AV, 40620 · Fan data · Motor temperature, Extract air fan 7 · Modbus reg 0620",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30621,
     "name": "VentComActual.CAMotorTemperatureEAF(8)_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 3x0621 · BACnet AV, 40621 · Fan data · Motor temperature, Extract air fan 8 · Modbus reg 0621",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30622,
     "name": "VentComActual.CAMotorRunHourSAF(1)_",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 3x0622 · BACnet AV, 40622 · Fan data · Run hours, Supply air fan 1 · Modbus reg 0622",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30623,
     "name": "VentComActual.CAMotorRunHourSAF(2)_",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 3x0623 · BACnet AV, 40623 · Fan data · Run hours, Supply air fan 2 · Modbus reg 0623",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30624,
     "name": "VentComActual.CAMotorRunHourSAF(3)_",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 3x0624 · BACnet AV, 40624 · Fan data · Run hours, Supply air fan 3 · Modbus reg 0624",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30625,
     "name": "VentComActual.CAMotorRunHourSAF(4)_",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 3x0625 · BACnet AV, 40625 · Fan data · Run hours, Supply air fan 4 · Modbus reg 0625",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30626,
     "name": "VentComActual.CAMotorRunHourSAF(5)_",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 3x0626 · BACnet AV, 40626 · Fan data · Run hours, Supply air fan 5 · Modbus reg 0626",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30627,
     "name": "VentComActual.CAMotorRunHourSAF(6)_",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 3x0627 · BACnet AV, 40627 · Fan data · Run hours, Supply air fan 6 · Modbus reg 0627",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30628,
     "name": "VentComActual.CAMotorRunHourSAF(7)_",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 3x0628 · BACnet AV, 40628 · Fan data · Run hours, Supply air fan 7 · Modbus reg 0628",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30629,
     "name": "VentComActual.CAMotorRunHourSAF(8)_",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 3x0629 · BACnet AV, 40629 · Fan data · Run hours, Supply air fan 8 · Modbus reg 0629",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30630,
     "name": "VentComActual.CAMotorRunHourEAF(1)_",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 3x0630 · BACnet AV, 40630 · Fan data · Run hours, Extract air fan 1 · Modbus reg 0630",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30631,
     "name": "VentComActual.CAMotorRunHourEAF(2)_",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 3x0631 · BACnet AV, 40631 · Fan data · Run hours, Extract air fan 2 · Modbus reg 0631",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30632,
     "name": "VentComActual.CAMotorRunHourEAF(3)_",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 3x0632 · BACnet AV, 40632 · Fan data · Run hours, Extract air fan 3 · Modbus reg 0632",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30633,
     "name": "VentComActual.CAMotorRunHourEAF(4)_",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 3x0633 · BACnet AV, 40633 · Fan data · Run hours, Extract air fan 4 · Modbus reg 0633",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30634,
     "name": "VentComActual.CAMotorRunHourEAF(5)_",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 3x0634 · BACnet AV, 40634 · Fan data · Run hours, Extract air fan 5 · Modbus reg 0634",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30635,
     "name": "VentComActual.CAMotorRunHourEAF(6)_",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 3x0635 · BACnet AV, 40635 · Fan data · Run hours, Extract air fan 6 · Modbus reg 0635",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30636,
     "name": "VentComActual.CAMotorRunHourEAF(7)_",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 3x0636 · BACnet AV, 40636 · Fan data · Run hours, Extract air fan 7 · Modbus reg 0636",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30637,
     "name": "VentComActual.CAMotorRunHourEAF(8)_",
     "unit": "h",
     "unitRaw": "h",
     "note": "원표기 3x0637 · BACnet AV, 40637 · Fan data · Run hours, Extract air fan 8 · Modbus reg 0637",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30638,
     "name": "VentActual.AIndoorEnthalpy_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0638 · BACnet AV, 40638 · Unit information · Indoor entalphy · Modbus reg 0638",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30639,
     "name": "VentActual.AOutdoorEnthalpy_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0639 · BACnet AV, 40639 · Unit information · Outdoor entalphy · Modbus reg 0639",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 30640,
     "name": "VentActual.AEnthalpyDiff_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0640 · BACnet AV, 40640 · Unit information · Is set when outdoor enthalpy > indoor enthalpy · Modbus reg 0640",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30641,
     "name": "VentActual.AAIExtraSensor1(0)__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0641 · AI function · Actual value extra sensor 1 (32-bit float) · Modbus reg 0641",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30643,
     "name": "VentActual.AAIExtraSensor2__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0643 · AI function · Actual value extra sensor 2 (32-bit float) · Modbus reg 0643",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30645,
     "name": "VentActual.AAIExtraSensor3__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0645 · AI function · Actual value extra sensor 3 (32-bit float) · Modbus reg 0645",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30647,
     "name": "VentActual.AAIExtraSensor4__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0647 · AI function · Actual value extra sensor 4 (32-bit float) · Modbus reg 0647",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30649,
     "name": "VentActual.AAIExtraSensor5__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0649 · AI function · Actual value extra sensor 5 (32-bit float) · Modbus reg 0649",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30651,
     "name": "VentActual.AFilterGuard1CalibrationInitPress(0)_",
     "unit": null,
     "unitRaw": "P",
     "note": "원표기 3x0651 · BACnet AV, 40651 · Unit information · Supply air filter initial pressure drop · Modbus reg 0651",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30652,
     "name": "VentActual.AFilterGuard1CalibrationMadeTime(0)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0652 · BACnet AV, 40652 · Unit information · Supply air filter calibration time (hh:mm) · Modbus reg 0652",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30653,
     "name": "VentActual.AFilterGuard1CalibrationMadeDate(0)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0653 · BACnet AV, 40653 · Unit information · Supply air filter calibration date (MMDD) · Modbus reg 0653",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30654,
     "name": "VentActual.AFilterGuard1CalibrationMadeYear(0)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0654 · BACnet AV, 40654 · Unit information · Supply air filter calibration year (YY) · Modbus reg 0654",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30655,
     "name": "VentActual.AFilterGuard1LimitCalc__",
     "unit": null,
     "unitRaw": "P",
     "note": "원표기 3x0655 · BACnet AV, 40655 · Unit information · Supply air filter alarm limit (calculated depending on airflow) · Modbus reg 0655",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30656,
     "name": "VentActual.AFilterGuard2CalibrationInitPress_",
     "unit": null,
     "unitRaw": "P",
     "note": "원표기 3x0656 · BACnet AV, 40656 · Unit information · Extract air filter initial pressure drop · Modbus reg 0656",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30657,
     "name": "VentActual.AFilterGuard2CalibrationMadeTime_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0657 · BACnet AV, 40657 · Unit information · Extract air filter calibration time (hh:mm) · Modbus reg 0657",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30658,
     "name": "VentActual.AFilterGuard2CalibrationMadeDate_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0658 · BACnet AV, 40658 · Unit information · Extract air filter calibration date (MMDD) · Modbus reg 0658",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30659,
     "name": "VentActual.AFilterGuard2CalibrationMadeYear_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0659 · BACnet AV, 40659 · Unit information · Extract air filter calibration year (YY) · Modbus reg 0659",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30660,
     "name": "VentActual.AFilterGuard2LimitCalc__",
     "unit": null,
     "unitRaw": "P",
     "note": "원표기 3x0660 · BACnet AV, 40660 · Unit information · Extract air filter alarm limit (calculated depending on airflow) · Modbus reg 0660",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30661,
     "name": "VentActual.AFilterGuard3CalibrationInitPress_",
     "unit": null,
     "unitRaw": "P",
     "note": "원표기 3x0661 · BACnet AV, 40661 · Unit information · Supply air pre-filter initial pressure drop · Modbus reg 0661",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30662,
     "name": "VentActual.AFilterGuard3CalibrationMadeTime_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0662 · BACnet AV, 40662 · Unit information · Supply air pre-filter calibration time (hh:mm) · Modbus reg 0662",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30663,
     "name": "VentActual.AFilterGuard3CalibrationMadeDate_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0663 · BACnet AV, 40663 · Unit information · Supply air pre-filter calibration date (MMDD) · Modbus reg 0663",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30664,
     "name": "VentActual.AFilterGuard3CalibrationMadeYear_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0664 · BACnet AV, 40664 · Unit information · Supply air pre-filter calibration year (YY) · Modbus reg 0664",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30665,
     "name": "VentActual.AFilterGuard3LimitCalc__",
     "unit": null,
     "unitRaw": "P",
     "note": "원표기 3x0665 · BACnet AV, 40665 · Unit information · Supply air pre-filter alarm limit (calculated depending on airflow) · Modbus reg 0665",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30666,
     "name": "VentActual.AFilterGuard4CalibrationInitPress_",
     "unit": null,
     "unitRaw": "P",
     "note": "원표기 3x0666 · BACnet AV, 40666 · Unit information · Supply air end-filter initial pressure drop · Modbus reg 0666",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30667,
     "name": "VentActual.AFilterGuard4CalibrationMadeTime_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0667 · BACnet AV, 40667 · Unit information · Supply air end-filter calibration time (hh:mm) · Modbus reg 0667",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30668,
     "name": "VentActual.AFilterGuard4CalibrationMadeDate_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0668 · BACnet AV, 40668 · Unit information · Supply air end-filter calibration date (MMDD) · Modbus reg 0668",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30669,
     "name": "VentActual.AFilterGuard4CalibrationMadeYear_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0669 · BACnet AV, 40669 · Unit information · Supply air end-filter calibration year (YY) · Modbus reg 0669",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30670,
     "name": "VentActual.AFilterGuard4LimitCalc__",
     "unit": null,
     "unitRaw": "P",
     "note": "원표기 3x0670 · BACnet AV, 40670 · Unit information · Supply air end-filter alarm limit (calculated depending on airflow) · Modbus reg 0670",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30671,
     "name": "VentActual.AFilterGuard5CalibrationInitPress_",
     "unit": null,
     "unitRaw": "P",
     "note": "원표기 3x0671 · BACnet AV, 40671 · Unit information · Extract air end-filter initial pressure drop · Modbus reg 0671",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30672,
     "name": "VentActual.AFilterGuard5CalibrationMadeTime_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0672 · BACnet AV, 40672 · Unit information · Extract air end-filter calibration time (hh:mm) · Modbus reg 0672",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30673,
     "name": "VentActual.AFilterGuard5CalibrationMadeDate_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0673 · BACnet AV, 40673 · Unit information · Extract air end-filter calibration date (MMDD) · Modbus reg 0673",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30674,
     "name": "VentActual.AFilterGuard5CalibrationMadeYear_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0674 · BACnet AV, 40674 · Unit information · Extract air end-filter calibration year (YY) · Modbus reg 0674",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30675,
     "name": "VentActual.AFilterGuard5LimitCalc__",
     "unit": null,
     "unitRaw": "P",
     "note": "원표기 3x0675 · BACnet AV, 40675 · Unit information · Extract air end-filter alarm limit (calculated depending on airflow) · Modbus reg 0675",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30676,
     "name": "VentActual.AAIFilterGuard3__",
     "unit": null,
     "unitRaw": "P",
     "note": "원표기 3x0676 · BACnet AV, 40676 · AI function · Actual value supply air pre-filter pressure · Modbus reg 0676",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30677,
     "name": "VentActual.AAIFilterGuard4__",
     "unit": null,
     "unitRaw": "P",
     "note": "원표기 3x0677 · BACnet AV, 40677 · AI function · Actual value supply air end-filter pressure · Modbus reg 0677",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30678,
     "name": "VentActual.AAIFilterGuard5__",
     "unit": null,
     "unitRaw": "P",
     "note": "원표기 3x0678 · BACnet AV, 40678 · AI function · Actual value extract air pre-filter pressure · Modbus reg 0678",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30679,
     "name": "VentActual.AExtractFilterGuardFlowRef_",
     "unit": null,
     "unitRaw": "Q",
     "note": "원표기 3x0679 · BACnet AV, 40679 · Unit information · Calculated extract air flow (for filter alarm limit calculation) · Modbus reg 0679",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30680,
     "name": "VentActual.AChangeOver1RunMode_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0680 · BACnet AV, 40680 · DX/HP machine · Actual changeover sequence 1-10 · Modbus reg 0680",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30681,
     "name": "VentActual.AChangeOver2RunMode_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0681 · BACnet AV, 40681 · DX/HP machine · Actual changeover sequence 1-10 · Modbus reg 0681",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30682,
     "name": "VentActual.AFeedbackDXWaitStart_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0682 · BACnet AV, 40682 · DX/HP machine · Waiting for machine to start · Modbus reg 0682",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30683,
     "name": "VentActual.AFeedbackDXWaitDefrost_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 3x0683 · BACnet AV, 40683 · DX/HP machine · Waiting for machine to defrost · Modbus reg 0683",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40000,
     "name": "TimeDp.Posts(0).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0000 · Time channel · Low speed Monday start time 1 (HH.MM) · Modbus reg 0000",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40001,
     "name": "TimeDp.Posts(0).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0001 · Time channel · Low speed Monday stop time 1 · Modbus reg 0001",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40002,
     "name": "TimeDp.Posts(0).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0002 · Time channel · Low speed Monday start time 2 · Modbus reg 0002",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40003,
     "name": "TimeDp.Posts(0).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0003 · Time channel · Low speed Monday stop time 2 · Modbus reg 0003",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40004,
     "name": "TimeDp.Posts(1).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0004 · Time channel · Low speed Tuesday start time 1 (HH.MM) · Modbus reg 0004",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40005,
     "name": "TimeDp.Posts(1).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0005 · Time channel · Low speed Tuesday stop time 1 · Modbus reg 0005",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40006,
     "name": "TimeDp.Posts(1).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0006 · Time channel · Low speed Tuesday start time 2 · Modbus reg 0006",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40007,
     "name": "TimeDp.Posts(1).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0007 · Time channel · Low speed Tuesday stop time 2 · Modbus reg 0007",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40008,
     "name": "TimeDp.Posts(2).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0008 · Time channel · Low speed Wednesday start time 1 (HH.MM) · Modbus reg 0008",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40009,
     "name": "TimeDp.Posts(2).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0009 · Time channel · Low speed Wednesday stop time 1 · Modbus reg 0009",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40010,
     "name": "TimeDp.Posts(2).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0010 · Time channel · Low speed Wednesday start time 2 · Modbus reg 0010",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40011,
     "name": "TimeDp.Posts(2).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0011 · Time channel · Low speed Wednesday stop time 2 · Modbus reg 0011",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40012,
     "name": "TimeDp.Posts(3).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0012 · Time channel · Low speed Thursday start time 1 (HH.MM) · Modbus reg 0012",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40013,
     "name": "TimeDp.Posts(3).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0013 · Time channel · Low speed Thursday stop time 1 · Modbus reg 0013",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40014,
     "name": "TimeDp.Posts(3).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0014 · Time channel · Low speed Thursday start time 2 · Modbus reg 0014",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40015,
     "name": "TimeDp.Posts(3).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0015 · Time channel · Low speed Thursday stop time 2 · Modbus reg 0015",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40016,
     "name": "TimeDp.Posts(4).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0016 · Time channel · Low speed Friday start time 1 (HH.MM) · Modbus reg 0016",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40017,
     "name": "TimeDp.Posts(4).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0017 · Time channel · Low speed Friday stop time 1 · Modbus reg 0017",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40018,
     "name": "TimeDp.Posts(4).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0018 · Time channel · Low speed Friday start time 2 · Modbus reg 0018",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40019,
     "name": "TimeDp.Posts(4).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0019 · Time channel · Low speed Friday stop time 2 · Modbus reg 0019",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40020,
     "name": "TimeDp.Posts(5).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0020 · Time channel · Low speed Saturday start time 1 (HH.MM) · Modbus reg 0020",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40021,
     "name": "TimeDp.Posts(5).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0021 · Time channel · Low speed Saturday stop time 1 · Modbus reg 0021",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40022,
     "name": "TimeDp.Posts(5).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0022 · Time channel · Low speed Saturday start time 2 · Modbus reg 0022",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40023,
     "name": "TimeDp.Posts(5).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0023 · Time channel · Low speed Saturday stop time 2 · Modbus reg 0023",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40024,
     "name": "TimeDp.Posts(6).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0024 · Time channel · Low speed Sunday start time 1 (HH.MM) · Modbus reg 0024",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40025,
     "name": "TimeDp.Posts(6).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0025 · Time channel · Low speed Sunday stop time 1 · Modbus reg 0025",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40026,
     "name": "TimeDp.Posts(6).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0026 · Time channel · Low speed Sunday start time 2 · Modbus reg 0026",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40027,
     "name": "TimeDp.Posts(6).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0027 · Time channel · Low speed Sunday stop time 2 · Modbus reg 0027",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40028,
     "name": "TimeDp.Posts(7).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0028 · Time channel · Low speed holiday start time 1 (HH.MM) · Modbus reg 0028",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40029,
     "name": "TimeDp.Posts(7).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0029 · Time channel · Low speed holiday stop time 1 · Modbus reg 0029",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40030,
     "name": "TimeDp.Posts(7).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0030 · Time channel · Low speed holiday start time 2 · Modbus reg 0030",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40031,
     "name": "TimeDp.Posts(7).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0031 · Time channel · Low speed holiday stop time 2 · Modbus reg 0031",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40032,
     "name": "TimeDp.Posts(8).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0032 · Time channel · Normal speed Monday start time 1 (HH.MM) · Modbus reg 0032",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40033,
     "name": "TimeDp.Posts(8).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0033 · Time channel · Normal speed Monday stop time 1 · Modbus reg 0033",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40034,
     "name": "TimeDp.Posts(8).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0034 · Time channel · Normal speed Monday start time 2 · Modbus reg 0034",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40035,
     "name": "TimeDp.Posts(8).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0035 · Time channel · Normal speed Monday stop time 2 · Modbus reg 0035",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40036,
     "name": "TimeDp.Posts(9).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0036 · Time channel · Normal speed Tuesday start time 1 (HH.MM) · Modbus reg 0036",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40037,
     "name": "TimeDp.Posts(9).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0037 · Time channel · Normal speed Tuesday stop time 1 · Modbus reg 0037",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40038,
     "name": "TimeDp.Posts(9).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0038 · Time channel · Normal speed Tuesday start time 2 · Modbus reg 0038",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40039,
     "name": "TimeDp.Posts(9).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0039 · Time channel · Normal speed Tuesday stop time 2 · Modbus reg 0039",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40040,
     "name": "TimeDp.Posts(10).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0040 · Time channel · Normal speed Wednesday start time 1 (HH.MM) · Modbus reg 0040",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40041,
     "name": "TimeDp.Posts(10).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0041 · Time channel · Normal speed Wednesday stop time 1 · Modbus reg 0041",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40042,
     "name": "TimeDp.Posts(10).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0042 · Time channel · Normal speed Wednesday start time 2 · Modbus reg 0042",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40043,
     "name": "TimeDp.Posts(10).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0043 · Time channel · Normal speed Wednesday stop time 2 · Modbus reg 0043",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40044,
     "name": "TimeDp.Posts(11).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0044 · Time channel · Normal speed Thursday start time 1 (HH.MM) · Modbus reg 0044",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40045,
     "name": "TimeDp.Posts(11).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0045 · Time channel · Normal speed Thursday stop time 1 · Modbus reg 0045",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40046,
     "name": "TimeDp.Posts(11).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0046 · Time channel · Normal speed Thursday start time 2 · Modbus reg 0046",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40047,
     "name": "TimeDp.Posts(11).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0047 · Time channel · Normal speed Thursday stop time 2 · Modbus reg 0047",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40048,
     "name": "TimeDp.Posts(12).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0048 · Time channel · Normal speed Friday start time 1 (HH.MM) · Modbus reg 0048",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40049,
     "name": "TimeDp.Posts(12).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0049 · Time channel · Normal speed Friday stop time 1 · Modbus reg 0049",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40050,
     "name": "TimeDp.Posts(12).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0050 · Time channel · Normal speed Friday start time 2 · Modbus reg 0050",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40051,
     "name": "TimeDp.Posts(12).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0051 · Time channel · Normal speed Friday stop time 2 · Modbus reg 0051",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40052,
     "name": "TimeDp.Posts(13).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0052 · Time channel · Normal speed Saturday start time 1 (HH.MM) · Modbus reg 0052",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40053,
     "name": "TimeDp.Posts(13).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0053 · Time channel · Normal speed Saturday stop time 1 · Modbus reg 0053",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40054,
     "name": "TimeDp.Posts(13).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0054 · Time channel · Normal speed Saturday start time 2 · Modbus reg 0054",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40055,
     "name": "TimeDp.Posts(13).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0055 · Time channel · Normal speed Saturday stop time 2 · Modbus reg 0055",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40056,
     "name": "TimeDp.Posts(14).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0056 · Time channel · Normal speed Sunday start time 1 (HH.MM) · Modbus reg 0056",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40057,
     "name": "TimeDp.Posts(14).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0057 · Time channel · Normal speed Sunday stop time 1 · Modbus reg 0057",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40058,
     "name": "TimeDp.Posts(14).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0058 · Time channel · Normal speed Sunday start time 2 · Modbus reg 0058",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40059,
     "name": "TimeDp.Posts(14).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0059 · Time channel · Normal speed Sunday stop time 2 · Modbus reg 0059",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40060,
     "name": "TimeDp.Posts(15).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0060 · Time channel · Normal speed holiday start time 1 (HH.MM) · Modbus reg 0060",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40061,
     "name": "TimeDp.Posts(15).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0061 · Time channel · Normal speed holiday stop time 1 · Modbus reg 0061",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40062,
     "name": "TimeDp.Posts(15).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0062 · Time channel · Normal speed holiday start time 2 · Modbus reg 0062",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40063,
     "name": "TimeDp.Posts(15).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0063 · Time channel · Normal speed holiday stop time 2 · Modbus reg 0063",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40064,
     "name": "TimeDp.Posts(16).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0064 · Time channel · High speed Monday start time 1 (HH.MM) · Modbus reg 0064",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40065,
     "name": "TimeDp.Posts(16).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0065 · Time channel · High speed Monday stop time 1 · Modbus reg 0065",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40066,
     "name": "TimeDp.Posts(16).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0066 · Time channel · High speed Monday start time 2 · Modbus reg 0066",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40067,
     "name": "TimeDp.Posts(16).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0067 · Time channel · High speed Monday stop time 2 · Modbus reg 0067",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40068,
     "name": "TimeDp.Posts(17).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0068 · Time channel · High speed Tuesday start time 1 (HH.MM) · Modbus reg 0068",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40069,
     "name": "TimeDp.Posts(17).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0069 · Time channel · High speed Tuesday stop time 1 · Modbus reg 0069",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40070,
     "name": "TimeDp.Posts(17).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0070 · Time channel · High speed Tuesday start time 2 · Modbus reg 0070",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40071,
     "name": "TimeDp.Posts(17).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0071 · Time channel · High speed Tuesday stop time 2 · Modbus reg 0071",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40072,
     "name": "TimeDp.Posts(18).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0072 · Time channel · High speed Wednesday start time 1 (HH.MM) · Modbus reg 0072",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40073,
     "name": "TimeDp.Posts(18).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0073 · Time channel · High speed Wednesday stop time 1 · Modbus reg 0073",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40074,
     "name": "TimeDp.Posts(18).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0074 · Time channel · High speed Wednesday start time 2 · Modbus reg 0074",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40075,
     "name": "TimeDp.Posts(18).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0075 · Time channel · High speed Wednesday stop time 2 · Modbus reg 0075",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40076,
     "name": "TimeDp.Posts(19).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0076 · Time channel · High speed Thursday start time 1 (HH.MM) · Modbus reg 0076",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40077,
     "name": "TimeDp.Posts(19).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0077 · Time channel · High speed Thursday stop time 1 · Modbus reg 0077",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40078,
     "name": "TimeDp.Posts(19).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0078 · Time channel · High speed Thursday start time 2 · Modbus reg 0078",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40079,
     "name": "TimeDp.Posts(19).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0079 · Time channel · High speed Thursday stop time 2 · Modbus reg 0079",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40080,
     "name": "TimeDp.Posts(20).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0080 · Time channel · High speed Friday start time 1 (HH.MM) · Modbus reg 0080",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40081,
     "name": "TimeDp.Posts(20).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0081 · Time channel · High speed Friday stop time 1 · Modbus reg 0081",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40082,
     "name": "TimeDp.Posts(20).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0082 · Time channel · High speed Friday start time 2 · Modbus reg 0082",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40083,
     "name": "TimeDp.Posts(20).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0083 · Time channel · High speed Friday stop time 2 · Modbus reg 0083",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40084,
     "name": "TimeDp.Posts(21).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0084 · Time channel · High speed Saturday start time 1 (HH.MM) · Modbus reg 0084",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40085,
     "name": "TimeDp.Posts(21).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0085 · Time channel · High speed Saturday stop time 1 · Modbus reg 0085",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40086,
     "name": "TimeDp.Posts(21).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0086 · Time channel · High speed Saturday start time 2 · Modbus reg 0086",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40087,
     "name": "TimeDp.Posts(21).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0087 · Time channel · High speed Saturday stop time 2 · Modbus reg 0087",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40088,
     "name": "TimeDp.Posts(22).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0088 · Time channel · High speed Sunday start time 1 (HH.MM) · Modbus reg 0088",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40089,
     "name": "TimeDp.Posts(22).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0089 · Time channel · High speed Sunday stop time 1 · Modbus reg 0089",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40090,
     "name": "TimeDp.Posts(22).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0090 · Time channel · High speed Sunday start time 2 · Modbus reg 0090",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40091,
     "name": "TimeDp.Posts(22).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0091 · Time channel · High speed Sunday stop time 2 · Modbus reg 0091",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40092,
     "name": "TimeDp.Posts(23).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0092 · Time channel · High speed holiday start time 1 (HH.MM) · Modbus reg 0092",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40093,
     "name": "TimeDp.Posts(23).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0093 · Time channel · High speed holiday stop time 1 · Modbus reg 0093",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40094,
     "name": "TimeDp.Posts(23).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0094 · Time channel · High speed holiday start time 2 · Modbus reg 0094",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40095,
     "name": "TimeDp.Posts(23).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0095 · Time channel · High speed holiday stop time 2 · Modbus reg 0095",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40096,
     "name": "TimeDp.Posts(24).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0096 · Time channel · Extra time channel 1 Monday start time 1 (HH.MM) · Modbus reg 0096",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40097,
     "name": "TimeDp.Posts(24).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0097 · Time channel · Extra time channel 1 Monday stop time 1 · Modbus reg 0097",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40098,
     "name": "TimeDp.Posts(24).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0098 · Time channel · Extra time channel 1 Monday start time 2 · Modbus reg 0098",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40099,
     "name": "TimeDp.Posts(24).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0099 · Time channel · Extra time channel 1 Monday stop time 2 · Modbus reg 0099",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40100,
     "name": "TimeDp.Posts(25).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0100 · Time channel · Extra time channel 1 Tuesday start time 1 (HH.MM) · Modbus reg 0100",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40101,
     "name": "TimeDp.Posts(25).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0101 · Time channel · Extra time channel 1 Tuesday stop time 1 · Modbus reg 0101",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40102,
     "name": "TimeDp.Posts(25).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0102 · Time channel · Extra time channel 1 Tuesday start time 2 · Modbus reg 0102",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40103,
     "name": "TimeDp.Posts(25).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0103 · Time channel · Extra time channel 1 Tuesday stop time 2 · Modbus reg 0103",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40104,
     "name": "TimeDp.Posts(26).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0104 · Time channel · Extra time channel 1 Wednesday start time 1 (HH.MM) · Modbus reg 0104",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40105,
     "name": "TimeDp.Posts(26).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0105 · Time channel · Extra time channel 1 Wednesday stop time 1 · Modbus reg 0105",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40106,
     "name": "TimeDp.Posts(26).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0106 · Time channel · Extra time channel 1 Wednesday start time 2 · Modbus reg 0106",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40107,
     "name": "TimeDp.Posts(26).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0107 · Time channel · Extra time channel 1 Wednesday stop time 2 · Modbus reg 0107",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40108,
     "name": "TimeDp.Posts(27).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0108 · Time channel · Extra time channel 1 Thursday start time 1 (HH.MM) · Modbus reg 0108",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40109,
     "name": "TimeDp.Posts(27).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0109 · Time channel · Extra time channel 1 Thursday stop time 1 · Modbus reg 0109",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40110,
     "name": "TimeDp.Posts(27).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0110 · Time channel · Extra time channel 1 Thursday start time 2 · Modbus reg 0110",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40111,
     "name": "TimeDp.Posts(27).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0111 · Time channel · Extra time channel 1 Thursday stop time 2 · Modbus reg 0111",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40112,
     "name": "TimeDp.Posts(28).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0112 · Time channel · Extra time channel 1 Friday start time 1 (HH.MM) · Modbus reg 0112",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40113,
     "name": "TimeDp.Posts(28).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0113 · Time channel · Extra time channel 1 Friday stop time 1 · Modbus reg 0113",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40114,
     "name": "TimeDp.Posts(28).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0114 · Time channel · Extra time channel 1 Friday start time 2 · Modbus reg 0114",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40115,
     "name": "TimeDp.Posts(28).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0115 · Time channel · Extra time channel 1 Friday stop time 2 · Modbus reg 0115",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40116,
     "name": "TimeDp.Posts(29).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0116 · Time channel · Extra time channel 1 Saturday start time 1 (HH.MM) · Modbus reg 0116",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40117,
     "name": "TimeDp.Posts(29).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0117 · Time channel · Extra time channel 1 Saturday stop time 1 · Modbus reg 0117",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40118,
     "name": "TimeDp.Posts(29).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0118 · Time channel · Extra time channel 1 Saturday start time 2 · Modbus reg 0118",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40119,
     "name": "TimeDp.Posts(29).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0119 · Time channel · Extra time channel 1 Saturday stop time 2 · Modbus reg 0119",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40120,
     "name": "TimeDp.Posts(30).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0120 · Time channel · Extra time channel 1 Sunday start time 1 (HH.MM) · Modbus reg 0120",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40121,
     "name": "TimeDp.Posts(30).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0121 · Time channel · Extra time channel 1 Sunday stop time 1 · Modbus reg 0121",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40122,
     "name": "TimeDp.Posts(30).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0122 · Time channel · Extra time channel 1 Sunday start time 2 · Modbus reg 0122",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40123,
     "name": "TimeDp.Posts(30).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0123 · Time channel · Extra time channel 1 Sunday stop time 2 · Modbus reg 0123",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40124,
     "name": "TimeDp.Posts(31).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0124 · Time channel · Extra time channel 1 holiday start time 1 (HH.MM) · Modbus reg 0124",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40125,
     "name": "TimeDp.Posts(31).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0125 · Time channel · Extra time channel 1 holiday stop time 1 · Modbus reg 0125",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40126,
     "name": "TimeDp.Posts(31).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0126 · Time channel · Extra time channel 1 holiday start time 2 · Modbus reg 0126",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40127,
     "name": "TimeDp.Posts(31).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0127 · Time channel · Extra time channel 1 holiday stop time 2 · Modbus reg 0127",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40128,
     "name": "TimeDp.Posts(32).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0128 · Time channel · Extra time channel 2 Monday start time 1 (HH.MM) · Modbus reg 0128",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40129,
     "name": "TimeDp.Posts(32).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0129 · Time channel · Extra time channel 2 Monday stop time 1 · Modbus reg 0129",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40130,
     "name": "TimeDp.Posts(32).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0130 · Time channel · Extra time channel 2 Monday start time 2 · Modbus reg 0130",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40131,
     "name": "TimeDp.Posts(32).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0131 · Time channel · Extra time channel 2 Monday stop time 2 · Modbus reg 0131",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40132,
     "name": "TimeDp.Posts(33).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0132 · Time channel · Extra time channel 2 Tuesday start time 1 (HH.MM) · Modbus reg 0132",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40133,
     "name": "TimeDp.Posts(33).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0133 · Time channel · Extra time channel 2 Tuesday stop time 1 · Modbus reg 0133",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40134,
     "name": "TimeDp.Posts(33).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0134 · Time channel · Extra time channel 2 Tuesday start time 2 · Modbus reg 0134",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40135,
     "name": "TimeDp.Posts(33).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0135 · Time channel · Extra time channel 2 Tuesday stop time 2 · Modbus reg 0135",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40136,
     "name": "TimeDp.Posts(34).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0136 · Time channel · Extra time channel 2 Wednesday start time 1 (HH.MM) · Modbus reg 0136",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40137,
     "name": "TimeDp.Posts(34).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0137 · Time channel · Extra time channel 2 Wednesday stop time 1 · Modbus reg 0137",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40138,
     "name": "TimeDp.Posts(34).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0138 · Time channel · Extra time channel 2 Wednesday start time 2 · Modbus reg 0138",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40139,
     "name": "TimeDp.Posts(34).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0139 · Time channel · Extra time channel 2 Wednesday stop time 2 · Modbus reg 0139",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40140,
     "name": "TimeDp.Posts(35).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0140 · Time channel · Extra time channel 2 Thursday start time 1 (HH.MM) · Modbus reg 0140",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40141,
     "name": "TimeDp.Posts(35).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0141 · Time channel · Extra time channel 2 Thursday stop time 1 · Modbus reg 0141",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40142,
     "name": "TimeDp.Posts(35).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0142 · Time channel · Extra time channel 2 Thursday start time 2 · Modbus reg 0142",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40143,
     "name": "TimeDp.Posts(35).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0143 · Time channel · Extra time channel 2 Thursday stop time 2 · Modbus reg 0143",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40144,
     "name": "TimeDp.Posts(36).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0144 · Time channel · Extra time channel 2 Friday start time 1 (HH.MM) · Modbus reg 0144",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40145,
     "name": "TimeDp.Posts(36).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0145 · Time channel · Extra time channel 2 Friday stop time 1 · Modbus reg 0145",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40146,
     "name": "TimeDp.Posts(36).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0146 · Time channel · Extra time channel 2 Friday start time 2 · Modbus reg 0146",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40147,
     "name": "TimeDp.Posts(36).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0147 · Time channel · Extra time channel 2 Friday stop time 2 · Modbus reg 0147",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40148,
     "name": "TimeDp.Posts(37).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0148 · Time channel · Extra time channel 2 Saturday start time 1 (HH.MM) · Modbus reg 0148",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40149,
     "name": "TimeDp.Posts(37).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0149 · Time channel · Extra time channel 2 Saturday stop time 1 · Modbus reg 0149",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40150,
     "name": "TimeDp.Posts(37).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0150 · Time channel · Extra time channel 2 Saturday start time 2 · Modbus reg 0150",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40151,
     "name": "TimeDp.Posts(37).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0151 · Time channel · Extra time channel 2 Saturday stop time 2 · Modbus reg 0151",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40152,
     "name": "TimeDp.Posts(38).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0152 · Time channel · Extra time channel 2 Sunday start time 1 (HH.MM) · Modbus reg 0152",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40153,
     "name": "TimeDp.Posts(38).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0153 · Time channel · Extra time channel 2 Sunday stop time 1 · Modbus reg 0153",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40154,
     "name": "TimeDp.Posts(38).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0154 · Time channel · Extra time channel 2 Sunday start time 2 · Modbus reg 0154",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40155,
     "name": "TimeDp.Posts(38).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0155 · Time channel · Extra time channel 2 Sunday stop time 2 · Modbus reg 0155",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40156,
     "name": "TimeDp.Posts(39).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0156 · Time channel · Extra time channel 2 holiday start time 1 (HH.MM) · Modbus reg 0156",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40157,
     "name": "TimeDp.Posts(39).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0157 · Time channel · Extra time channel 2 holiday stop time 1 · Modbus reg 0157",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40158,
     "name": "TimeDp.Posts(39).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0158 · Time channel · Extra time channel 2 holiday start time 2 · Modbus reg 0158",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40159,
     "name": "TimeDp.Posts(39).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0159 · Time channel · Extra time channel 2 holiday stop time 2 · Modbus reg 0159",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40160,
     "name": "TimeDp.Posts(40).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0160 · Time channel · Extra time channel 3 Monday start time 1 (HH.MM) · Modbus reg 0160",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40161,
     "name": "TimeDp.Posts(40).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0161 · Time channel · Extra time channel 3 Monday stop time 1 · Modbus reg 0161",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40162,
     "name": "TimeDp.Posts(40).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0162 · Time channel · Extra time channel 3 Monday start time 2 · Modbus reg 0162",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40163,
     "name": "TimeDp.Posts(40).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0163 · Time channel · Extra time channel 3 Monday stop time 2 · Modbus reg 0163",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40164,
     "name": "TimeDp.Posts(41).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0164 · Time channel · Extra time channel 3 Tuesday start time 1 (HH.MM) · Modbus reg 0164",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40165,
     "name": "TimeDp.Posts(41).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0165 · Time channel · Extra time channel 3 Tuesday stop time 1 · Modbus reg 0165",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40166,
     "name": "TimeDp.Posts(41).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0166 · Time channel · Extra time channel 3 Tuesday start time 2 · Modbus reg 0166",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40167,
     "name": "TimeDp.Posts(41).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0167 · Time channel · Extra time channel 3 Tuesday stop time 2 · Modbus reg 0167",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40168,
     "name": "TimeDp.Posts(42).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0168 · Time channel · Extra time channel 3 Wednesday start time 1 (HH.MM) · Modbus reg 0168",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40169,
     "name": "TimeDp.Posts(42).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0169 · Time channel · Extra time channel 3 Wednesday stop time 1 · Modbus reg 0169",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40170,
     "name": "TimeDp.Posts(42).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0170 · Time channel · Extra time channel 3 Wednesday start time 2 · Modbus reg 0170",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40171,
     "name": "TimeDp.Posts(42).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0171 · Time channel · Extra time channel 3 Wednesday stop time 2 · Modbus reg 0171",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40172,
     "name": "TimeDp.Posts(43).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0172 · Time channel · Extra time channel 3 Thursday start time 1 (HH.MM) · Modbus reg 0172",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40173,
     "name": "TimeDp.Posts(43).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0173 · Time channel · Extra time channel 3 Thursday stop time 1 · Modbus reg 0173",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40174,
     "name": "TimeDp.Posts(43).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0174 · Time channel · Extra time channel 3 Thursday start time 2 · Modbus reg 0174",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40175,
     "name": "TimeDp.Posts(43).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0175 · Time channel · Extra time channel 3 Thursday stop time 2 · Modbus reg 0175",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40176,
     "name": "TimeDp.Posts(44).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0176 · Time channel · Extra time channel 3 Friday start time 1 (HH.MM) · Modbus reg 0176",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40177,
     "name": "TimeDp.Posts(44).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0177 · Time channel · Extra time channel 3 Friday stop time 1 · Modbus reg 0177",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40178,
     "name": "TimeDp.Posts(44).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0178 · Time channel · Extra time channel 3 Friday start time 2 · Modbus reg 0178",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40179,
     "name": "TimeDp.Posts(44).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0179 · Time channel · Extra time channel 3 Friday stop time 2 · Modbus reg 0179",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40180,
     "name": "TimeDp.Posts(45).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0180 · Time channel · Extra time channel 3 Saturday start time 1 (HH.MM) · Modbus reg 0180",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40181,
     "name": "TimeDp.Posts(45).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0181 · Time channel · Extra time channel 3 Saturday stop time 1 · Modbus reg 0181",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40182,
     "name": "TimeDp.Posts(45).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0182 · Time channel · Extra time channel 3 Saturday start time 2 · Modbus reg 0182",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40183,
     "name": "TimeDp.Posts(45).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0183 · Time channel · Extra time channel 3 Saturday stop time 2 · Modbus reg 0183",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40184,
     "name": "TimeDp.Posts(46).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0184 · Time channel · Extra time channel 3 Sunday start time 1 (HH.MM) · Modbus reg 0184",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40185,
     "name": "TimeDp.Posts(46).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0185 · Time channel · Extra time channel 3 Sunday stop time 1 · Modbus reg 0185",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40186,
     "name": "TimeDp.Posts(46).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0186 · Time channel · Extra time channel 3 Sunday start time 2 · Modbus reg 0186",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40187,
     "name": "TimeDp.Posts(46).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0187 · Time channel · Extra time channel 3 Sunday stop time 2 · Modbus reg 0187",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40188,
     "name": "TimeDp.Posts(47).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0188 · Time channel · Extra time channel 3 holiday start time 1 (HH.MM) · Modbus reg 0188",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40189,
     "name": "TimeDp.Posts(47).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0189 · Time channel · Extra time channel 3 holiday stop time 1 · Modbus reg 0189",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40190,
     "name": "TimeDp.Posts(47).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0190 · Time channel · Extra time channel 3 holiday start time 2 · Modbus reg 0190",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40191,
     "name": "TimeDp.Posts(47).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0191 · Time channel · Extra time channel 3 holiday stop time 2 · Modbus reg 0191",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40192,
     "name": "TimeDp.Posts(48).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0192 · Time channel · Extra time channel 4 Monday start time 1 (HH.MM) · Modbus reg 0192",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40193,
     "name": "TimeDp.Posts(48).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0193 · Time channel · Extra time channel 4 Monday stop time 1 · Modbus reg 0193",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40194,
     "name": "TimeDp.Posts(48).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0194 · Time channel · Extra time channel 4 Monday start time 2 · Modbus reg 0194",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40195,
     "name": "TimeDp.Posts(48).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0195 · Time channel · Extra time channel 4 Monday stop time 2 · Modbus reg 0195",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40196,
     "name": "TimeDp.Posts(49).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0196 · Time channel · Extra time channel 4 Tuesday start time 1 (HH.MM) · Modbus reg 0196",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40197,
     "name": "TimeDp.Posts(49).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0197 · Time channel · Extra time channel 4 Tuesday stop time 1 · Modbus reg 0197",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40198,
     "name": "TimeDp.Posts(49).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0198 · Time channel · Extra time channel 4 Tuesday start time 2 · Modbus reg 0198",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40199,
     "name": "TimeDp.Posts(49).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0199 · Time channel · Extra time channel 4 Tuesday stop time 2 · Modbus reg 0199",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40200,
     "name": "TimeDp.Posts(50).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0200 · Time channel · Extra time channel 4 Wednesday start time 1 (HH.MM) · Modbus reg 0200",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40201,
     "name": "TimeDp.Posts(50).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0201 · Time channel · Extra time channel 4 Wednesday stop time 1 · Modbus reg 0201",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40202,
     "name": "TimeDp.Posts(50).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0202 · Time channel · Extra time channel 4 Wednesday start time 2 · Modbus reg 0202",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40203,
     "name": "TimeDp.Posts(50).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0203 · Time channel · Extra time channel 4 Wednesday stop time 2 · Modbus reg 0203",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40204,
     "name": "TimeDp.Posts(51).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0204 · Time channel · Extra time channel 4 Thursday start time 1 (HH.MM) · Modbus reg 0204",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40205,
     "name": "TimeDp.Posts(51).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0205 · Time channel · Extra time channel 4 Thursday stop time 1 · Modbus reg 0205",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40206,
     "name": "TimeDp.Posts(51).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0206 · Time channel · Extra time channel 4 Thursday start time 2 · Modbus reg 0206",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40207,
     "name": "TimeDp.Posts(51).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0207 · Time channel · Extra time channel 4 Thursday stop time 2 · Modbus reg 0207",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40208,
     "name": "TimeDp.Posts(52).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0208 · Time channel · Extra time channel 4 Friday start time 1 (HH.MM) · Modbus reg 0208",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40209,
     "name": "TimeDp.Posts(52).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0209 · Time channel · Extra time channel 4 Friday stop time 1 · Modbus reg 0209",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40210,
     "name": "TimeDp.Posts(52).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0210 · Time channel · Extra time channel 4 Friday start time 2 · Modbus reg 0210",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40211,
     "name": "TimeDp.Posts(52).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0211 · Time channel · Extra time channel 4 Friday stop time 2 · Modbus reg 0211",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40212,
     "name": "TimeDp.Posts(53).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0212 · Time channel · Extra time channel 4 Saturday start time 1 (HH.MM) · Modbus reg 0212",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40213,
     "name": "TimeDp.Posts(53).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0213 · Time channel · Extra time channel 4 Saturday stop time 1 · Modbus reg 0213",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40214,
     "name": "TimeDp.Posts(53).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0214 · Time channel · Extra time channel 4 Saturday start time 2 · Modbus reg 0214",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40215,
     "name": "TimeDp.Posts(53).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0215 · Time channel · Extra time channel 4 Saturday stop time 2 · Modbus reg 0215",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40216,
     "name": "TimeDp.Posts(54).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0216 · Time channel · Extra time channel 4 Sunday start time 1 (HH.MM) · Modbus reg 0216",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40217,
     "name": "TimeDp.Posts(54).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0217 · Time channel · Extra time channel 4 Sunday stop time 1 · Modbus reg 0217",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40218,
     "name": "TimeDp.Posts(54).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0218 · Time channel · Extra time channel 4 Sunday start time 2 · Modbus reg 0218",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40219,
     "name": "TimeDp.Posts(54).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0219 · Time channel · Extra time channel 4 Sunday stop time 2 · Modbus reg 0219",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40220,
     "name": "TimeDp.Posts(55).T1",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0220 · Time channel · Extra time channel 4 holiday start time 1 (HH.MM) · Modbus reg 0220",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40221,
     "name": "TimeDp.Posts(55).T2",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0221 · Time channel · Extra time channel 4 holiday stop time 1 · Modbus reg 0221",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40222,
     "name": "TimeDp.Posts(55).T3",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0222 · Time channel · Extra time channel 4 holiday start time 2 · Modbus reg 0222",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40223,
     "name": "TimeDp.Posts(55).T4",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0223 · Time channel · Extra time channel 4 holiday stop time 2 · Modbus reg 0223",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40224,
     "name": "TimeHp.Posts(0).FromDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0224 · Time channel · Holiday period 1 start date (MM.DD) · Modbus reg 0224",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40225,
     "name": "TimeHp.Posts(0).ToDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0225 · Time channel · Holiday period 1 end date (MM.DD) · Modbus reg 0225",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40226,
     "name": "TimeHp.Posts(1).FromDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0226 · Time channel · Holiday period 2 start date (MM.DD) · Modbus reg 0226",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40227,
     "name": "TimeHp.Posts(1).ToDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0227 · Time channel · Holiday period 2 end date (MM.DD) · Modbus reg 0227",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40228,
     "name": "TimeHp.Posts(2).FromDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0228 · Time channel · Holiday period 3 start date (MM.DD) · Modbus reg 0228",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40229,
     "name": "TimeHp.Posts(2).ToDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0229 · Time channel · Holiday period 3 end date (MM.DD) · Modbus reg 0229",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40230,
     "name": "TimeHp.Posts(3).FromDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0230 · Time channel · Holiday period 4 start date (MM.DD) · Modbus reg 0230",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40231,
     "name": "TimeHp.Posts(3).ToDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0231 · Time channel · Holiday period 4 end date (MM.DD) · Modbus reg 0231",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40232,
     "name": "TimeHp.Posts(4).FromDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0232 · Time channel · Holiday period 5 start date (MM.DD) · Modbus reg 0232",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40233,
     "name": "TimeHp.Posts(4).ToDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0233 · Time channel · Holiday period 5 end date (MM.DD) · Modbus reg 0233",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40234,
     "name": "TimeHp.Posts(5).FromDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0234 · Time channel · Holiday period 6 start date (MM.DD) · Modbus reg 0234",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40235,
     "name": "TimeHp.Posts(5).ToDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0235 · Time channel · Holiday period 6 end date (MM.DD) · Modbus reg 0235",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40236,
     "name": "TimeHp.Posts(6).FromDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0236 · Time channel · Holiday period 7 start date (MM.DD) · Modbus reg 0236",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40237,
     "name": "TimeHp.Posts(6).ToDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0237 · Time channel · Holiday period 7 end date (MM.DD) · Modbus reg 0237",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40238,
     "name": "TimeHp.Posts(7).FromDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0238 · Time channel · Holiday period 8 start date (MM.DD) · Modbus reg 0238",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40239,
     "name": "TimeHp.Posts(7).ToDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0239 · Time channel · Holiday period 8 end date (MM.DD) · Modbus reg 0239",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40240,
     "name": "TimeHp.Posts(8).FromDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0240 · Time channel · Holiday period 9 start date (MM.DD) · Modbus reg 0240",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40241,
     "name": "TimeHp.Posts(8).ToDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0241 · Time channel · Holiday period 9 end date (MM.DD) · Modbus reg 0241",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40242,
     "name": "TimeHp.Posts(9).FromDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0242 · Time channel · Holiday period 10 start date (MM.DD) · Modbus reg 0242",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40243,
     "name": "TimeHp.Posts(9).ToDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0243 · Time channel · Holiday period 10 end date (MM.DD) · Modbus reg 0243",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40244,
     "name": "TimeHp.Posts(10).FromDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0244 · Time channel · Holiday period 11 start date (MM.DD) · Modbus reg 0244",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40245,
     "name": "TimeHp.Posts(10).ToDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0245 · Time channel · Holiday period 11 end date (MM.DD) · Modbus reg 0245",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40246,
     "name": "TimeHp.Posts(11).FromDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0246 · Time channel · Holiday period 12 start date (MM.DD) · Modbus reg 0246",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40247,
     "name": "TimeHp.Posts(11).ToDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0247 · Time channel · Holiday period 12 end date (MM.DD) · Modbus reg 0247",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40248,
     "name": "TimeHp.Posts(12).FromDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0248 · Time channel · Holiday period 13 start date (MM.DD) · Modbus reg 0248",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40249,
     "name": "TimeHp.Posts(12).ToDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0249 · Time channel · Holiday period 13 end date (MM.DD) · Modbus reg 0249",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40250,
     "name": "TimeHp.Posts(13).FromDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0250 · Time channel · Holiday period 14 start date (MM.DD) · Modbus reg 0250",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40251,
     "name": "TimeHp.Posts(13).ToDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0251 · Time channel · Holiday period 14 end date (MM.DD) · Modbus reg 0251",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40252,
     "name": "TimeHp.Posts(14).FromDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0252 · Time channel · Holiday period 15 start date (MM.DD) · Modbus reg 0252",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40253,
     "name": "TimeHp.Posts(14).ToDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0253 · Time channel · Holiday period 15 end date (MM.DD) · Modbus reg 0253",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40254,
     "name": "TimeHp.Posts(15).FromDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0254 · Time channel · Holiday period 16 start date (MM.DD) · Modbus reg 0254",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40255,
     "name": "TimeHp.Posts(15).ToDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0255 · Time channel · Holiday period 16 end date (MM.DD) · Modbus reg 0255",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40256,
     "name": "TimeHp.Posts(16).FromDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0256 · Time channel · Holiday period 17 start date (MM.DD) · Modbus reg 0256",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40257,
     "name": "TimeHp.Posts(16).ToDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0257 · Time channel · Holiday period 17 end date (MM.DD) · Modbus reg 0257",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40258,
     "name": "TimeHp.Posts(17).FromDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0258 · Time channel · Holiday period 18 start date (MM.DD) · Modbus reg 0258",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40259,
     "name": "TimeHp.Posts(17).ToDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0259 · Time channel · Holiday period 18 end date (MM.DD) · Modbus reg 0259",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40260,
     "name": "TimeHp.Posts(18).FromDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0260 · Time channel · Holiday period 19 start date (MM.DD) · Modbus reg 0260",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40261,
     "name": "TimeHp.Posts(18).ToDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0261 · Time channel · Holiday period 19 end date (MM.DD) · Modbus reg 0261",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40262,
     "name": "TimeHp.Posts(19).FromDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0262 · Time channel · Holiday period 20 start date (MM.DD) · Modbus reg 0262",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40263,
     "name": "TimeHp.Posts(19).ToDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0263 · Time channel · Holiday period 20 end date (MM.DD) · Modbus reg 0263",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40264,
     "name": "TimeHp.Posts(20).FromDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0264 · Time channel · Holiday period 21 start date (MM.DD) · Modbus reg 0264",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40265,
     "name": "TimeHp.Posts(20).ToDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0265 · Time channel · Holiday period 21 end date (MM.DD) · Modbus reg 0265",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40266,
     "name": "TimeHp.Posts(21).FromDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0266 · Time channel · Holiday period 22 start date (MM.DD) · Modbus reg 0266",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40267,
     "name": "TimeHp.Posts(21).ToDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0267 · Time channel · Holiday period 22 end date (MM.DD) · Modbus reg 0267",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40268,
     "name": "TimeHp.Posts(22).FromDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0268 · Time channel · Holiday period 23 start date (MM.DD) · Modbus reg 0268",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40269,
     "name": "TimeHp.Posts(22).ToDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0269 · Time channel · Holiday period 23 end date (MM.DD) · Modbus reg 0269",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40270,
     "name": "TimeHp.Posts(23).FromDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0270 · Time channel · Holiday period 24 start date (MM.DD) · Modbus reg 0270",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40271,
     "name": "TimeHp.Posts(23).ToDate",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0271 · Time channel · Holiday period 24 end date (MM.DD) · Modbus reg 0271",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40272,
     "name": "TimePro.TCFanLowSpeedStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0272 · BACnet MSV, 30272 · Operation override · Manual/Auto Low Speed time channel Modbus 0=Manual off 1=Manual on 2=Forced off 3=Forced on 4=Auto Bacnet +1 offset for corresponding Modbus · Modbus reg 0272",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40273,
     "name": "TimePro.TCFanNormalSpeedStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0273 · BACnet MSV, 30273 · Operation override · Manual/Auto Normal Speed time channel (See signal list for FanLowSpeed Status) _ · Modbus reg 0273",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40274,
     "name": "TimePro.TCFanHighSpeedStatus__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0274 · BACnet MSV, 30274 · Operation override · Manual/Auto High Speed time channel (See signal list for FanLowSpeed Status) _ · Modbus reg 0274",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40275,
     "name": "TimePro.TCExtra1Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0275 · BACnet MSV, 30275 · Operation override · Manual/Auto Timer output 1 (See signal list for FanLowSpeed Status) _ · Modbus reg 0275",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40276,
     "name": "TimePro.TCExtra2Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0276 · BACnet MSV, 30276 · Operation override · Manual/Auto Timer output 2 (See signal list for FanLowSpeed Status) _ · Modbus reg 0276",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40277,
     "name": "TimePro.TCExtra3Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0277 · BACnet MSV, 30277 · Operation override · Manual/Auto Timer output 3 (See signal list for FanLowSpeed Status) _ · Modbus reg 0277",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40278,
     "name": "TimePro.TCExtra4Status__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0278 · BACnet MSV, 30278 · Operation override · Manual/Auto Timer output 4 (See signal list for FanLowSpeed Status) _ · Modbus reg 0278",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40280,
     "name": "QSystem.Minute",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0280 · BACnet AV, 30280 · Real Time Clock · Real time clock: Minute 0-59 · Modbus reg 0280",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40281,
     "name": "QSystem.Hour",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0281 · BACnet AV, 30281 · Real Time Clock · Real time clock: Hour 0-23 · Modbus reg 0281",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40282,
     "name": "QSystem.WDay",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0282 · BACnet AV, 30282 · Real Time Clock · Real time clock: Day of Week 1-7, 1=Monday · Modbus reg 0282",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 37,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40283,
     "name": "QSystem.Week",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0283 · BACnet AV, 30283 · Real Time Clock · Real time clock: Week number 1-53 · Modbus reg 0283",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40284,
     "name": "QSystem.Date",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0284 · BACnet AV, 30284 · Real Time Clock · Real time clock: Day of month 1-31 · Modbus reg 0284",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40285,
     "name": "QSystem.Month",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0285 · BACnet AV, 30285 · Real Time Clock · Real time clock: Month 1-12 · Modbus reg 0285",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40286,
     "name": "QSystem.Year",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0286 · BACnet AV, 30286 · Real Time Clock · Real time clock: Year 0-99 · Modbus reg 0286",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40287,
     "name": "AlaData.AlaMalfunctionSAF1DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0287 · Alarm setting · Alarm delay malfunction supply air fan 1 · Modbus reg 0287",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40288,
     "name": "AlaData.AlaMalfunctionSAF2DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0288 · Alarm setting · Alarm delay malfunction supply air fan 2 · Modbus reg 0288",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40289,
     "name": "AlaData.AlaMalfunctionSAF3DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0289 · Alarm setting · Alarm delay malfunction supply air fan 3 · Modbus reg 0289",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40290,
     "name": "AlaData.AlaMalfunctionSAF4DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0290 · Alarm setting · Alarm delay malfunction supply air fan 4 · Modbus reg 0290",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40291,
     "name": "AlaData.AlaMalfunctionSAF5DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0291 · Alarm setting · Alarm delay malfunction supply air fan 5 · Modbus reg 0291",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40292,
     "name": "AlaData.AlaMalfunctionEAF1DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0292 · Alarm setting · Alarm delay malfunction extract air fan 1 · Modbus reg 0292",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40293,
     "name": "AlaData.AlaMalfunctionEAF2DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0293 · Alarm setting · Alarm delay malfunction extract air fan 2 · Modbus reg 0293",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40294,
     "name": "AlaData.AlaMalfunctionEAF3DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0294 · Alarm setting · Alarm delay malfunction extract air fan 3 · Modbus reg 0294",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40295,
     "name": "AlaData.AlaMalfunctionEAF4DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0295 · Alarm setting · Alarm delay malfunction extract air fan 4 · Modbus reg 0295",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40296,
     "name": "AlaData.AlaMalfunctionEAF5DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0296 · Alarm setting · Alarm delay malfunction extract air fan 5 · Modbus reg 0296",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40297,
     "name": "AlaData.AlaAlarmSAF1DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0297 · Alarm setting · Alarm delay alarm supply air fan 1 · Modbus reg 0297",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40298,
     "name": "AlaData.AlaAlarmSAF2DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0298 · Alarm setting · Alarm delay alarm supply air fan 2 · Modbus reg 0298",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40299,
     "name": "AlaData.AlaAlarmSAF3DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0299 · Alarm setting · Alarm delay alarm supply air fan 3 · Modbus reg 0299",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40300,
     "name": "AlaData.AlaAlarmSAF4DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0300 · Alarm setting · Alarm delay alarm supply air fan 4 · Modbus reg 0300",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40301,
     "name": "AlaData.AlaAlarmSAF5DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0301 · Alarm setting · Alarm delay alarm supply air fan 5 · Modbus reg 0301",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40302,
     "name": "AlaData.AlaAlarmEAF1DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0302 · Alarm setting · Alarm delay alarm extract air fan 1 · Modbus reg 0302",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40303,
     "name": "AlaData.AlaAlarmEAF2DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0303 · Alarm setting · Alarm delay alarm extract air fan 2 · Modbus reg 0303",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40304,
     "name": "AlaData.AlaAlarmEAF3DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0304 · Alarm setting · Alarm delay alarm extract air fan 3 · Modbus reg 0304",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40305,
     "name": "AlaData.AlaAlarmEAF4DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0305 · Alarm setting · Alarm delay alarm extract air fan 4 · Modbus reg 0305",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40306,
     "name": "AlaData.AlaAlarmEAF5DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0306 · Alarm setting · Alarm delay alarm extract air fan 5 · Modbus reg 0306",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40307,
     "name": "AlaData.AlaWarningSAF1DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0307 · Alarm setting · Alarm delay warning supply air fan 1 · Modbus reg 0307",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40308,
     "name": "AlaData.AlaWarningSAF2DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0308 · Alarm setting · Alarm delay warning supply air fan 2 · Modbus reg 0308",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40309,
     "name": "AlaData.AlaWarningSAF3DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0309 · Alarm setting · Alarm delay warning supply air fan 3 · Modbus reg 0309",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40310,
     "name": "AlaData.AlaWarningSAF4DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0310 · Alarm setting · Alarm delay warning supply air fan 4 · Modbus reg 0310",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40311,
     "name": "AlaData.AlaWarningSAF5DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0311 · Alarm setting · Alarm delay warning supply air fan 5 · Modbus reg 0311",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40312,
     "name": "AlaData.AlaWarningEAF1DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0312 · Alarm setting · Alarm delay warning extract air fan 1 · Modbus reg 0312",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40313,
     "name": "AlaData.AlaWarningEAF2DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0313 · Alarm setting · Alarm delay warning extract air fan 2 · Modbus reg 0313",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40314,
     "name": "AlaData.AlaWarningEAF3DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0314 · Alarm setting · Alarm delay warning extract air fan 3 · Modbus reg 0314",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40315,
     "name": "AlaData.AlaWarningEAF4DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0315 · Alarm setting · Alarm delay warning extract air fan 4 · Modbus reg 0315",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40316,
     "name": "AlaData.AlaWarningEAF5DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0316 · Alarm setting · Alarm delay warning extract air fan 5 · Modbus reg 0316",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40317,
     "name": "AlaData.AlaExternalRunSAFDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0317 · Alarm setting · Alarm delay external operation supply air fan · Modbus reg 0317",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40318,
     "name": "AlaData.AlaExternalRunEAFDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0318 · Alarm setting · Alarm delay external operation extract air fan · Modbus reg 0318",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40319,
     "name": "AlaData.AlaExternalRunMotor1DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0319 · Alarm setting · Alarm delay extra fan motor 1 running · Modbus reg 0319",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40320,
     "name": "AlaData.AlaExternalRunMotor2DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0320 · Alarm setting · Alarm delay extra fan motor 2 running · Modbus reg 0320",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40321,
     "name": "AlaData.AlaMalfunctionPumpHeaterDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0321 · Alarm setting · Alarm delay malfunction pump heater · Modbus reg 0321",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40322,
     "name": "AlaData.AlaMalfunctionPumpCoolerDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0322 · Alarm setting · Alarm delay malfunction pump cooler · Modbus reg 0322",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40323,
     "name": "AlaData.AlaMalfunctionPumpExchangerDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0323 · Alarm setting · Alarm delay malfunction pump exchanger · Modbus reg 0323",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40324,
     "name": "AlaData.AlaMalfunctionFireDamperDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0324 · Alarm setting · Alarm delay malfunction fire damper · Modbus reg 0324",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40325,
     "name": "AlaData.AlaMalfunctionDamperDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0325 · Alarm setting · Alarm delay malfunction damper · Modbus reg 0325",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40326,
     "name": "AlaData.AlaMalfunctionMotor1DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0326 · Alarm setting · Alarm delay malfunction extra fan motor 1 · Modbus reg 0326",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40327,
     "name": "AlaData.AlaMalfunctionMotor2DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0327 · Alarm setting · Alarm delay malfunction extra fan motor 2 · Modbus reg 0327",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40328,
     "name": "AlaData.AlaFireDamperExerciseStopDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0328 · Alarm setting · Alarm delay fire damper exercise stop · Modbus reg 0328",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40329,
     "name": "AlaData.AlaMalfunctionPumpSequence1DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0329 · Alarm setting · Alarm delay malfunction pump sequence-A · Modbus reg 0329",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40330,
     "name": "AlaData.AlaMalfunctionPumpSequence2DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0330 · Alarm setting · Alarm delay malfunction pump sequence-B · Modbus reg 0330",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40331,
     "name": "AlaData.AlaMalfunctionPumpSequence3DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0331 · Alarm setting · Alarm delay malfunction pump sequence-C · Modbus reg 0331",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40332,
     "name": "AlaData.AlaMalfunctionPumpSequence4DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0332 · Alarm setting · Alarm delay malfunction pump sequence-D · Modbus reg 0332",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40333,
     "name": "AlaData.AlaMalfunctionPumpSequence5DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0333 · Alarm setting · Alarm delay malfunction pump sequence-E · Modbus reg 0333",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40334,
     "name": "AlaData.AlaMalfunctionPumpSequence6DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0334 · Alarm setting · Alarm delay malfunction pump sequence-F · Modbus reg 0334",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40335,
     "name": "AlaData.AlaMalfunctionPumpSequence7DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0335 · Alarm setting · Alarm delay malfunction pump sequence-G · Modbus reg 0335",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40336,
     "name": "AlaData.AlaMalfunctionPumpSequence8DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0336 · Alarm setting · Alarm delay malfunction pump sequence-H · Modbus reg 0336",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40337,
     "name": "AlaData.AlaMalfunctionPumpSequence9DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0337 · Alarm setting · Alarm delay malfunction pump sequence-I · Modbus reg 0337",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40338,
     "name": "AlaData.AlaMalfunctionPumpSequence10DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0338 · Alarm setting · Alarm delay malfunction pump sequence-J · Modbus reg 0338",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40339,
     "name": "AlaData.AlaFilterGuard1DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0339 · Alarm setting · Alarm delay filter alarm supply air · Modbus reg 0339",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40340,
     "name": "AlaData.AlaFilterGuard2DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0340 · Alarm setting · Alarm delay filter alarm extract air · Modbus reg 0340",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40341,
     "name": "AlaData.AlaFlowGuardDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0341 · Alarm setting · Alarm delay alarm low air flow · Modbus reg 0341",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40342,
     "name": "AlaData.AlaExternalFrostGuardDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0342 · Alarm setting · Alarm delay freeze protection guard · Modbus reg 0342",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40343,
     "name": "AlaData.AlaDeicingGuardDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0343 · Alarm setting · Alarm delay defrosting guard exchanger · Modbus reg 0343",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40344,
     "name": "AlaData.AlaFireAlarmDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0344 · Alarm setting · Alarm delay fire alarm · Modbus reg 0344",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40345,
     "name": "AlaData.AlaSmokeAlarmDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0345 · Alarm setting · Alarm delay smoke alarm · Modbus reg 0345",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40346,
     "name": "AlaData.AlaExternalSwitchDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0346 · Alarm setting · Alarm delay external stop · Modbus reg 0346",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40347,
     "name": "AlaData.AlaExternalAlarmDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0347 · Alarm setting · Alarm delay external alarm · Modbus reg 0347",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40348,
     "name": "AlaData.AlaServiceStopDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0348 · Alarm setting · Alarm delay service stop · Modbus reg 0348",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40349,
     "name": "AlaData.AlaElectricOverheatDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
