     "note": "원표기 4x0349 · Alarm setting · Alarm delay electric heater is overheated · Modbus reg 0349",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40350,
     "name": "AlaData.AlaFrostRiskDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0350 · Alarm setting · Alarm delay warning freeze protection · Modbus reg 0350",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40351,
     "name": "AlaData.AlaLowEfficiencyDelayValue__",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0351 · Alarm setting · Alarm delay low efficiency exchanger · Modbus reg 0351",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40352,
     "name": "AlaData.AlaAnalogueDeicingDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0352 · Alarm setting · Alarm delay defrosting alarm · Modbus reg 0352",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40353,
     "name": "AlaData.AlaRotationguardExchangerDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0353 · Alarm setting · Alarm delay rotary exchanger alarm · Modbus reg 0353",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40354,
     "name": "AlaData.AlaExtraAlarm1DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0354 · Alarm setting · Alarm delay extra alarm 1 · Modbus reg 0354",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40355,
     "name": "AlaData.AlaExtraAlarm2DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0355 · Alarm setting · Alarm delay extra alarm 2 · Modbus reg 0355",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40356,
     "name": "AlaData.AlaExtraAlarm3DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0356 · Alarm setting · Alarm delay extra alarm 3 · Modbus reg 0356",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40357,
     "name": "AlaData.AlaExtraAlarm4DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0357 · Alarm setting · Alarm delay extra alarm 4 · Modbus reg 0357",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40358,
     "name": "AlaData.AlaExtraAlarm5DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0358 · Alarm setting · Alarm delay extra alarm 5 · Modbus reg 0358",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40359,
     "name": "AlaData.AlaExtraAlarm6DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0359 · Alarm setting · Alarm delay extra alarm 6 · Modbus reg 0359",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40360,
     "name": "AlaData.AlaExtraAlarm7DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0360 · Alarm setting · Alarm delay extra alarm 7 · Modbus reg 0360",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40361,
     "name": "AlaData.AlaExtraAlarm8DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0361 · Alarm setting · Alarm delay extra alarm 8 · Modbus reg 0361",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40362,
     "name": "AlaData.AlaExtraAlarm9DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0362 · Alarm setting · Alarm delay extra alarm 9 · Modbus reg 0362",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40363,
     "name": "AlaData.AlaExtraAlarm10DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0363 · Alarm setting · Alarm delay extra alarm 10 · Modbus reg 0363",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40364,
     "name": "AlaData.AlaBatteryFailDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0364 · Alarm setting · Alarm delay internal battery error · Modbus reg 0364",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40365,
     "name": "AlaData.AlaServiceDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0365 · Alarm setting · Alarm delay alarm service interval · Modbus reg 0365",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40366,
     "name": "AlaData.AlaRestartBlockedDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0366 · Alarm setting · Alarm delay restart blocked after power on · Modbus reg 0366",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40367,
     "name": "AlaData.AlaControlErrorSupplyTempDelayValue__",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0367 · Alarm setting · Alarm delay deviation alarm supply air temperature · Modbus reg 0367",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40368,
     "name": "AlaData.AlaControlErrorSAFDelayValue__",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0368 · Alarm setting · Alarm delay deviation alarm supply air fan · Modbus reg 0368",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40369,
     "name": "AlaData.AlaControlErrorEAFDelayValue__",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0369 · Alarm setting · Alarm delay deviation alarm extract air fan · Modbus reg 0369",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40370,
     "name": "AlaData.AlaControlErrorHumidityDelayValue__",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0370 · Alarm setting · Alarm delay deviation alarm humidity control · Modbus reg 0370",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40371,
     "name": "AlaData.AlaControlErrorExtraControllerDelayValue__",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0371 · Alarm setting · Alarm delay deviation alarm extra controller · Modbus reg 0371",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40372,
     "name": "AlaData.AlaHighTempSupplyDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0372 · Alarm setting · Alarm delay high supply air temperature · Modbus reg 0372",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40373,
     "name": "AlaData.AlaLowTempSupplyDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0373 · Alarm setting · Alarm delay low supply air temperature · Modbus reg 0373",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40374,
     "name": "AlaData.AlaMaxLimitTempSupplyDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0374 · Alarm setting · Alarm delay supply air temperature max limit · Modbus reg 0374",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40375,
     "name": "AlaData.AlaMinLimitTempSupplyDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0375 · Alarm setting · Alarm delay supply air temperature min limit · Modbus reg 0375",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40376,
     "name": "AlaData.AlaHighTempRoomDelayValue__",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0376 · Alarm setting · Alarm delay high room temperature · Modbus reg 0376",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40377,
     "name": "AlaData.AlaLowTempRoomDelayValue__",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0377 · Alarm setting · Alarm delay low room temperature · Modbus reg 0377",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40378,
     "name": "AlaData.AlaHighTempExtractDelayValue__",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0378 · Alarm setting · Alarm delay high extract air temperature · Modbus reg 0378",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40379,
     "name": "AlaData.AlaLowTempExtractDelayValue__",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0379 · Alarm setting · Alarm delay low extract air temperature · Modbus reg 0379",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40380,
     "name": "AlaData.AlaHighTempOutdoorDelayValue__",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0380 · Alarm setting · Alarm delay high outdoor air temperature · Modbus reg 0380",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40381,
     "name": "AlaData.AlaLowTempOutdoorDelayValue__",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0381 · Alarm setting · Alarm delay low outdoor air temperature · Modbus reg 0381",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40382,
     "name": "AlaData.AlaLowTempFrostGuard1DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0382 · Alarm setting · Alarm delay freeze protection alarm 1 · Modbus reg 0382",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40383,
     "name": "AlaData.AlaLowTempFrostGuard2DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0383 · Alarm setting · Alarm delay freeze protection alarm 2 · Modbus reg 0383",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40384,
     "name": "AlaData.AlaLowTempFrostGuard3DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0384 · Alarm setting · Alarm delay freeze protection alarm 3 · Modbus reg 0384",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40385,
     "name": "AlaData.AlaHighTempExtraSensor1DelayValue__",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0385 · Alarm setting · Alarm delay high limit extra sensor 1 · Modbus reg 0385",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40386,
     "name": "AlaData.AlaLowTempExtraSensor1DelayValue__",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0386 · Alarm setting · Alarm delay low limit extra sensor 1 · Modbus reg 0386",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40387,
     "name": "AlaData.AlaHighTempExtraSensor2DelayValue__",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0387 · Alarm setting · Alarm delay high limit extra sensor 2 · Modbus reg 0387",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40388,
     "name": "AlaData.AlaLowTempExtraSensor2DelayValue__",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0388 · Alarm setting · Alarm delay low limit extra sensor 2 · Modbus reg 0388",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40389,
     "name": "AlaData.AlaHighTempExtraSensor3DelayValue__",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0389 · Alarm setting · Alarm delay high limit extra sensor 3 · Modbus reg 0389",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40390,
     "name": "AlaData.AlaLowTempExtraSensor3DelayValue__",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0390 · Alarm setting · Alarm delay low limit extra sensor 3 · Modbus reg 0390",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40391,
     "name": "AlaData.AlaHighTempExtraSensor4DelayValue__",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0391 · Alarm setting · Alarm delay high limit extra sensor 4 · Modbus reg 0391",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40392,
     "name": "AlaData.AlaLowTempExtraSensor4DelayValue__",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0392 · Alarm setting · Alarm delay low limit extra sensor 4 · Modbus reg 0392",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40393,
     "name": "AlaData.AlaHighTempExtraSensor5DelayValue__",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0393 · Alarm setting · Alarm delay high limit extra sensor 5 · Modbus reg 0393",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40394,
     "name": "AlaData.AlaLowTempExtraSensor5DelayValue__",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0394 · Alarm setting · Alarm delay low limit extra sensor 5 · Modbus reg 0394",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40395,
     "name": "AlaData.AlaHighTempSelectedSensor1DelayValue__",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0395 · Alarm setting · Alarm delay high limit selected sensor 1 · Modbus reg 0395",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40396,
     "name": "AlaData.AlaLowTempSelectedSensor1DelayValue__",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0396 · Alarm setting · Alarm delay low limit selected sensor 1 · Modbus reg 0396",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40397,
     "name": "AlaData.AlaHighTempSelectedSensor2DelayValue__",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0397 · Alarm setting · Alarm delay high limit selected sensor 2 · Modbus reg 0397",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40398,
     "name": "AlaData.AlaLowTempSelectedSensor2DelayValue__",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0398 · Alarm setting · Alarm delay low limit selected sensor 2 · Modbus reg 0398",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40399,
     "name": "AlaData.AlaManualControlUnitDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0399 · Alarm setting · Alarm delay manual operation air handling unit · Modbus reg 0399",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40400,
     "name": "AlaData.AlaManualControlSupplyDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0400 · Alarm setting · Alarm delay manual operation supply air · Modbus reg 0400",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40401,
     "name": "AlaData.AlaManualControlSAFDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0401 · Alarm setting · Alarm delay manual operation supply air fan · Modbus reg 0401",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40402,
     "name": "AlaData.AlaManualControlEAFDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0402 · Alarm setting · Alarm delay manual operation extract air fan · Modbus reg 0402",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40403,
     "name": "AlaData.AlaManualControlHeaterDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0403 · Alarm setting · Alarm delay manual operation heater · Modbus reg 0403",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40404,
     "name": "AlaData.AlaManualControlExchangerDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0404 · Alarm setting · Alarm delay manual operation exchanger · Modbus reg 0404",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40405,
     "name": "AlaData.AlaManualControlCoolerDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0405 · Alarm setting · Alarm delay manual operation cooler · Modbus reg 0405",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40406,
     "name": "AlaData.AlaManualControlDamperDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0406 · Alarm setting · Alarm delay manual operation damper · Modbus reg 0406",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40407,
     "name": "AlaData.AlaManualControlPumpHeaterDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0407 · Alarm setting · Alarm delay manual operation pump heater · Modbus reg 0407",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40408,
     "name": "AlaData.AlaManualControlPumpExchangerDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0408 · Alarm setting · Alarm delay manual operation pump exchanger · Modbus reg 0408",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40409,
     "name": "AlaData.AlaManualControlPumpCoolerDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0409 · Alarm setting · Alarm delay manual operation pump cooler · Modbus reg 0409",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40410,
     "name": "AlaData.AlaManualControlDamperRecirculationDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0410 · Alarm setting · Alarm delay manual operation damper recirculation · Modbus reg 0410",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40411,
     "name": "AlaData.AlaManualControlDamperOutdoorDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0411 · Alarm setting · Alarm delay manual operation damper outdoor air · Modbus reg 0411",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40412,
     "name": "AlaData.AlaManualControlDamperExhaustDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0412 · Alarm setting · Alarm delay manual operation damper exhaust air · Modbus reg 0412",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40413,
     "name": "AlaData.AlaManualControlDamperFireDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0413 · Alarm setting · Alarm delay manual operation fire damper · Modbus reg 0413",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40414,
     "name": "AlaData.AlaManualControlSequence1DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0414 · Alarm setting · Alarm delay manual control sequence-A · Modbus reg 0414",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40415,
     "name": "AlaData.AlaManualControlSequence2DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0415 · Alarm setting · Alarm delay manual control sequence-B · Modbus reg 0415",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40416,
     "name": "AlaData.AlaManualControlSequence3DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0416 · Alarm setting · Alarm delay manual control sequence-C · Modbus reg 0416",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40417,
     "name": "AlaData.AlaManualControlSequence4DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0417 · Alarm setting · Alarm delay manual control sequence-D · Modbus reg 0417",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40418,
     "name": "AlaData.AlaManualControlSequence5DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0418 · Alarm setting · Alarm delay manual control sequence-E · Modbus reg 0418",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40419,
     "name": "AlaData.AlaManualControlSequence6DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0419 · Alarm setting · Alarm delay manual control sequence-F · Modbus reg 0419",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40420,
     "name": "AlaData.AlaManualControlSequence7DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0420 · Alarm setting · Alarm delay manual control sequence-G · Modbus reg 0420",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40421,
     "name": "AlaData.AlaManualControlSequence8DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0421 · Alarm setting · Alarm delay manual control sequence-H · Modbus reg 0421",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40422,
     "name": "AlaData.AlaManualControlSequence9DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0422 · Alarm setting · Alarm delay manual control sequence-I · Modbus reg 0422",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40423,
     "name": "AlaData.AlaManualControlSequence10DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0423 · Alarm setting · Alarm delay manual control sequence-J · Modbus reg 0423",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40424,
     "name": "AlaData.AlaManualControlOutputDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0424 · Alarm setting · Alarm delay output in manual operation · Modbus reg 0424",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40425,
     "name": "AlaData.AlaManualControlInputDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0425 · Alarm setting · Alarm delay input in manual operation · Modbus reg 0425",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40426,
     "name": "AlaData.AlaManualControlExtraControllerDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0426 · Alarm setting · Alarm delay manual operation extra controller · Modbus reg 0426",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40427,
     "name": "AlaData.AlaManualControlMotor1DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0427 · Alarm setting · Alarm delay manual operation external fan motor 1 · Modbus reg 0427",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40428,
     "name": "AlaData.AlaManualControlMotor2DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0428 · Alarm setting · Alarm delay manual operation external fan motor 2 · Modbus reg 0428",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40429,
     "name": "AlaData.AlaManualControlPretreatmentDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0429 · Alarm setting · Alarm delay manual operation pretreatment · Modbus reg 0429",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40430,
     "name": "AlaData.AlaSensorErrorTempOutdoorDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0430 · Alarm setting · Alarm delay sensor error outdoor air temperature · Modbus reg 0430",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40431,
     "name": "AlaData.AlaSensorErrorTempIntakeDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0431 · Alarm setting · Alarm delay sensor error intake air temperature · Modbus reg 0431",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40432,
     "name": "AlaData.AlaSensorErrorTempSupplyDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0432 · Alarm setting · Alarm delay sensor error supply air temperature · Modbus reg 0432",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40433,
     "name": "AlaData.AlaSensorErrorTempExhaustDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0433 · Alarm setting · Alarm delay sensor error exhaust air temperature · Modbus reg 0433",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40434,
     "name": "AlaData.AlaSensorErrorTempExtractDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0434 · Alarm setting · Alarm delay sensor error extract air temperature · Modbus reg 0434",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40435,
     "name": "AlaData.AlaSensorErrorTempRoom1DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0435 · Alarm setting · Alarm delay sensor error room temperature 1 · Modbus reg 0435",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40436,
     "name": "AlaData.AlaSensorErrorTempRoom2DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0436 · Alarm setting · Alarm delay sensor error room temperature 2 · Modbus reg 0436",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40437,
     "name": "AlaData.AlaSensorErrorTempRoom3DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0437 · Alarm setting · Alarm delay sensor error room temperature 3 · Modbus reg 0437",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40438,
     "name": "AlaData.AlaSensorErrorTempRoom4DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0438 · Alarm setting · Alarm delay sensor error room temperature 4 · Modbus reg 0438",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40439,
     "name": "AlaData.AlaSensorErrorPressureSAFDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0439 · Alarm setting · Alarm delay sensor error pressure supply air · Modbus reg 0439",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40440,
     "name": "AlaData.AlaSensorErrorPressureEAFDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0440 · Alarm setting · Alarm delay sensor error pressure extract air · Modbus reg 0440",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40441,
     "name": "AlaData.AlaSensorErrorFlowSAFDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0441 · Alarm setting · Alarm delay sensor error flow supply air · Modbus reg 0441",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40442,
     "name": "AlaData.AlaSensorErrorFlowEAFDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0442 · Alarm setting · Alarm delay sensor error flow extract air · Modbus reg 0442",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40443,
     "name": "AlaData.AlaSensorPressureExchangerSAFDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0443 · Alarm setting · Alarm delay sensor error flow exchanger supply air · Modbus reg 0443",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40444,
     "name": "AlaData.AlaSensorPressureExchangerEAFDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0444 · Alarm setting · Alarm delay sensor error pressure exchanger extract air · Modbus reg 0444",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40445,
     "name": "AlaData.AlaSensorErrorTempDeicingDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0445 · Alarm setting · Alarm delay sensor error defrosting temperature · Modbus reg 0445",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40446,
     "name": "AlaData.AlaSensorErrorTempFrost1DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0446 · Alarm setting · Alarm delay sensor error freeze protection temperature 1 · Modbus reg 0446",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40447,
     "name": "AlaData.AlaSensorErrorTempFrost2DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0447 · Alarm setting · Alarm delay sensor error freeze protection temperature 2 · Modbus reg 0447",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40448,
     "name": "AlaData.AlaSensorErrorTempFrost3DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0448 · Alarm setting · Alarm delay sensor error freeze protection temperature 3 · Modbus reg 0448",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40449,
     "name": "AlaData.AlaSensorErrorCO2DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0449 · Alarm setting · Alarm delay sensor error CO2 room/extract air · Modbus reg 0449",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40450,
     "name": "AlaData.AlaSensorErrorHumidityRoomDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0450 · Alarm setting · Alarm delay sensor error humidity room/extract air · Modbus reg 0450",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40451,
     "name": "AlaData.AlaSensorErrorHumidityDuctDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0451 · Alarm setting · Alarm delay sensor error humidity supply air · Modbus reg 0451",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40452,
     "name": "AlaData.AlaSensorErrorTempExtraControllerDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0452 · Alarm setting · Alarm delay sensor error extra controller · Modbus reg 0452",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40453,
     "name": "AlaData.AlaSensorErrorExtCtrlSAFDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0453 · Alarm setting · Alarm delay signal error external control supply air fan · Modbus reg 0453",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40454,
     "name": "AlaData.AlaSensorErrorExtCtrlEAFDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0454 · Alarm setting · Alarm delay signal error external control extract air fan · Modbus reg 0454",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40455,
     "name": "AlaData.AlaSensorErrorHumidityOutdoorDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0455 · Alarm setting · Alarm delay sensor error humidity outdoor · Modbus reg 0455",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40456,
     "name": "AlaData.AlaSensorErrorTempExtraSensor1DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0456 · Alarm setting · Alarm delay sensor error extra sensor 1 · Modbus reg 0456",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40457,
     "name": "AlaData.AlaSensorErrorTempExtraSensor2DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0457 · Alarm setting · Alarm delay sensor error extra sensor 2 · Modbus reg 0457",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40458,
     "name": "AlaData.AlaSensorErrorTempExtraSensor3DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0458 · Alarm setting · Alarm delay sensor error extra sensor 3 · Modbus reg 0458",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40459,
     "name": "AlaData.AlaSensorErrorTempExtraSensor4DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0459 · Alarm setting · Alarm delay sensor error extra sensor 4 · Modbus reg 0459",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40460,
     "name": "AlaData.AlaSensorErrorTempExtraSensor5DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0460 · Alarm setting · Alarm delay sensor error extra sensor 5 · Modbus reg 0460",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40461,
     "name": "AlaData.AlaSensorErrorExtSupplySetpDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0461 · Alarm setting · Alarm delay sensor error external temperature setpoint · Modbus reg 0461",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40462,
     "name": "AlaData.AlaSensorErrorExtFlowSetpointDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0462 · Alarm setting · Alarm delay signal error external flow setpoint · Modbus reg 0462",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40463,
     "name": "AlaData.AlaSensorErrorFilterGuard1DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0463 · Alarm setting · Alarm delay sensor error pressure filter supply air · Modbus reg 0463",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40464,
     "name": "AlaData.AlaSensorErrorFilterGuard2DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0464 · Alarm setting · Alarm delay sensor error pressure filter extract air · Modbus reg 0464",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40465,
     "name": "AlaData.AlaSensorErrorTempEfficiencyDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0465 · Alarm setting · Alarm delay sensor error efficiency temperature exchanger · Modbus reg 0465",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40466,
     "name": "AlaData.AlaCommErrorDeviceDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0466 · Alarm setting · Alarm delay communication fault device · Modbus reg 0466",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40467,
     "name": "AlaData.AlaMalfunctionExtraControllerDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0467 · Alarm setting · Alarm delay malfunction extra controller · Modbus reg 0467",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40468,
     "name": "AlaData.AlaInternalErrorDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0468 · Alarm setting · Alarm delay internal error · Modbus reg 0468",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40469,
     "name": "AlaData.AlaSmokeDetectorServiceDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0469 · Alarm setting · Alarm delay service smoke detector · Modbus reg 0469",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40470,
     "name": "AlaData.AlaSmokeDetectorErrorDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0470 · Alarm setting · Alarm delay connection error smoke detector · Modbus reg 0470",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40471,
     "name": "AlaData.AlaMalfunctionPreheaterDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0471 · Alarm setting · Alarm delay malfunction preheater · Modbus reg 0471",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40472,
     "name": "AlaData.AlaCommunicationFaultBMSDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0472 · Alarm setting · Alarm delay communication fault BMS master · Modbus reg 0472",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40473,
     "name": "AlaData.AlaLeakageHeaterValveDelayValue__",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0473 · Alarm setting · Alarm delay leakage heater valve · Modbus reg 0473",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40474,
     "name": "AlaData.AlaSensorErrorTempPreheatDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0474 · Alarm setting · Alarm delay sensor error preheater temperature · Modbus reg 0474",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 41,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40475,
     "name": "AlaData.AlaMalfunctionSAF6DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0475 · Alarm setting · Alarm delay malfunction supply air fan 6 · Modbus reg 0475",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40476,
     "name": "AlaData.AlaMalfunctionSAF7DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0476 · Alarm setting · Alarm delay malfunction supply air fan 7 · Modbus reg 0476",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40477,
     "name": "AlaData.AlaMalfunctionSAF8DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0477 · Alarm setting · Alarm delay Malfunction supply air fan 8 · Modbus reg 0477",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40478,
     "name": "AlaData.AlaMalfunctionEAF6DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0478 · Alarm setting · Alarm delay malfunction extract air fan 6 · Modbus reg 0478",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40479,
     "name": "AlaData.AlaMalfunctionEAF7DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0479 · Alarm setting · Alarm delay malfunction extract air fan 7 · Modbus reg 0479",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40480,
     "name": "AlaData.AlaMalfunctionEAF8DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0480 · Alarm setting · Alarm delay malfunction extract air fan 8 · Modbus reg 0480",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40481,
     "name": "AlaData.AlaAlarmSAF6DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0481 · Alarm setting · Alarm delay alarm supply air fan 6 · Modbus reg 0481",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40482,
     "name": "AlaData.AlaAlarmSAF7DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0482 · Alarm setting · Alarm delay alarm supply air fan 7 · Modbus reg 0482",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40483,
     "name": "AlaData.AlaAlarmSAF8DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0483 · Alarm setting · Alarm delay alarm supply air fan 8 · Modbus reg 0483",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40484,
     "name": "AlaData.AlaAlarmEAF6DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0484 · Alarm setting · Alarm delay alarm extract air fan 6 · Modbus reg 0484",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40485,
     "name": "AlaData.AlaAlarmEAF7DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0485 · Alarm setting · Alarm delay alarm extract air fan 7 · Modbus reg 0485",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40486,
     "name": "AlaData.AlaAlarmEAF8DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0486 · Alarm setting · Alarm delay alarm extract air fan 8 · Modbus reg 0486",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40487,
     "name": "AlaData.AlaWarningSAF6DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0487 · Alarm setting · Alarm delay warning supply air fan 6 · Modbus reg 0487",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40488,
     "name": "AlaData.AlaWarningSAF7DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0488 · Alarm setting · Alarm delay warning supply air fan 7 · Modbus reg 0488",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40489,
     "name": "AlaData.AlaWarningSAF8DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0489 · Alarm setting · Alarm delay warning supply air fan 8 · Modbus reg 0489",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40490,
     "name": "AlaData.AlaWarningEAF6DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0490 · Alarm setting · Alarm delay warning extract air fan 6 · Modbus reg 0490",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40491,
     "name": "AlaData.AlaWarningEAF7DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0491 · Alarm setting · Alarm delay warning extract air fan 7 · Modbus reg 0491",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40492,
     "name": "AlaData.AlaWarningEAF8DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0492 · Alarm setting · Alarm delay warning extract air fan 8 · Modbus reg 0492",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40493,
     "name": "AlaData.AlaMalfunctionHeatingZone1DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0493 · Alarm setting · Alarm delay malfunction heating zone 1 · Modbus reg 0493",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40494,
     "name": "AlaData.AlaMalfunctionHeatingZone2DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0494 · Alarm setting · Alarm delay malfunction heating zone 2 · Modbus reg 0494",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40495,
     "name": "AlaData.AlaMalfunctionHeatingZone3DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0495 · Alarm setting · Alarm delay malfunction heating zone 3 · Modbus reg 0495",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40496,
     "name": "AlaData.AlaMalfunctionCoolingZone1DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0496 · Alarm setting · Alarm delay malfunction cooling zone 1 · Modbus reg 0496",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40497,
     "name": "AlaData.AlaMalfunctionCoolingZone2DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0497 · Alarm setting · Alarm delay malfunction cooling zone 2 · Modbus reg 0497",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40498,
     "name": "AlaData.AlaMalfunctionCoolingZone3DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0498 · Alarm setting · Alarm delay malfunction cooling zone 3 · Modbus reg 0498",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40499,
     "name": "AlaData.AlaControlErrorSupplyTempZone1DelayValue__",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0499 · Alarm setting · Alarm delay deviation alarm supply temperature zone 1 · Modbus reg 0499",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40500,
     "name": "AlaData.AlaControlErrorSupplyTempZone2DelayValue__",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0500 · Alarm setting · Alarm delay deviation alarm supply temperature zone 2 · Modbus reg 0500",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40501,
     "name": "AlaData.AlaControlErrorSupplyTempZone3DelayValue__",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0501 · Alarm setting · Alarm delay deviation alarm supply temperature zone 3 · Modbus reg 0501",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40502,
     "name": "AlaData.AlaLowTempFrostGuardZone1DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0502 · Alarm setting · Alarm delay freeze protection alarm zone 1 · Modbus reg 0502",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40503,
     "name": "AlaData.AlaLowTempFrostGuardZone2DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0503 · Alarm setting · Alarm delay freeze protection alarm zone 2 · Modbus reg 0503",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40504,
     "name": "AlaData.AlaLowTempFrostGuardZone3DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0504 · Alarm setting · Alarm delay freeze protection alarm zone 3 · Modbus reg 0504",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40505,
     "name": "AlaData.AlaElectricOverheatZone1DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0505 · Alarm setting · Alarm delay electric heater is overheated zone 1 · Modbus reg 0505",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40506,
     "name": "AlaData.AlaElectricOverheatZone2DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0506 · Alarm setting · Alarm delay electric heater is overheated zone 2 · Modbus reg 0506",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40507,
     "name": "AlaData.AlaElectricOverheatZone3DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0507 · Alarm setting · Alarm delay electric heater is overheated zone 3 · Modbus reg 0507",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40508,
     "name": "AlaData.AlaSensorErrorTempSupplyZone1DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0508 · Alarm setting · Alarm delay sensor error supply air temp zone 1 · Modbus reg 0508",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40509,
     "name": "AlaData.AlaSensorErrorTempSupplyZone2DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0509 · Alarm setting · Alarm delay sensor error supply air temp zone 2 · Modbus reg 0509",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40510,
     "name": "AlaData.AlaSensorErrorTempSupplyZone3DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0510 · Alarm setting · Alarm delay sensor error supply air temp zone 3 · Modbus reg 0510",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40511,
     "name": "AlaData.AlaSensorErrorTempRoomZone1DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0511 · Alarm setting · Alarm delay sensor error room temp zone 1 · Modbus reg 0511",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40512,
     "name": "AlaData.AlaSensorErrorTempRoomZone2DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0512 · Alarm setting · Alarm delay sensor error room temp zone 2 · Modbus reg 0512",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40513,
     "name": "AlaData.AlaSensorErrorTempRoomZone3DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0513 · Alarm setting · Alarm delay sensor error room temp zone 3 · Modbus reg 0513",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40514,
     "name": "AlaData.AlaSensorErrorTempExtractZone1DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0514 · Alarm setting · Alarm delay sensor error extract temp zone 1 · Modbus reg 0514",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40515,
     "name": "AlaData.AlaSensorErrorTempExtractZone2DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0515 · Alarm setting · Alarm delay sensor error extract temp zone 2 · Modbus reg 0515",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40516,
     "name": "AlaData.AlaSensorErrorTempExtractZone3DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0516 · Alarm setting · Alarm delay sensor error extract temp zone 3 · Modbus reg 0516",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40517,
     "name": "AlaData.AlaSensorErrorTempFrostZone1DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0517 · Alarm setting · Alarm delay sensor error freeze protection zone 1 · Modbus reg 0517",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40518,
     "name": "AlaData.AlaSensorErrorTempFrostZone2DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0518 · Alarm setting · Alarm delay sensor error freeze protection zone 2 · Modbus reg 0518",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40519,
     "name": "AlaData.AlaSensorErrorTempFrostZone3DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0519 · Alarm setting · Alarm delay sensor error freeze protection zone 3 · Modbus reg 0519",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40520,
     "name": "AlaData.AlaSignalErrorFeedbackCoolerValveDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0520 · Alarm setting · Alarm delay signal error feedback cooler valve · Modbus reg 0520",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40521,
     "name": "AlaData.AlaSignalErrorFeedbackOutdoorDamperDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0521 · Alarm setting · Alarm delay signal error feedback outdoor air damper · Modbus reg 0521",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40522,
     "name": "AlaData.AlaSignalErrorFeedbackRecircDamperDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0522 · Alarm setting · Alarm delay signal error feedback recirculation damper · Modbus reg 0522",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 42,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40523,
     "name": "AlaData.AlaDeviceWarningDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0523 · Alarm setting · Alarm delay device warning · Modbus reg 0523",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40524,
     "name": "AlaData.AlaDeviceAlarmDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0524 · Alarm setting · Alarm delay device alarm · Modbus reg 0524",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40525,
     "name": "AlaData.AlaEATROverpressureDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0525 · Alarm setting · Alarm delay high pressure EATR · Modbus reg 0525",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40526,
     "name": "AlaData.AlaSensorErrorEATRDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0526 · Alarm setting · Alarm delay sensor error pressure EATR · Modbus reg 0526",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40527,
     "name": "AlaData.AlaFailSafeDelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0527 · Alarm setting · Alarm delay fail-safe airflow/temperature control · Modbus reg 0527",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40528,
     "name": "AlaData.AlaFilterGuard3DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0528 · Alarm setting · Alarm delay pre-filter alarm supply air · Modbus reg 0528",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40529,
     "name": "AlaData.AlaFilterGuard4DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0529 · Alarm setting · Alarm delay end-filter alarm supply air · Modbus reg 0529",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40530,
     "name": "AlaData.AlaFilterGuard5DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0530 · Alarm setting · Alarm delay pre-filter alarm extract air · Modbus reg 0530",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40531,
     "name": "AlaData.AlaSensorErrorFilterGuard3DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0531 · Alarm setting · Alarm delay sensor error pressure pre-filter supply air · Modbus reg 0531",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40532,
     "name": "AlaData.AlaSensorErrorFilterGuard4DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0532 · Alarm setting · Alarm delay sensor error pressure end-filter supply air · Modbus reg 0532",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40533,
     "name": "AlaData.AlaSensorErrorFilterGuard5DelayValue__",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0533 · Alarm setting · Alarm delay sensor error pressure pre-filter extract air · Modbus reg 0533",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40537,
     "name": "VentSettings.SAirFlowK(10)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0537 · BACnet AV, 30537 · Flow calculation · K-constant for calculating air flow: SAF pressure airflow = S AirFlowK * A AI SAFPressure^S AirFlowx _ _ _ _ · Modbus reg 0537",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40538,
     "name": "VentSettings.SAirFlowX(10)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0538 · BACnet AV, 30538 · Flow calculation · X-constant for calculating air flow: SAF pressure · Modbus reg 0538",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40539,
     "name": "VentSettings.SAirFlowK(11)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0539 · BACnet AV, 30539 · Flow calculation · K-constant for calculating air flow: EAF pressure · Modbus reg 0539",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40540,
     "name": "VentSettings.SAirFlowX(11)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0540 · BACnet AV, 30540 · Flow calculation · X-constant for calculating air flow: EAF pressure · Modbus reg 0540",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40541,
     "name": "VentSettings.SAirFlowK(12)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0541 · BACnet AV, 30541 · Flow calculation · K-constant for calculating air flow: Supply air flow · Modbus reg 0541",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40542,
     "name": "VentSettings.SAirFlowX(12)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0542 · BACnet AV, 30542 · Flow calculation · X-constant for calculating air flow: Supply air flow · Modbus reg 0542",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40543,
     "name": "VentSettings.SAirFlowK(13)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0543 · BACnet AV, 30543 · Flow calculation · K-constant for calculating air flow: Extract air flow · Modbus reg 0543",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40544,
     "name": "VentSettings.SAirFlowX(13)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0544 · BACnet AV, 30544 · Flow calculation · X-constant for calculating air flow: Extract air flow · Modbus reg 0544",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40545,
     "name": "VentSettings.SAirFlowK(14)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0545 · BACnet AV, 30545 · Flow calculation · K-constant for calculating air flow: Exchanger supply flow · Modbus reg 0545",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40546,
     "name": "VentSettings.SAirFlowX(14)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0546 · BACnet AV, 30546 · Flow calculation · X-constant for calculating air flow: Exchanger supply flow · Modbus reg 0546",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40547,
     "name": "VentSettings.SAirFlowK(15)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0547 · BACnet AV, 30547 · Flow calculation · K-constant for calculating air flow: Exchanger extract pressure · Modbus reg 0547",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40548,
     "name": "VentSettings.SAirFlowX(15)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0548 · BACnet AV, 30548 · Flow calculation · X-constant for calculating air flow: Exchanger extract pressure · Modbus reg 0548",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40549,
     "name": "VentSettings.SDOSelectSeqPumpY1(0)__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0549 · BACnet MSV, 30549 · Operation override · Running mode pump sequence-A Modbus 0=Manual off 1=Manual on 2=Auto Bacnet +1 offset for corresponding Modbus · Modbus reg 0549",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40550,
     "name": "VentSettings.SDOSelectSeqPumpY2__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0550 · BACnet MSV, 30550 · Operation override · Running mode pump sequence-B (See signal list for DOSelect SeqPumpY1(0)) _ · Modbus reg 0550",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40551,
     "name": "VentSettings.SDOSelectSeqPumpY3__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0551 · BACnet MSV, 30551 · Operation override · Running mode pump sequence-C (See signal list for DOSelect SeqPumpY1(0)) _ · Modbus reg 0551",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40552,
     "name": "VentSettings.SDOSelectSeqPumpY4__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0552 · BACnet MSV, 30552 · Operation override · Running mode pump sequence-D (See signal list for DOSelect SeqPumpY1(0)) _ · Modbus reg 0552",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40553,
     "name": "VentSettings.SDOSelectSeqPumpY5__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0553 · BACnet MSV, 30553 · Operation override · Running mode pump sequence-E (See signal list for DOSelect SeqPumpY1(0)) _ · Modbus reg 0553",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40554,
     "name": "VentSettings.SDOSelectSeqPumpY6__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0554 · BACnet MSV, 30554 · Operation override · Running mode pump sequence-F (See signal list for DOSelect SeqPumpY1(0)) _ · Modbus reg 0554",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40555,
     "name": "VentSettings.SDOSelectSeqPumpY7__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0555 · BACnet MSV, 30555 · Operation override · Running mode pump sequence-G (See signal list for DOSelect SeqPumpY1(0)) _ · Modbus reg 0555",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40556,
     "name": "VentSettings.SDOSelectSeqPumpY8__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0556 · BACnet MSV, 30556 · Operation override · Running mode pump sequence-H (See signal list for DOSelect SeqPumpY1(0)) _ · Modbus reg 0556",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40557,
     "name": "VentSettings.SDOSelectSeqPumpY9__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0557 · BACnet MSV, 30557 · Operation override · Running mode pump sequence-I (See signal list for DOSelect SeqPumpY1(0)) _ · Modbus reg 0557",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 43,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40558,
     "name": "VentSettings.SDOSelectSeqPumpY10__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0558 · BACnet MSV, 30558 · Operation override · Running mode pump sequence-J (See signal list for DOSelect SeqPumpY1(0)) _ · Modbus reg 0558",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40559,
     "name": "VentSettings.SDOSelectRecirculationAirDamper__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0559 · BACnet MSV, 30559 · Operation override · Running mode recirculation damper: Modbus 0=Close 1=Open 2=Auto Bacnet +1 offset for corresponding Modbus · Modbus reg 0559",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40560,
     "name": "VentSettings.SDOSelectOutdoorAirDamper__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0560 · BACnet MSV, 30560 · Operation override · Running mode outdoor air damper: (See signal list for DOSelect RecirculationAirDamper) _ · Modbus reg 0560",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40561,
     "name": "VentSettings.SDOSelectExhaustAirDamper__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0561 · BACnet MSV, 30561 · Operation override · Running mode exhaust air damper: (See signal list for DOSelect RecirculationAirDamper) _ · Modbus reg 0561",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 40562,
     "name": "VentSettings.SDOSelectHumidityStart__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0562 · BACnet MSV, 30562 · Operation override · Running mode humidity start signal (See signal list for DOSelect RecirculationAirDamper) _ · Modbus reg 0562",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40563,
     "name": "VentSettings.SDOSelectChangeOver1__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0563 · BACnet MSV, 30563 · Operation override · Select changeOver 1 External Modbus 0=Heating 1=Cooling 2=Auto Bacnet +1 offset for corresponding Modbus · Modbus reg 0563",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40564,
     "name": "VentSettings.SDOSelectChangeOver2__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0564 · BACnet MSV, 30564 · Operation override · Select changeOver 2 External (See signal list for DOSelect ChangeOver1) _ · Modbus reg 0564",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40565,
     "name": "VentSettings.SAirUnitAutoMode_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0565 · BACnet MSV, 30565 · Operation override · Running mode air handling unit: Modbus 0=Off 1=Manual mode 2=Auto 3=Low speed 4=Normal speed 5=High speed Bacnet +1 offset for corresponding Modbus · Modbus reg 0565",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 44,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40566,
     "name": "VentSettings.SAirUnitManual_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0566 · BACnet MSV, 30566 · Operation override · Mode selection for air handling unit in running mode: manual mode Modbus 0=Stop 1=Starting up 2=Low speed run 3=Normal speed run 4=High speed run 5=Heating support run 6=Cooling support ",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40567,
     "name": "VentSettings.SSAFAutoMode_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0567 · BACnet MSV, 30567 · Operation override · Running mode supply air fan: 0=Off, 1=Manual output, 2=Auto, 3=Manual setpoint, 4=Low speed, 5=Normal speed, 6=High speed Bacnet +1 offset for corresponding Modbus · Modbus reg 0567",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40568,
     "name": "VentSettings.SSAFManualSetpoint_",
     "unit": null,
     "unitRaw": "P/Q",
     "note": "원표기 4x0568 · BACnet AV, 30568 · Operation override · Manual setpoint supply air fan if running mode: Manual setpoint · Modbus reg 0568",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40569,
     "name": "VentSettings.SSAFManualOutput_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0569 · BACnet AV, 30569 · Operation override · Manual output supply air fan if running mode: Manual output · Modbus reg 0569",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40570,
     "name": "VentSettings.SEAFAutoMode_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0570 · BACnet MSV, 30570 · Operation override · Running mode extract air fan: (See signal list for SAFAutoMode) · Modbus reg 0570",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40571,
     "name": "VentSettings.SEAFManualSetpoint_",
     "unit": null,
     "unitRaw": "P/Q",
     "note": "원표기 4x0571 · BACnet AV, 30571 · Operation override · Manual setpoint extract air fan if running mode: Manual setpoint · Modbus reg 0571",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40572,
     "name": "VentSettings.SEAFManualOutput_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0572 · BACnet AV, 30572 · Operation override · Manual output extract air fan if running mode: Manual output · Modbus reg 0572",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40573,
     "name": "VentSettings.SExternalControl_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0573 · BACnet MSV, 30573 · Operation override · External control: Modbus 0=No External control, 1=Extended run speed 1, 2=Extended run speed 2, 3=Extended run speed 3, 4=External stop, 5=External stop with support control, 6=Start Fre",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 45,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40574,
     "name": "VentSettings.SAirUnitServiceStop_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0574 · BACnet MSV, 30574 · Operation override · Stop the air handling unit with No 1 prio. Modbus 0 = No 1 = Yes Bacnet +1 offset for corresponding Modbus · Modbus reg 0574",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40575,
     "name": "VentSettings.SSeqPumpOutdLimitYx(1)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0575 · BACnet AV, 30575 · Unit setting · Outdoor temperature limit to allow pump stop sequence-A · Modbus reg 0575",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40576,
     "name": "VentSettings.SSeqPumpOutdLimitYx(2)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0576 · BACnet AV, 30576 · Unit setting · Outdoor temperature limit to allow pump stop sequence-B · Modbus reg 0576",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40577,
     "name": "VentSettings.SSeqPumpOutdLimitYx(3)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0577 · BACnet AV, 30577 · Unit setting · Outdoor temperature limit to allow pump stop sequence-C · Modbus reg 0577",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40578,
     "name": "VentSettings.SSeqPumpOutdLimitYx(4)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0578 · BACnet AV, 30578 · Unit setting · Outdoor temperature limit to allow pump stop sequence-D · Modbus reg 0578",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40579,
     "name": "VentSettings.SSeqPumpOutdLimitYx(5)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0579 · BACnet AV, 30579 · Unit setting · Outdoor temperature limit to allow pump stop sequence-E · Modbus reg 0579",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40580,
     "name": "VentSettings.SSeqPumpOutdLimitYx(6)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0580 · BACnet AV, 30580 · Unit setting · Outdoor temperature limit to allow pump stop sequence-F · Modbus reg 0580",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40581,
     "name": "VentSettings.SSeqPumpOutdLimitYx(7)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0581 · BACnet AV, 30581 · Unit setting · Outdoor temperature limit to allow pump stop sequence-G · Modbus reg 0581",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40582,
     "name": "VentSettings.SSeqPumpOutdLimitYx(8)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0582 · BACnet AV, 30582 · Unit setting · Outdoor temperature limit to allow pump stop sequence-H · Modbus reg 0582",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40583,
     "name": "VentSettings.SSeqPumpOutdLimitYx(9)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0583 · BACnet AV, 30583 · Unit setting · Outdoor temperature limit to allow pump stop sequence-I · Modbus reg 0583",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40584,
     "name": "VentSettings.SSeqPumpOutdLimitYx(10)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0584 · BACnet AV, 30584 · Unit setting · Outdoor temperature limit to allow pump stop sequence-J · Modbus reg 0584",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40585,
     "name": "VentSettings.SVentControl_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0585 · BACnet MSV, 30585 · Temperature setting · Select temperature control type: Modbus 0=Supply air 1=Supply air outdoor compensated 2=Room cascade 3=Extract air cascade 4=Room (summer) else supply air 5=Extract air (summer) else su",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40586,
     "name": "VentSettings.SFanType_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0586 · BACnet MSV, 30586 · Fan setting · Select fan control type: Modbus 0=Pressure 1=Flow 2=Manual 3=External 4=Supply air pressure with extract air fan slave 5=Supply air pressure with extract air flow slave 6=Extract air pressure w",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40588,
     "name": "VentSettings.SSupplySetpoint_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0588 · BACnet AV, 30588 · Temperature setting · Setpoint supply air temperature when constant supply air temperature function · Modbus reg 0588",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40589,
     "name": "VentSettings.SExtractSetpoint_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0589 · BACnet AV, 30589 · Temperature setting · Setpoint extract air temperature if extract control · Modbus reg 0589",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40590,
     "name": "VentSettings.SSupplySetpointMax_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0590 · BACnet AV, 30590 · Temperature setting · Max limit supply temperature setpoint if cascade control · Modbus reg 0590",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40591,
     "name": "VentSettings.SSupplySetpointMin_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0591 · BACnet AV, 30591 · Temperature setting · Min limit supply temperature setpoint if cascade control · Modbus reg 0591",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40592,
     "name": "VentSettings.SSupplySetpOffsetLow_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0592 · BACnet AV, 30592 · Temperature setting · Offset temperature setpoint if low speed · Modbus reg 0592",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40593,
     "name": "VentSettings.SSupplySetpOffsetHigh_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0593 · BACnet AV, 30593 · Temperature setting · Offset temperature setpoint if high speed · Modbus reg 0593",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 46,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40594,
     "name": "VentSettings.SCurve1X1__",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0594 · BACnet AV, 30594 · Temperature setting · Outdoor compensation curve point 1 sensor value · Modbus reg 0594",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40595,
     "name": "VentSettings.SCurve1X2__",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0595 · BACnet AV, 30595 · Temperature setting · Outdoor compensation curve point 2 sensor value · Modbus reg 0595",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40596,
     "name": "VentSettings.SCurve1X3__",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0596 · BACnet AV, 30596 · Temperature setting · Outdoor compensation curve point 3 sensor value · Modbus reg 0596",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40597,
     "name": "VentSettings.SCurve1X4__",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0597 · BACnet AV, 30597 · Temperature setting · Outdoor compensation curve point 4 sensor value · Modbus reg 0597",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40598,
     "name": "VentSettings.SCurve1X5__",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0598 · BACnet AV, 30598 · Temperature setting · Outdoor compensation curve point 5 sensor value · Modbus reg 0598",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40599,
     "name": "VentSettings.SCurve1X6__",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0599 · BACnet AV, 30599 · Temperature setting · Outdoor compensation curve point 6 sensor value · Modbus reg 0599",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40600,
     "name": "VentSettings.SCurve1X7__",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0600 · BACnet AV, 30600 · Temperature setting · Outdoor compensation curve point 7 sensor value · Modbus reg 0600",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40601,
     "name": "VentSettings.SCurve1X8__",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0601 · BACnet AV, 30601 · Temperature setting · Outdoor compensation curve point 8 sensor value · Modbus reg 0601",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40602,
     "name": "VentSettings.SCurve1Y1__",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0602 · BACnet AV, 30602 · Temperature setting · Outdoor compensation curve point 1 setpoint · Modbus reg 0602",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40603,
     "name": "VentSettings.SCurve1Y2__",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0603 · BACnet AV, 30603 · Temperature setting · Outdoor compensation curve point 2 setpoint · Modbus reg 0603",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40604,
     "name": "VentSettings.SCurve1Y3__",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0604 · BACnet AV, 30604 · Temperature setting · Outdoor compensation curve point 3 setpoint · Modbus reg 0604",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40605,
     "name": "VentSettings.SCurve1Y4__",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0605 · BACnet AV, 30605 · Temperature setting · Outdoor compensation curve point 4 setpoint · Modbus reg 0605",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40606,
     "name": "VentSettings.SCurve1Y5__",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0606 · BACnet AV, 30606 · Temperature setting · Outdoor compensation curve point 5 setpoint · Modbus reg 0606",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40607,
     "name": "VentSettings.SCurve1Y6__",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0607 · BACnet AV, 30607 · Temperature setting · Outdoor compensation curve point 6 setpoint · Modbus reg 0607",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40608,
     "name": "VentSettings.SCurve1Y7__",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0608 · BACnet AV, 30608 · Temperature setting · Outdoor compensation curve point 7 setpoint · Modbus reg 0608",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40609,
     "name": "VentSettings.SCurve1Y8__",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0609 · BACnet AV, 30609 · Temperature setting · Outdoor compensation curve point 8 setpoint · Modbus reg 0609",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40610,
     "name": "VentSettings.SSAFSetpointSelect_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0610 · BACnet MSV, 30610 · Fan setting · Setpoint selection supply air fan: Modbus 0=Constant setpoints 1=Offset of normal speed setpoint Bacnet +1 offset for corresponding Modbus · Modbus reg 0610",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40611,
     "name": "VentSettings.SEAFSetpointSelect_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0611 · BACnet MSV, 30611 · Fan setting · Setpoint selection extract air fan: (See signal list for SAFSetpointSelect) · Modbus reg 0611",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40612,
     "name": "VentSettings.SSAFLowSpeedPressure(0)_",
     "unit": null,
     "unitRaw": "P",
     "note": "원표기 4x0612 · BACnet AV, 30612 · Fan setting · Pressure setpoint supply air fan low speed · Modbus reg 0612",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40613,
     "name": "VentSettings.SSAFNormalSpeedPressure_",
     "unit": null,
     "unitRaw": "P",
     "note": "원표기 4x0613 · BACnet AV, 30613 · Fan setting · Pressure setpoint supply air fan normal speed · Modbus reg 0613",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40614,
     "name": "VentSettings.SSAFHighSpeedPressure_",
     "unit": null,
     "unitRaw": "P",
     "note": "원표기 4x0614 · BACnet AV, 30614 · Fan setting · Pressure setpoint supply air fan high speed · Modbus reg 0614",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40615,
     "name": "VentSettings.SEAFLowSpeedPressure(0)_",
     "unit": null,
     "unitRaw": "P",
     "note": "원표기 4x0615 · BACnet AV, 30615 · Fan setting · Pressure setpoint extract air fan low speed · Modbus reg 0615",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40616,
     "name": "VentSettings.SEAFNormalSpeedPressure_",
     "unit": null,
     "unitRaw": "P",
     "note": "원표기 4x0616 · BACnet AV, 30616 · Fan setting · Pressure setpoint extract air fan normal speed · Modbus reg 0616",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40617,
     "name": "VentSettings.SEAFHighSpeedPressure_",
     "unit": null,
     "unitRaw": "P",
     "note": "원표기 4x0617 · BACnet AV, 30617 · Fan setting · Pressure setpoint extract air fan high speed · Modbus reg 0617",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40618,
     "name": "VentSettings.SSAFLowspeedAirFlow(0)_",
     "unit": null,
     "unitRaw": "Q",
     "note": "원표기 4x0618 · BACnet AV, 30618 · Fan setting · Flow setpoint supply air fan low speed · Modbus reg 0618",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40619,
     "name": "VentSettings.SSAFNormalspeedAirFlow_",
     "unit": null,
     "unitRaw": "Q",
     "note": "원표기 4x0619 · BACnet AV, 30619 · Fan setting · Flow setpoint supply air fan normal speed · Modbus reg 0619",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40620,
     "name": "VentSettings.SSAFHighspeedAirFlow_",
     "unit": null,
     "unitRaw": "Q",
     "note": "원표기 4x0620 · BACnet AV, 30620 · Fan setting · Flow setpoint supply air fan high speed · Modbus reg 0620",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40621,
     "name": "VentSettings.SEAFLowspeedAirFlow(0)_",
     "unit": null,
     "unitRaw": "Q",
     "note": "원표기 4x0621 · BACnet AV, 30621 · Fan setting · Flow setpoint extract air fan low speed · Modbus reg 0621",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40622,
     "name": "VentSettings.SEAFNormalspeedAirFlow_",
     "unit": null,
     "unitRaw": "Q",
     "note": "원표기 4x0622 · BACnet AV, 30622 · Fan setting · Flow setpoint extract air fan normal speed · Modbus reg 0622",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40623,
     "name": "VentSettings.SEAFHighspeedAirFlow_",
     "unit": null,
     "unitRaw": "Q",
     "note": "원표기 4x0623 · BACnet AV, 30623 · Fan setting · Flow setpoint extract air fan high speed · Modbus reg 0623",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40624,
     "name": "VentSettings.SSAFLowSpeedOutput(0)_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0624 · BACnet AV, 30624 · Fan setting · Output signal supply air fan low speed if manual control · Modbus reg 0624",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "MB",
     "instance": 40625,
     "name": "VentSettings.SSAFNormalSpeedOutput_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0625 · BACnet AV, 30625 · Fan setting · Output signal supply air fan normal speed if manual control · Modbus reg 0625",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40626,
     "name": "VentSettings.SSAFHighspeedOutput_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0626 · BACnet AV, 30626 · Fan setting · Output signal supply air fan high speed if manual control · Modbus reg 0626",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40627,
     "name": "VentSettings.SEAFLowSpeedOutput(0)_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0627 · BACnet AV, 30627 · Fan setting · Output signal extract air fan low speed if manual control · Modbus reg 0627",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40628,
     "name": "VentSettings.SEAFNormalSpeedOutput_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0628 · BACnet AV, 30628 · Fan setting · Output signal extract air fan normal speed if manual control · Modbus reg 0628",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40629,
     "name": "VentSettings.SEAFHighspeedOutput_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0629 · BACnet AV, 30629 · Fan setting · Output signal extract air fan high speed if manual control · Modbus reg 0629",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40630,
     "name": "VentSettings.SSAFLowSpeedPressureOffset_",
     "unit": null,
     "unitRaw": "P",
     "note": "원표기 4x0630 · BACnet AV, 30630 · Fan setting · Offset supply air fan low speed if pressure control · Modbus reg 0630",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40631,
     "name": "VentSettings.SSAFHighSpeedPressureOffset_",
     "unit": null,
     "unitRaw": "P",
     "note": "원표기 4x0631 · BACnet AV, 30631 · Fan setting · Offset supply air fan high speed if pressure control · Modbus reg 0631",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40632,
     "name": "VentSettings.SSAFLowSpeedAirFlowOffset_",
     "unit": null,
     "unitRaw": "Q",
     "note": "원표기 4x0632 · BACnet AV, 30632 · Fan setting · Offset supply air fan low speed if flow control · Modbus reg 0632",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40633,
     "name": "VentSettings.SSAFHighSpeedAirFlowOffset_",
     "unit": null,
     "unitRaw": "Q",
     "note": "원표기 4x0633 · BACnet AV, 30633 · Fan setting · Offset supply air fan high speed if flow control · Modbus reg 0633",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40634,
     "name": "VentSettings.SSAFLowSpeedOutputOffset_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0634 · BACnet AV, 30634 · Fan setting · Offset supply air fan low speed if manual control · Modbus reg 0634",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40635,
     "name": "VentSettings.SSAFHighSpeedOutputOffset_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0635 · BACnet AV, 30635 · Fan setting · Offset supply air fan high speed if manual control · Modbus reg 0635",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 47,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40636,
     "name": "VentSettings.SEAFLowSpeedPressureOffset_",
     "unit": null,
     "unitRaw": "P",
     "note": "원표기 4x0636 · BACnet AV, 30636 · Fan setting · Offset extract air fan low speed if pressure control · Modbus reg 0636",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40637,
     "name": "VentSettings.SEAFHighSpeedPressureOffset_",
     "unit": null,
     "unitRaw": "P",
     "note": "원표기 4x0637 · BACnet AV, 30637 · Fan setting · Offset extract air fan high speed if pressure control · Modbus reg 0637",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40638,
     "name": "VentSettings.SEAFLowSpeedAirFlowOffset_",
     "unit": null,
     "unitRaw": "Q",
     "note": "원표기 4x0638 · BACnet AV, 30638 · Fan setting · Offset extract air fan low speed if flow control · Modbus reg 0638",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40639,
     "name": "VentSettings.SEAFHighSpeedAirFlowOffset_",
     "unit": null,
     "unitRaw": "Q",
     "note": "원표기 4x0639 · BACnet AV, 30639 · Fan setting · Offset extract air fan high speed if flow control · Modbus reg 0639",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40640,
     "name": "VentSettings.SEAFLowSpeedOutputOffset_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0640 · BACnet AV, 30640 · Fan setting · Offset extract air fan low speed if manual control · Modbus reg 0640",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40641,
     "name": "VentSettings.SEAFHighSpeedOutputOffset_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0641 · BACnet AV, 30641 · Fan setting · Offset extract air fan high speed if manual control · Modbus reg 0641",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40642,
     "name": "VentSettings.SSAFModeFreeCool_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0642 · BACnet MSV, 30642 · Operation override · Selected speed in free cooling mode supply air fan: Modbus 0=Off/Auto, normal setpoint 1=Manual setpoint 2=Manual output 3=Low speed setpoint 4=Normal speed setpoint 5=High speed setpoin",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40643,
     "name": "VentSettings.SSAFManSetpFreeCool_",
     "unit": null,
     "unitRaw": "P/Q",
     "note": "원표기 4x0643 · BACnet AV, 30643 · Operation override · Manual setpoint in free cooling mode supply air fan · Modbus reg 0643",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40644,
     "name": "VentSettings.SSAFManOutFreeCool_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0644 · BACnet AV, 30644 · Operation override · Manual output in free cooling mode supply air fan · Modbus reg 0644",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40645,
     "name": "VentSettings.SSAFModeFire_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0645 · BACnet MSV, 30645 · Operation override · Selected speed in fire mode supply air fan: (See signal list for SAFModeFreeCool) · Modbus reg 0645",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40646,
     "name": "VentSettings.SSAFManSetpFire_",
     "unit": null,
     "unitRaw": "P/Q",
     "note": "원표기 4x0646 · BACnet AV, 30646 · Operation override · Manual setpoint in fire mode supply air fan · Modbus reg 0646",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40647,
     "name": "VentSettings.SSAFManOutFire_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0647 · BACnet AV, 30647 · Operation override · Manual output in fire mode supply air fan · Modbus reg 0647",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40648,
     "name": "VentSettings.SSAFModeSmoke_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0648 · BACnet MSV, 30648 · Operation override · Selected speed in smoke mode supply air fan: (See signal list for SAFModeFreeCool) · Modbus reg 0648",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40649,
     "name": "VentSettings.SSAFManSetpSmoke_",
     "unit": null,
     "unitRaw": "P/Q",
     "note": "원표기 4x0649 · BACnet AV, 30649 · Operation override · Manual setpoint in smoke mode supply air fan · Modbus reg 0649",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40650,
     "name": "VentSettings.SSAFManOutSmoke_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0650 · BACnet AV, 30650 · Operation override · Manual output in smoke mode supply air fan · Modbus reg 0650",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40651,
     "name": "VentSettings.SSAFModeRecirculation_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0651 · BACnet MSV, 30651 · Operation override · Selected speed in recirculation mode supply air fan: (See signal list for SAFModeFreeCool) · Modbus reg 0651",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40652,
     "name": "VentSettings.SSAFManSetpRecirculation_",
     "unit": null,
     "unitRaw": "P/Q",
     "note": "원표기 4x0652 · BACnet AV, 30652 · Operation override · Manual setpoint in recirculation mode supply air fan · Modbus reg 0652",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40653,
     "name": "VentSettings.SSAFManOutRecirculation_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0653 · BACnet AV, 30653 · Operation override · Manual output in recirculation mode supply air fan · Modbus reg 0653",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40654,
     "name": "VentSettings.SEAFModeFreeCool_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0654 · BACnet MSV, 30654 · Operation override · Selected speed in freecool mode extract air fan: (See signal list for SAFModeFreeCool) · Modbus reg 0654",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40655,
     "name": "VentSettings.SEAFManSetpFreeCool_",
     "unit": null,
     "unitRaw": "P/Q",
     "note": "원표기 4x0655 · BACnet AV, 30655 · Operation override · Manual setpoint in freecool mode extract air fan · Modbus reg 0655",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40656,
     "name": "VentSettings.SEAFManOutFreeCool_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0656 · BACnet AV, 30656 · Operation override · Manual output in freecool mode extract air fan · Modbus reg 0656",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40657,
     "name": "VentSettings.SEAFModeFire_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0657 · BACnet MSV, 30657 · Operation override · Selected speed in fire mode extract air fan: (See signal list for SAFModeFreeCool) · Modbus reg 0657",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40658,
     "name": "VentSettings.SEAFManSetpFire_",
     "unit": null,
     "unitRaw": "P/Q",
     "note": "원표기 4x0658 · BACnet AV, 30658 · Operation override · Manual setpoint in fire mode extract air fan · Modbus reg 0658",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40659,
     "name": "VentSettings.SEAFManOutFire_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0659 · BACnet AV, 30659 · Operation override · Manual output in fire mode extract air fan · Modbus reg 0659",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40660,
     "name": "VentSettings.SEAFModeSmoke_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0660 · BACnet MSV, 30660 · Operation override · Selected speed in smoke mode extract air fan: (See signal list for SAFModeFreeCool) · Modbus reg 0660",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40661,
     "name": "VentSettings.SEAFManSetpSmoke_",
     "unit": null,
     "unitRaw": "P/Q",
     "note": "원표기 4x0661 · BACnet AV, 30661 · Operation override · Manual setpoint in smoke mode extract air fan · Modbus reg 0661",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40662,
     "name": "VentSettings.SEAFManOutSmoke_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0662 · BACnet AV, 30662 · Operation override · Manual output in smoke mode extract air fan · Modbus reg 0662",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40663,
     "name": "VentSettings.SEAFModeRecirculation_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0663 · BACnet MSV, 30663 · Operation override · Selected speed in recirculation mode extract air fan: (See signal list for SAFModeFreeCool) · Modbus reg 0663",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40664,
     "name": "VentSettings.SEAFManSetpRecirculation_",
     "unit": null,
     "unitRaw": "P/Q",
     "note": "원표기 4x0664 · BACnet AV, 30664 · Operation override · Manual setpoint in recirculation mode extract air fan · Modbus reg 0664",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40665,
     "name": "VentSettings.SEAFManOutRecirculation_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0665 · BACnet AV, 30665 · Operation override · Manual output in recirculation mode extract air fan · Modbus reg 0665",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40666,
     "name": "VentSettings.SEAFFrequencyFact_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0666 · BACnet AV, 30666 · Fan setting · Flow slave factor extract air fan if fan control type: Supply air pressure with extract air flow slave · Modbus reg 0666",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 48,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40667,
     "name": "VentSettings.SExtractPIDPband__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0667 · BACnet AV, 30667 · PID setting · P-band extract air temperature · Modbus reg 0667",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40668,
     "name": "VentSettings.SExtractPIDItime__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0668 · BACnet AV, 30668 · PID setting · I-time extract air temperature · Modbus reg 0668",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40669,
     "name": "VentSettings.SSAFPIDPband__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0669 · BACnet AV, 30669 · PID setting · P-band pressure supply air fan · Modbus reg 0669",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40670,
     "name": "VentSettings.SSAFPIDItime__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0670 · BACnet AV, 30670 · PID setting · I-time pressure supply air fan · Modbus reg 0670",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40671,
     "name": "VentSettings.SEAFPIDPband__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0671 · BACnet AV, 30671 · PID setting · P-band pressure extract air fan · Modbus reg 0671",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40672,
     "name": "VentSettings.SEAFPIDItime__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0672 · BACnet AV, 30672 · PID setting · I-time pressure extract air fan · Modbus reg 0672",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40673,
     "name": "VentSettings.SFrostPID1PBand(0)__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0673 · BACnet AV, 30673 · PID setting · P-band freeze protection 1 · Modbus reg 0673",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40674,
     "name": "VentSettings.SFrostPID1ITime(0)__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0674 · BACnet AV, 30674 · PID setting · I-time freeze protection 1 · Modbus reg 0674",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40675,
     "name": "VentSettings.SFrostPID2Pband__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0675 · BACnet AV, 30675 · PID setting · P-band freeze protection 2 · Modbus reg 0675",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40676,
     "name": "VentSettings.SFrostPID2ITime__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0676 · BACnet AV, 30676 · PID setting · I-time freeze protection 2 · Modbus reg 0676",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40677,
     "name": "VentSettings.SFrostPID3Pband__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0677 · BACnet AV, 30677 · PID setting · P-band freeze protection 3 · Modbus reg 0677",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40678,
     "name": "VentSettings.SFrostPID3ITime__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0678 · BACnet AV, 30678 · PID setting · I-time freeze protection 3 · Modbus reg 0678",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40679,
     "name": "VentSettings.SCO2PIDPband__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0679 · BACnet AV, 30679 · PID setting · P-band CO₂ · Modbus reg 0679",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40680,
     "name": "VentSettings.SCO2PIDItime__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0680 · BACnet AV, 30680 · PID setting · I-time CO₂ · Modbus reg 0680",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40681,
     "name": "VentSettings.SRoomPIDPband__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0681 · BACnet AV, 30681 · PID setting · P-band room temperature · Modbus reg 0681",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40682,
     "name": "VentSettings.SRoomPIDItime__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0682 · BACnet AV, 30682 · PID setting · I-time room temperature · Modbus reg 0682",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40683,
     "name": "VentSettings.SDeIcePIDPband__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0683 · BACnet AV, 30683 · PID setting · P-band defrosting · Modbus reg 0683",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40684,
     "name": "VentSettings.SDeIcePIDItime__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0684 · BACnet AV, 30684 · PID setting · I-time defrosting · Modbus reg 0684",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40685,
     "name": "VentSettings.SHumidityPIDPband__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0685 · BACnet AV, 30685 · PID setting · P-band humidity control · Modbus reg 0685",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40686,
     "name": "VentSettings.SHumidityPIDItime__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0686 · BACnet AV, 30686 · PID setting · I-time humidity control · Modbus reg 0686",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40687,
     "name": "VentSettings.SExtraPIDPband__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0687 · BACnet AV, 30687 · PID setting · P-band extra controller · Modbus reg 0687",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40688,
     "name": "VentSettings.SExtraPIDItime__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0688 · BACnet AV, 30688 · PID setting · I-time extra controller · Modbus reg 0688",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40689,
     "name": "VentSettings.SSAFAirFlowPIDPband__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0689 · BACnet AV, 30689 · PID setting · P-band flow supply air fan · Modbus reg 0689",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40690,
     "name": "VentSettings.SSAFPIDItime__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0690 · BACnet AV, 30690 · PID setting · I-time flow supply air fan · Modbus reg 0690",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40691,
     "name": "VentSettings.SEAFAirFlowPIDPband__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0691 · BACnet AV, 30691 · PID setting · P-band flow extract air fan · Modbus reg 0691",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40692,
     "name": "VentSettings.SEAFPIDItime__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0692 · BACnet AV, 30692 · PID setting · I-time flow extract air fan · Modbus reg 0692",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40693,
     "name": "VentSettings.SSeqY1PIDPband__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0693 · BACnet AV, 30693 · PID setting · P-band sequence-A · Modbus reg 0693",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40694,
     "name": "VentSettings.SSeqY1PIDITime__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0694 · BACnet AV, 30694 · PID setting · I-time sequence-A · Modbus reg 0694",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40695,
     "name": "VentSettings.SSeqY2PIDPband__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0695 · BACnet AV, 30695 · PID setting · P-band sequence-B · Modbus reg 0695",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40696,
     "name": "VentSettings.SSeqY2PIDITime__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0696 · BACnet AV, 30696 · PID setting · I-time sequence-B · Modbus reg 0696",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40697,
     "name": "VentSettings.SSeqY3PIDPband__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0697 · BACnet AV, 30697 · PID setting · P-band sequence-C · Modbus reg 0697",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40698,
     "name": "VentSettings.SSeqY3PIDITime__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0698 · BACnet AV, 30698 · PID setting · I-time sequence-C · Modbus reg 0698",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40699,
     "name": "VentSettings.SSeqY4PIDPband__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0699 · BACnet AV, 30699 · PID setting · P-band sequence-D · Modbus reg 0699",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40700,
     "name": "VentSettings.SSeqY4PIDITime__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0700 · BACnet AV, 30700 · PID setting · I-time sequence-D · Modbus reg 0700",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40701,
     "name": "VentSettings.SSeqY5PIDPband__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0701 · BACnet AV, 30701 · PID setting · P-band sequence-E · Modbus reg 0701",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40702,
     "name": "VentSettings.SSeqY5PIDITime__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0702 · BACnet AV, 30702 · PID setting · I-time sequence-E · Modbus reg 0702",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40703,
     "name": "VentSettings.SSeqY6PIDPband__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0703 · BACnet AV, 30703 · PID setting · P-band sequence-F · Modbus reg 0703",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40704,
     "name": "VentSettings.SSeqY6PIDITime__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0704 · BACnet AV, 30704 · PID setting · I-time sequence-F · Modbus reg 0704",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40705,
     "name": "VentSettings.SSeqY7PIDPband__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0705 · BACnet AV, 30705 · PID setting · P-band sequence-G · Modbus reg 0705",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40706,
     "name": "VentSettings.SSeqY7PIDITime__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0706 · BACnet AV, 30706 · PID setting · I-time sequence-G · Modbus reg 0706",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40707,
     "name": "VentSettings.SSeqY8PIDPband__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0707 · BACnet AV, 30707 · PID setting · P-band sequence-H · Modbus reg 0707",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40708,
     "name": "VentSettings.SSeqY8PIDITime__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0708 · BACnet AV, 30708 · PID setting · I-time sequence-H · Modbus reg 0708",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40709,
     "name": "VentSettings.SSeqY9PIDPband__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0709 · BACnet AV, 30709 · PID setting · P-band sequence-I · Modbus reg 0709",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40710,
     "name": "VentSettings.SSeqY9PIDITime__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0710 · BACnet AV, 30710 · PID setting · I-time sequence-I · Modbus reg 0710",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40711,
     "name": "VentSettings.SSeqY10PIDPband__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0711 · BACnet AV, 30711 · PID setting · P-band sequence-J · Modbus reg 0711",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40712,
     "name": "VentSettings.SSeqY10PIDITime__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0712 · BACnet AV, 30712 · PID setting · I-time sequence-J · Modbus reg 0712",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 49,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40713,
     "name": "VentSettings.SAOSelectHumidity__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0713 · BACnet MSV, 30713 · Operation override · Control mode humidity control: Modbus 0=Off 1=Manual 2=Auto Bacnet +1 offset for corresponding Modbus · Modbus reg 0713",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40714,
     "name": "VentSettings.SAOManualHumidity__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0714 · BACnet AV, 30714 · Operation override · Control signal humidity control if manual mode · Modbus reg 0714",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40715,
     "name": "VentSettings.SAOSelectExtraController__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0715 · BACnet MSV, 30715 · Operation override · Control mode extra controller: (See signal list for AOSelect Humidity) _ · Modbus reg 0715",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40716,
     "name": "VentSettings.SAOManualExtraController__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0716 · BACnet AV, 30716 · Operation override · Control signal extra controller if manual mode · Modbus reg 0716",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40717,
     "name": "VentSettings.SAOSelectSequenceY1__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0717 · BACnet MSV, 30717 · Operation override · Control mode SEQ-A: (See signal list for AOSelect Humidity) _ · Modbus reg 0717",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40718,
     "name": "VentSettings.SAOManualSequenceY1__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0718 · BACnet AV, 30718 · Operation override · Control signal SEQ-A if manual mode · Modbus reg 0718",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40719,
     "name": "VentSettings.SAOSelectSequenceY2__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0719 · BACnet MSV, 30719 · Operation override · Control mode SEQ-B: (See signal list for AOSelect Humidity) _ · Modbus reg 0719",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40720,
     "name": "VentSettings.SAOManualSequenceY2__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0720 · BACnet AV, 30720 · Operation override · Control signal SEQ-B if manual mode · Modbus reg 0720",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40721,
     "name": "VentSettings.SAOSelectSequenceY3__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0721 · BACnet MSV, 30721 · Operation override · Control mode SEQ-C: (See signal list for AOSelect Humidity) _ · Modbus reg 0721",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40722,
     "name": "VentSettings.SAOManualSequenceY3__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0722 · BACnet AV, 30722 · Operation override · Control signal SEQ-C if manual mode · Modbus reg 0722",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40723,
     "name": "VentSettings.SAOSelectSequenceY4__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0723 · BACnet MSV, 30723 · Operation override · Control mode SEQ-D: (See signal list for AOSelect Humidity) _ · Modbus reg 0723",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40724,
     "name": "VentSettings.SAOManualSequenceY4__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0724 · BACnet AV, 30724 · Operation override · Control signal SEQ-D if manual mode · Modbus reg 0724",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40725,
     "name": "VentSettings.SAOSelectSequenceY5__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0725 · BACnet MSV, 30725 · Operation override · Control mode SEQ-E: (See signal list for AOSelect Humidity) _ · Modbus reg 0725",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40726,
     "name": "VentSettings.SAOManualSequenceY5__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0726 · BACnet AV, 30726 · Operation override · Control signal SEQ-E if manual mode · Modbus reg 0726",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40727,
     "name": "VentSettings.SAOSelectSequenceY6__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0727 · BACnet MSV, 30727 · Operation override · Control mode SEQ-F: (See signal list for AOSelect Humidity) _ · Modbus reg 0727",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40728,
     "name": "VentSettings.SAOManualSequenceY6__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0728 · BACnet AV, 30728 · Operation override · Control signal SEQ-F if manual mode · Modbus reg 0728",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40729,
     "name": "VentSettings.SAOSelectSequenceY7__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0729 · BACnet MSV, 30729 · Operation override · Control mode SEQ-G: (See signal list for AOSelect Humidity) _ · Modbus reg 0729",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40730,
     "name": "VentSettings.SAOManualSequenceY7__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0730 · BACnet AV, 30730 · Operation override · Control signal SEQ-G if manual mode · Modbus reg 0730",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40731,
     "name": "VentSettings.SAOSelectSequenceY8__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0731 · BACnet MSV, 30731 · Operation override · Control mode SEQ-H: (See signal list for AOSelect Humidity) _ · Modbus reg 0731",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40732,
     "name": "VentSettings.SAOManualSequenceY8__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0732 · BACnet AV, 30732 · Operation override · Control signal SEQ-H if manual mode · Modbus reg 0732",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40733,
     "name": "VentSettings.SAOSelectSequenceY9__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0733 · BACnet MSV, 30733 · Operation override · Control mode SEQ-I: (See signal list for AOSelect Humidity) _ · Modbus reg 0733",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40734,
     "name": "VentSettings.SAOManualSequenceY9__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0734 · BACnet AV, 30734 · Operation override · Control signal SEQ-I if manual mode · Modbus reg 0734",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40735,
     "name": "VentSettings.SAOSelectSequenceY10__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0735 · BACnet MSV, 30735 · Operation override · Control mode SEQ-J: (See signal list for AOSelect Humidity) _ · Modbus reg 0735",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40736,
     "name": "VentSettings.SAOManualSequenceY10__",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0736 · BACnet AV, 30736 · Operation override · Control signal SEQ-J if manual mode · Modbus reg 0736",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40737,
     "name": "VentSettings.SFreeCoolDayLimit_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0737 · BACnet AV, 30737 · Free cooling · Outdoor temperature min limit during day to allow start of free cooling · Modbus reg 0737",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40738,
     "name": "VentSettings.SFreeCoolHighLimit_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0738 · BACnet AV, 30738 · Free cooling · Outdoor temperature max limit during night to stop free cooling · Modbus reg 0738",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40739,
     "name": "VentSettings.SFreeCoolLowLimit_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0739 · BACnet AV, 30739 · Free cooling · Outdoor temperature min limit during night to stop free cooling · Modbus reg 0739",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40740,
     "name": "VentSettings.SFreeCoolRoomLimit_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0740 · BACnet AV, 30740 · Free cooling · Room temperature min limit during night to stop free cooling · Modbus reg 0740",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40741,
     "name": "VentSettings.SFreeCoolStartTime_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0741 · BACnet AV, 30741 · Free cooling · Start hour free cooling (00-24) · Modbus reg 0741",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40742,
     "name": "VentSettings.SFreeCoolStopTime_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0742 · BACnet AV, 30742 · Free cooling · Stop hour free cooling (00-24) · Modbus reg 0742",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 50,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40743,
     "name": "VentSettings.SFreeCoolHeatBlockTime_",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0743 · BACnet AV, 30743 · Free cooling · Time to block heat output after free cooling · Modbus reg 0743",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40744,
     "name": "VentSettings.SCO2StartLimit_",
     "unit": "ppm",
     "unitRaw": "ppm",
     "note": "원표기 4x0744 · BACnet AV, 30744 · CO₂ · Start limit CO₂ fan start/stop function · Modbus reg 0744",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40745,
     "name": "VentSettings.SCO2DemandDiff_",
     "unit": "ppm",
     "unitRaw": "ppm",
     "note": "원표기 4x0745 · BACnet AV, 30745 · CO₂ · Hysteresis to stop CO₂ fan start/stop function · Modbus reg 0745",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40746,
     "name": "VentSettings.SCO2Setpoint_",
     "unit": "ppm",
     "unitRaw": "ppm",
     "note": "원표기 4x0746 · BACnet AV, 30746 · CO₂ · Setpoint CO₂ mixing damper function · Modbus reg 0746",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40747,
     "name": "VentSettings.SCO2MinTime_",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0747 · BACnet AV, 30747 · CO₂ · Min run time CO₂ fan start/stop function · Modbus reg 0747",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40748,
     "name": "VentSettings.SNeedControl_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0748 · BACnet AV, 30748 · Support control · Enable support control if the unit is stopped · Modbus reg 0748",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40749,
     "name": "VentSettings.SNeedHeatStart_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0749 · BACnet AV, 30749 · Support control · Room temperature to start the unit if support heating is active · Modbus reg 0749",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40750,
     "name": "VentSettings.SNeedHeatStop_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0750 · BACnet AV, 30750 · Support control · Room temperature to stop the unit if support heating is active · Modbus reg 0750",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40751,
     "name": "VentSettings.SNeedCoolStart_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0751 · BACnet AV, 30751 · Support control · Room temperature to start the unit if support cooling is active · Modbus reg 0751",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40752,
     "name": "VentSettings.SNeedCoolStop_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0752 · BACnet AV, 30752 · Support control · Room temperature for stop the unit if support cooling is active · Modbus reg 0752",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40753,
     "name": "VentSettings.SNeedMinTime_",
     "unit": "min",
     "unitRaw": "min",
     "note": "원표기 4x0753 · BACnet AV, 30753 · Support control · Min run time support control · Modbus reg 0753",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40754,
     "name": "VentSettings.SFireDampersAutoMode_",
     "unit": null,
     "unitRaw": "-",
     "note": "원표기 4x0754 · BACnet MSV, 30754 · Operation override · Running mode fire damper: Modbus 0=Close 1=Open 2=Auto Bacnet +1 offset for corresponding Modbus · Modbus reg 0754",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40755,
     "name": "VentSettings.SDeIcingSetpoint_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0755 · BACnet AV, 30756 · Unit setting · Setpoint temperature defrosting · Modbus reg 0755",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40756,
     "name": "VentSettings.SDeIcingHyst_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0756 · BACnet AV, 30757 · Unit setting · Hysteresis to stop defrosting · Modbus reg 0756",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40757,
     "name": "VentSettings.SDeIcingMinTime_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0757 · BACnet AV, 30758 · Unit setting · Min run time defrosting · Modbus reg 0757",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40758,
     "name": "VentSettings.SDeIcingSAFTempStop_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0758 · BACnet AV, 30758 · Unit setting · Outdoor temperature min limit to stop supply air fan when defrosting · Modbus reg 0758",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40759,
     "name": "VentSettings.SHumiditySetpoint_",
     "unit": "percentRH",
     "unitRaw": "%RH",
     "note": "원표기 4x0759 · BACnet AV, 30759 · Humidity control · Setpoint humidity room/extract air · Modbus reg 0759",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40760,
     "name": "VentSettings.SHumidityMaxDuct_",
     "unit": "percentRH",
     "unitRaw": "%RH",
     "note": "원표기 4x0760 · BACnet AV, 30760 · Humidity control · Max limit humidity supply air · Modbus reg 0760",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40761,
     "name": "VentSettings.SHumidityHyst_",
     "unit": "percentRH",
     "unitRaw": "%RH",
     "note": "원표기 4x0761 · BACnet AV, 30761 · Humidity control · Hysteresis to start humidity control after stop max limitation · Modbus reg 0761",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40762,
     "name": "VentSettings.SHumidityMaxDiff_",
     "unit": "percentRH",
     "unitRaw": "%RH",
     "note": "원표기 4x0762 · BACnet AV, 30762 · Alarm setting · Alarm limit deviation alarm humidity control · Modbus reg 0762",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40763,
     "name": "VentSettings.SHumidityStartLimit_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0763 · BACnet AV, 30763 · Humidity control · Step start point humidity control · Modbus reg 0763",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40764,
     "name": "VentSettings.SHumidityStopLimit_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0764 · BACnet AV, 30764 · Humidity control · Step stop point humidity control · Modbus reg 0764",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40765,
     "name": "VentSettings.SRoomSetP_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0765 · BACnet AV, 30765 · Temperature setting · Setpoint room temperature if room temperature control · Modbus reg 0765",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40766,
     "name": "VentSettings.SFrostProtSPRun(0)_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0766 · BACnet AV, 30766 · Alarm setting · Alarm limit freeze protection alarm 1 · Modbus reg 0766",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40767,
     "name": "VentSettings.SFrostProtSPStop(0)_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0767 · BACnet AV, 30767 · Unit setting · Setpoint freeze protection 1 if standby mode · Modbus reg 0767",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40768,
     "name": "VentSettings.SFrostProtPGain(0)_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0768 · BACnet AV, 30768 · Unit setting · P-band freeze protection 1 if running mode (setpoint=alarm limit+P-band) · Modbus reg 0768",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40769,
     "name": "VentSettings.SFrostProtSPRun(1)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0769 · BACnet AV, 30769 · Alarm setting · Alarm limit freeze protection alarm 2 · Modbus reg 0769",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40770,
     "name": "VentSettings.SFrostProtSPStop(1)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0770 · BACnet AV, 30770 · Unit setting · Setpoint freeze protection 2 if standby mode · Modbus reg 0770",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40771,
     "name": "VentSettings.SFrostProtPGain(1)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0771 · BACnet AV, 30771 · Unit setting · P-band freeze protection 2 if running mode (setpoint=alarm limit+P-band) · Modbus reg 0771",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40772,
     "name": "VentSettings.SFrostProtSPRun(2)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0772 · BACnet AV, 30772 · Alarm setting · Alarm limit freeze protection alarm 3 · Modbus reg 0772",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40773,
     "name": "VentSettings.SFrostProtSPStop(2)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0773 · BACnet AV, 30773 · Unit setting · Setpoint freeze protection 3 if standby mode · Modbus reg 0773",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40774,
     "name": "VentSettings.SFrostProtPGain(2)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0774 · BACnet AV, 30774 · Unit setting · P-band freeze protection 3 if running mode (setpoint=alarm limit+P-band) · Modbus reg 0774",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40775,
     "name": "VentSettings.SExtraControllerSetP_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0775 · BACnet AV, 30775 · Extra controller · Setpoint extra controller · Modbus reg 0775",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 51,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40776,
     "name": "VentSettings.SExtraControllerMode_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0776 · BACnet MSV, 30776 · Extra controller · Control mode extra controller Modbus 0=Heating Controller 1=Cooling Controller Bacnet +1 offset for corresponding Modbus · Modbus reg 0776",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40777,
     "name": "VentSettings.SSumAlarm1(0)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0777 · BACnet MSV, 30777 · Unit setting · Setting for sum alarm 1 (alarm levels) Modbus 0=Off 1=A+B+C 2=A+B 3=B+C 4=A+C 5=A 6=B 7=C Bacnet +1 offset for corresponding Modbus · Modbus reg 0777",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40778,
     "name": "VentSettings.SSumAlarm2_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0778 · BACnet MSV, 30778 · Unit setting · Setting for sum alarm 2 (alarm levels) (See signal list for SumAlarm1(0)) · Modbus reg 0778",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40779,
     "name": "VentSettings.SAlarmOutput_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0779 · BACnet AV, 30779 · Unit setting · Setting of alarm number used for universal alarm output Status: 0=Off 1=AlaPt(1)=Ala MalfunctionSAF1 _ 2=AlaPt(2)=Ala MalfunctionSAF2 _ etc. · Modbus reg 0779",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40780,
     "name": "VentSettings.SSupplyMaxDiff_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0780 · BACnet AV, 30780 · Alarm setting · Alarm limit deviation alarm supply air temperature · Modbus reg 0780",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40781,
     "name": "VentSettings.SSupplyHighAlarmLimit_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0781 · BACnet AV, 30781 · Alarm setting · Alarm limit high supply air temperature · Modbus reg 0781",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40782,
     "name": "VentSettings.SSupplyLowAlarmLimit_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0782 · BACnet AV, 30782 · Alarm setting · Alarm limit low supply air temperature · Modbus reg 0782",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40783,
     "name": "VentSettings.SEfficiencyLowLimit_",
     "unit": "percent",
     "unitRaw": "%",
     "note": "원표기 4x0783 · BACnet AV, 30783 · Alarm setting · Alarm limit low efficiency exchanger · Modbus reg 0783",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40784,
     "name": "VentSettings.SRoomHighLimit_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0784 · BACnet AV, 30784 · Alarm setting · Alarm limit high room temperature · Modbus reg 0784",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40785,
     "name": "VentSettings.SRoomLowLimit_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0785 · BACnet AV, 30785 · Alarm setting · Alarm limit low room temperature · Modbus reg 0785",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40786,
     "name": "VentSettings.SExtractAirTempHigh_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0786 · BACnet AV, 30786 · Alarm setting · Alarm limit high extract air temperature · Modbus reg 0786",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40787,
     "name": "VentSettings.SExtractAirTempLow_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0787 · BACnet AV, 30787 · Alarm setting · Alarm limit low extract air temperature · Modbus reg 0787",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40788,
     "name": "VentSettings.SSAFMaxDiffPressure_",
     "unit": null,
     "unitRaw": "P",
     "note": "원표기 4x0788 · BACnet AV, 30788 · Alarm setting · Alarm limit deviation alarm supply air fan · Modbus reg 0788",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40789,
     "name": "VentSettings.SEAFMaxDiffPressure_",
     "unit": null,
     "unitRaw": "P",
     "note": "원표기 4x0789 · BACnet AV, 30789 · Alarm setting · Alarm limit deviation alarm extract air fan · Modbus reg 0789",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40790,
     "name": "VentSettings.SRecircSetP_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0790 · BACnet AV, 30790 · Recirculation · Setpoint recirculation if temperature control · Modbus reg 0790",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40791,
     "name": "VentSettings.SRecircTempControl_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0791 · BACnet MSV, 30791 · Recirculation · Supply air temperature control if recirculation: Modbus 0=No temperature control 1=Heating/cooling 2=Only heating 3=Only cooling Bacnet +1 offset for corresponding Modbus · Modbus reg 0791",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40792,
     "name": "VentSettings.SRecircMaxRoomTemp_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0792 · BACnet AV, 30792 · Recirculation · If higher room temp when Recirculation run recirculation damper is closed and fresh air damper is opend · Modbus reg 0792",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40793,
     "name": "VentSettings.SRecircFreeCool_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0793 · BACnet AV, 30793 · Recirculation · Allow free cooling if recirculation · Modbus reg 0793",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 52,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40794,
     "name": "VentSettings.SRecircSAFOffset_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0794 · BACnet AV, 30794 · Recirculation · Offset pressure/flow supply air fan if recirculation · Modbus reg 0794",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40795,
     "name": "VentSettings.SRecircEAFOffset_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0795 · BACnet AV, 30795 · Recirculation · Offset pressure/flow extract air fan if recirculation (this is not used) · Modbus reg 0795",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40796,
     "name": "VentSettings.SRecircSetPOffset_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0796 · BACnet AV, 30796 · Recirculation · Offset for recirculation setpoint · Modbus reg 0796",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40797,
     "name": "VentSettings.SFilterAlarmTime_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0797 · BACnet AV, 30797 · Alarm setting · Time (in months) for alarm service interval counter · Modbus reg 0797",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40798,
     "name": "VentSettings.SExtraSensor1HighLimit(0)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0798 · BACnet AV, 30798 · Alarm setting · Alarm high limit extra sensor 1 · Modbus reg 0798",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40799,
     "name": "VentSettings.SExtraSensor2HighLimit_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0799 · BACnet AV, 30799 · Alarm setting · Alarm high limit extra sensor 2 · Modbus reg 0799",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40800,
     "name": "VentSettings.SExtraSensor3HighLimit_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0800 · BACnet AV, 30800 · Alarm setting · Alarm high limit extra sensor 3 · Modbus reg 0800",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40801,
     "name": "VentSettings.SExtraSensor4HighLimit_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0801 · BACnet AV, 30801 · Alarm setting · Alarm high limit extra sensor 4 · Modbus reg 0801",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40802,
     "name": "VentSettings.SExtraSensor5HighLimit_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0802 · BACnet AV, 30802 · Alarm setting · Alarm high limit extra sensor 5 · Modbus reg 0802",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40803,
     "name": "VentSettings.SExtraSensor1LowLimit(0)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0803 · BACnet AV, 30803 · Alarm setting · Alarm low limit extra sensor 1 · Modbus reg 0803",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40804,
     "name": "VentSettings.SExtraSensor2LowLimit_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0804 · BACnet AV, 30804 · Alarm setting · Alarm low limit extra sensor 2 · Modbus reg 0804",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40805,
     "name": "VentSettings.SExtraSensor3LowLimit_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0805 · BACnet AV, 30805 · Alarm setting · Alarm low limit extra sensor 3 · Modbus reg 0805",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40806,
     "name": "VentSettings.SExtraSensor4LowLimit_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0806 · BACnet AV, 30806 · Alarm setting · Alarm low limit extra sensor 4 · Modbus reg 0806",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40807,
     "name": "VentSettings.SExtraSensor5LowLimit_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0807 · BACnet AV, 30807 · Alarm setting · Alarm low limit extra sensor 5 · Modbus reg 0807",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40808,
     "name": "VentSettings.SSelectedSensor1(0)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0808 · BACnet AV, 30808 · Alarm setting · Select sensor 1 for high & low limit selected sensor alarm 0 = Not active 1 = A AI OutDoorTemp _ _ .... · Modbus reg 0808",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40809,
     "name": "VentSettings.SSelectedSensor1HighLimit(0)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0809 · BACnet AV, 30809 · Alarm setting · Alarm high limit selected sensor 1 · Modbus reg 0809",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40810,
     "name": "VentSettings.SSelectedSensor1LowLimit(0)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0810 · BACnet AV, 30810 · Alarm setting · Alarm low limit selected sensor 1 · Modbus reg 0810",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40811,
     "name": "VentSettings.SSelectedSensor2_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0811 · BACnet AV, 30811 · Alarm setting · Select sensor 2 for high & low limit selected sensor alarm 0 = Not active 1 = A AI OutDoorTemp _ _ .... · Modbus reg 0811",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40812,
     "name": "VentSettings.SSelectedSensor2HighLimit_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0812 · BACnet AV, 30812 · Alarm setting · Alarm high limit selected sensor 2 · Modbus reg 0812",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40813,
     "name": "VentSettings.SSelectedSensor2LowLimit_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0813 · BACnet AV, 30813 · Alarm setting · Alarm low limit selected sensor 2 · Modbus reg 0813",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40814,
     "name": "VentSettings.SSupplyPIDFreeze_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0814 · BACnet MSV, 30814 · Unit setting · Freeze supply temperature PID control · Modbus reg 0814",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40815,
     "name": "VentSettings.SFanComp1X1(0)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0815 · BACnet AV, 30815 · Fan compensation curve · Curve 1 point 1 sensor value · Modbus reg 0815",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40816,
     "name": "VentSettings.SFanComp1Y1(0)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0816 · BACnet AV, 30816 · Fan compensation curve · Curve 1 point 1 setpoint compensation · Modbus reg 0816",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40817,
     "name": "VentSettings.SFanComp1X2(0)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0817 · BACnet AV, 30817 · Fan compensation curve · Curve 1 point 2 sensor value · Modbus reg 0817",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40818,
     "name": "VentSettings.SFanComp1Y2(0)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0818 · BACnet AV, 30818 · Fan compensation curve · Curve 1 point 2 setpoint compensation · Modbus reg 0818",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40819,
     "name": "VentSettings.SFanComp1X3(0)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0819 · BACnet AV, 30819 · Fan compensation curve · Curve 1 point 3 sensor value · Modbus reg 0819",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40820,
     "name": "VentSettings.SFanComp1Y3(0)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0820 · BACnet AV, 30820 · Fan compensation curve · Curve 1 point 3 setpoint compensation · Modbus reg 0820",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40821,
     "name": "VentSettings.SFanComp2X1_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0821 · BACnet AV, 30821 · Fan compensation curve · Curve 2 point 1 sensor value · Modbus reg 0821",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40822,
     "name": "VentSettings.SFanComp2Y1_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0822 · BACnet AV, 30822 · Fan compensation curve · Curve 2 point 1 setpoint compensation · Modbus reg 0822",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40823,
     "name": "VentSettings.SFanComp2X2_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0823 · BACnet AV, 30823 · Fan compensation curve · Curve 2 point 2 sensor value · Modbus reg 0823",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40824,
     "name": "VentSettings.SFanComp2Y2_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0824 · BACnet AV, 30824 · Fan compensation curve · Curve 2 point 2 setpoint compensation · Modbus reg 0824",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40825,
     "name": "VentSettings.SFanComp2X3_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0825 · BACnet AV, 30825 · Fan compensation curve · Curve 2 point 3 sensor value · Modbus reg 0825",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40826,
     "name": "VentSettings.SFanComp2Y3_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0826 · BACnet AV, 30826 · Fan compensation curve · Curve 2 point 3 setpoint compensation · Modbus reg 0826",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40827,
     "name": "VentSettings.SFanComp3X1_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0827 · BACnet AV, 30827 · Fan compensation curve · Curve 3 point 1 sensor value · Modbus reg 0827",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40828,
     "name": "VentSettings.SFanComp3Y1_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0828 · BACnet AV, 30828 · Fan compensation curve · Curve 3 point 1 setpoint compensation · Modbus reg 0828",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40829,
     "name": "VentSettings.SFanComp3X2_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0829 · BACnet AV, 30829 · Fan compensation curve · Curve 3 point 2 sensor value · Modbus reg 0829",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40830,
     "name": "VentSettings.SFanComp3Y2_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0830 · BACnet AV, 30830 · Fan compensation curve · Curve 3 point 2 setpoint compensation · Modbus reg 0830",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40831,
     "name": "VentSettings.SFanComp3X3_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0831 · BACnet AV, 30831 · Fan compensation curve · Curve 3 point 3 sensor value · Modbus reg 0831",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40832,
     "name": "VentSettings.SFanComp3Y3_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0832 · BACnet AV, 30832 · Fan compensation curve · Curve 3 point 3 setpoint compensation · Modbus reg 0832",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40833,
     "name": "VentSettings.SNeutralZone_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0833 · BACnet AV, 30833 · Temperature setting · Neutral zone around supply setpoint before heating and cooling. · Modbus reg 0833",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40834,
     "name": "VentSettings.SFreeCoolSAFOffset_",
     "unit": null,
     "unitRaw": "P/Q",
     "note": "원표기 4x0834 · BACnet AV, 30834 · Free cooling · Setpoint offset supply air fan if free cooling · Modbus reg 0834",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40835,
     "name": "VentSettings.SFreeCoolEAFOffset_",
     "unit": null,
     "unitRaw": "P/Q",
     "note": "원표기 4x0835 · BACnet AV, 30835 · Free cooling · Setpoint offset extract air fan if free cooling · Modbus reg 0835",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 53,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40838,
     "name": "VentSettings.SFilterGuard1LimitX2__",
     "unit": null,
     "unitRaw": "Q",
     "note": "원표기 4x0838 · BACnet AV, 30838 · Alarm setting · Supply air filter, filter air flow (reference point for calculation of alarm limit) · Modbus reg 0838",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40839,
     "name": "VentSettings.SFilterGuard1LimitY2__",
     "unit": null,
     "unitRaw": "P",
     "note": "원표기 4x0839 · BACnet AV, 30839 · Alarm setting · Supply air filter, final pressure drop at filter air flow (reference point for calculation of alarm limit) · Modbus reg 0839",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40842,
     "name": "VentSettings.SFilterGuard2LimitX2__",
     "unit": null,
     "unitRaw": "Q",
     "note": "원표기 4x0842 · BACnet AV, 30842 · Alarm setting · Extract air filter, filter air flow (reference point for calculation of alarm limit) · Modbus reg 0842",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40843,
     "name": "VentSettings.SFilterGuard2LimitY2__",
     "unit": null,
     "unitRaw": "P",
     "note": "원표기 4x0843 · BACnet AV, 30843 · Alarm setting · Extract air filter, final pressure drop at filter air flow (reference point for calculation of alarm limit) · Modbus reg 0843",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40844,
     "name": "VentSettings.SSummerModeSupplySetpoint_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0844 · BACnet AV, 30844 · Summer setting · Supply air temp setpoint at summer time · Modbus reg 0844",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40845,
     "name": "VentSettings.SSummerModeOutdoortemp_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0845 · BACnet AV, 30845 · Summer setting · Outdoor temp for switching between summer and winter mode · Modbus reg 0845",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40846,
     "name": "VentSettings.SSummerModeStartDate_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0846 · Summer setting · Date for start of summer period · Modbus reg 0846",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40847,
     "name": "VentSettings.SSummerModeStartMonth_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0847 · Summer setting · Month for start of summer period · Modbus reg 0847",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40848,
     "name": "VentSettings.SSummerModeStopDate_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0848 · Summer setting · Date for stop of summer period · Modbus reg 0848",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40849,
     "name": "VentSettings.SSummerModeStopMonth_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0849 · Summer setting · Month for stop of summer period · Modbus reg 0849",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40850,
     "name": "VentActual.ABMSOutDoorTemp__",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0850 · BACnet AV, 30850 · AI function · Outdoor temperature sent from BMS system · Modbus reg 0850",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40851,
     "name": "VentSettings.SEnergyHeaterLeakagedT_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0851 · BACnet AV, 30851 · Energy insight · Alarm limit in delta T, for leakage heater valve · Modbus reg 0851",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40852,
     "name": "VentSettings.SZone1SetP(0)_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0852 · BACnet AV, 30852 · Temperature setting · Setpoint zone 1 air temperature · Modbus reg 0852",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40853,
     "name": "VentSettings.SZone2SetP_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0853 · BACnet AV, 30853 · Temperature setting · Setpoint zone 2 air temperature · Modbus reg 0853",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40854,
     "name": "VentSettings.SZone3SetP_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0854 · BACnet AV, 30854 · Temperature setting · Setpoint zone 3 air temperature · Modbus reg 0854",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40855,
     "name": "VentSettings.SZone1SetpointMax(0)_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0855 · BACnet AV, 30855 · Temperature setting · Max limit of zone 1 supply setpoint if cascade control · Modbus reg 0855",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40856,
     "name": "VentSettings.SZone1SetpointMin(0)_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0856 · BACnet AV, 30856 · Temperature setting · Min limit of zone 1 supply setpoint if cascade control · Modbus reg 0856",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40857,
     "name": "VentSettings.SZone2SetpointMax_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0857 · BACnet AV, 30857 · Temperature setting · Max limit of zone 2 supply setpoint if cascade control · Modbus reg 0857",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40858,
     "name": "VentSettings.SZone2SetpointMin_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0858 · BACnet AV, 30858 · Temperature setting · Min limit of zone 2 supply setpoint if cascade control · Modbus reg 0858",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40859,
     "name": "VentSettings.SZone3SetpointMax_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0859 · BACnet AV, 30859 · Temperature setting · Max limit of zone 3 supply setpoint if cascade control · Modbus reg 0859",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40860,
     "name": "VentSettings.SZone3SetpointMin_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0860 · BACnet AV, 30860 · Temperature setting · Min limit of zone 3 supply setpoint if cascade control · Modbus reg 0860",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40861,
     "name": "VentSettings.SZone1NeutralZone(0)_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0861 · BACnet AV, 30861 · Temperature setting · Neutral zone around supply setpoint before heating and cooling zone 1. · Modbus reg 0861",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40862,
     "name": "VentSettings.SZone2NeutralZone_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0862 · BACnet AV, 30862 · Temperature setting · Neutral zone around supply setpoint before heating and cooling zone 2. · Modbus reg 0862",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40863,
     "name": "VentSettings.SZone3NeutralZone_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0863 · BACnet AV, 30863 · Temperature setting · Neutral zone around supply setpoint before heating and cooling zone 3. · Modbus reg 0863",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40864,
     "name": "VentSettings.SFrostProtSPRunZone1_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0864 · BACnet AV, 30864 · Alarm setting · Alarm limit freeze protection alarm zone 1 · Modbus reg 0864",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40865,
     "name": "VentSettings.SFrostProtSPStopZone1_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0865 · BACnet AV, 30865 · Unit setting · Setpoint freeze protection zone 1 if standby mode · Modbus reg 0865",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40866,
     "name": "VentSettings.SFrostProtPGainZone1_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0866 · BACnet AV, 30866 · Unit setting · P-band freeze protection zone 1 if running mode (setpoint=alarm limit+P-band) · Modbus reg 0866",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40867,
     "name": "VentSettings.SFrostProtSPRunZone2_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0867 · BACnet AV, 30867 · Alarm setting · Alarm limit freeze protection alarm zone 2 · Modbus reg 0867",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40868,
     "name": "VentSettings.SFrostProtSPStopZone2_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0868 · BACnet AV, 30868 · Unit setting · Setpoint freeze protection zone 2 if standby mode · Modbus reg 0868",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40869,
     "name": "VentSettings.SFrostProtPGainZone2_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0869 · BACnet AV, 30869 · Unit setting · P-band freeze protection zone 2 if running mode (setpoint=alarm limit+P-band) · Modbus reg 0869",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40870,
     "name": "VentSettings.SFrostProtSPRunZone3_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0870 · BACnet AV, 30870 · Alarm setting · Alarm limit freeze protection alarm zone 3 · Modbus reg 0870",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40871,
     "name": "VentSettings.SFrostProtSPStopZone3_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0871 · BACnet AV, 30871 · Unit setting · Setpoint freeze protection zone 3 if standby mode · Modbus reg 0871",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40872,
     "name": "VentSettings.SFrostProtPGainZone3_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0872 · BACnet AV, 30872 · Unit setting · P-band freeze protection zone 3 if running mode (setpoint=alarm limit+P-band) · Modbus reg 0872",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40873,
     "name": "VentSettings.SSAFLowspeedAirFlow(0)_",
     "unit": null,
     "unitRaw": "Q",
     "note": "원표기 4x0873 · Fan setting · Flow setpoint supply air fan low speed (32-bit float) · Modbus reg 0873",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40875,
     "name": "VentSettings.SSAFNormalspeedAirFlow_",
     "unit": null,
     "unitRaw": "Q",
     "note": "원표기 4x0875 · Fan setting · Flow setpoint supply air fan normal speed (32-bit float) · Modbus reg 0875",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40877,
     "name": "VentSettings.SSAFHighspeedAirFlow_",
     "unit": null,
     "unitRaw": "Q",
     "note": "원표기 4x0877 · Fan setting · Flow setpoint supply air fan high speed (32-bit float) · Modbus reg 0877",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40879,
     "name": "VentSettings.SEAFLowspeedAirFlow(0)_",
     "unit": null,
     "unitRaw": "Q",
     "note": "원표기 4x0879 · Fan setting · Flow setpoint extract air fan low speed (32-bit float) · Modbus reg 0879",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40881,
     "name": "VentSettings.SEAFNormalspeedAirFlow_",
     "unit": null,
     "unitRaw": "Q",
     "note": "원표기 4x0881 · Fan setting · Flow setpoint extract air fan normal speed (32-bit float) · Modbus reg 0881",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 54,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40883,
     "name": "VentSettings.SEAFHighspeedAirFlow_",
     "unit": null,
     "unitRaw": "Q",
     "note": "원표기 4x0883 · Fan setting · Flow setpoint extract air fan high speed (32-bit float) · Modbus reg 0883",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40885,
     "name": "VentSettings.SDelayedStartDXCool_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0885 · BACnet AV, 30885 · Temperature setting · Min setpoint deviation to allow start of DX-cooling · Modbus reg 0885",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40886,
     "name": "VentSettings.SDelayedStartDXHeat_",
     "unit": null,
     "unitRaw": "T",
     "note": "원표기 4x0886 · BACnet AV, 30886 · Temperature setting · Min setpoint deviation to allow start of DX-heating · Modbus reg 0886",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40887,
     "name": "VentSettings.SHumidityNeutralZone_",
     "unit": "percentRH",
     "unitRaw": "%RH",
     "note": "원표기 4x0887 · BACnet AV, 30887 · Humidity control · Neutral zone humidity room / extract air · Modbus reg 0887",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40888,
     "name": "VentSettings.SFrostProtFanReduction1(0)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0888 · BACnet MSV, 30888 · Unit setting · Airflow reduction during active freeze protection 1 · Modbus reg 0888",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40889,
     "name": "VentSettings.SFrostProtFanReduction2_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0889 · BACnet MSV, 30889 · Unit setting · Airflow reduction during active freeze protection 2 · Modbus reg 0889",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40890,
     "name": "VentSettings.SFrostProtFanReduction3_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0890 · BACnet MSV, 30890 · Unit setting · Airflow reduction during active freeze protection 3 · Modbus reg 0890",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40891,
     "name": "VentSettings.SFrostProtFanReductionZone1_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0891 · BACnet MSV, 30891 · Unit setting · Airflow reduction during active freeze protection zone 1 · Modbus reg 0891",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40892,
     "name": "VentSettings.SFrostProtFanReductionZone2_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0892 · BACnet MSV, 30892 · Unit setting · Airflow reduction during active freeze protection zone 2 · Modbus reg 0892",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40893,
     "name": "VentSettings.SFrostProtFanReductionZone3_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0893 · BACnet MSV, 30893 · Unit setting · Airflow reduction during active freeze protection zone 3 · Modbus reg 0893",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40894,
     "name": "VentSettings.SExtraSensor1HighLimit(0)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0894 · Alarm setting · Alarm high limit Extra sensor 1 (32-bit float) · Modbus reg 0894",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40896,
     "name": "VentSettings.SExtraSensor2HighLimit_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0896 · Alarm setting · Alarm high limit Extra sensor 2 (32-bit float) · Modbus reg 0896",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40898,
     "name": "VentSettings.SExtraSensor3HighLimit_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0898 · Alarm setting · Alarm high limit Extra sensor 3 (32-bit float) · Modbus reg 0898",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40900,
     "name": "VentSettings.SExtraSensor4HighLimit_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0900 · Alarm setting · Alarm high limit Extra sensor 4 (32-bit float) · Modbus reg 0900",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40902,
     "name": "VentSettings.SExtraSensor5HighLimit_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0902 · Alarm setting · Alarm high limit Extra sensor 5 (32-bit float) · Modbus reg 0902",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40904,
     "name": "VentSettings.SExtraSensor1LowLimit(0)_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0904 · Alarm setting · Alarm low limit Extra sensor 1 (32-bit float) · Modbus reg 0904",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40906,
     "name": "VentSettings.SExtraSensor2LowLimit_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0906 · Alarm setting · Alarm low limit Extra sensor 2 (32-bit float) · Modbus reg 0906",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40908,
     "name": "VentSettings.SExtraSensor3LowLimit_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0908 · Alarm setting · Alarm low limit Extra sensor 3 (32-bit float) · Modbus reg 0908",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40910,
     "name": "VentSettings.SExtraSensor4LowLimit_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0910 · Alarm setting · Alarm low limit Extra sensor 4 (32-bit float) · Modbus reg 0910",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40912,
     "name": "VentSettings.SExtraSensor5LowLimit_",
     "unit": null,
     "unitRaw": null,
     "note": "원표기 4x0912 · Alarm setting · Alarm low limit Extra sensor 5 (32-bit float) · Modbus reg 0912",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40914,
     "name": "VentSettings.SFilterGuard3LimitX2__",
     "unit": null,
     "unitRaw": "Q",
     "note": "원표기 4x0914 · BACnet AV, 30914 · Alarm setting · Supply air pre-filter, filter air flow (reference point for calculation of alarm limit) · Modbus reg 0914",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40915,
     "name": "VentSettings.SFilterGuard3LimitY2__",
     "unit": null,
     "unitRaw": "P",
     "note": "원표기 4x0915 · BACnet AV, 30915 · Alarm setting · Supply air pre-filter, final pressure drop at filter air flow (reference point for calculation of alarm limit) · Modbus reg 0915",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40916,
     "name": "VentSettings.SFilterGuard4LimitX2__",
     "unit": null,
     "unitRaw": "Q",
     "note": "원표기 4x0916 · BACnet AV, 30916 · Alarm setting · Supply air end-filter, filter air flow (reference point for calculation of alarm limit) · Modbus reg 0916",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40917,
     "name": "VentSettings.SFilterGuard4LimitY2__",
     "unit": null,
     "unitRaw": "P",
     "note": "원표기 4x0917 · BACnet AV, 30917 · Alarm setting · Supply air end-filter, final pressure drop at filter air flow (reference point for calculation of alarm limit) · Modbus reg 0917",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40918,
     "name": "VentSettings.SFilterGuard5LimitX2__",
     "unit": null,
     "unitRaw": "Q",
     "note": "원표기 4x0918 · BACnet AV, 30918 · Alarm setting · Extract air end-filter, filter air flow (reference point for calculation of alarm limit) · Modbus reg 0918",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40919,
     "name": "VentSettings.SFilterGuard5LimitY2__",
     "unit": null,
     "unitRaw": "P",
     "note": "원표기 4x0919 · BACnet AV, 30919 · Alarm setting · Extract air end-filter, final pressure drop at filter air flow (reference point for calculation of alarm limit) · Modbus reg 0919",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40920,
     "name": "VentSettings.SFeedbackDXTimeStart_",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0920 · BACnet AV, 30920 · DX/HP machine · Time to lock supply temperature PID control when machine starts · Modbus reg 0920",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40921,
     "name": "VentSettings.SFeedbackDXTimeDefrost_",
     "unit": "s",
     "unitRaw": "sec",
     "note": "원표기 4x0921 · BACnet AV, 30921 · DX/HP machine · Time to lock supply temperature PID control after machine defrosted · Modbus reg 0921",
     "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
     "sourcePage": 55,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [
    {
     "title": "기타 — Systemair_Geniox_Catalogue_2022.pdf p6",
     "kind": "etc",
     "page": 6,
     "source": "Systemair_Geniox_Catalogue_2022.pdf",
     "rows": 16,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Plug fan EC",
     "kind": "dim",
     "page": 19,
     "source": "Systemair_Geniox_Catalogue_2022.pdf",
     "rows": 20,
     "use": "설치·반입 참고"
    },
    {
     "title": "Plug fan EC",
     "kind": "dim",
     "page": 19,
     "source": "Systemair_Geniox_Catalogue_2022.pdf",
     "rows": 22,
     "use": "설치·반입 참고"
    },
    {
     "title": "Data for rotor drive system, condensation and sorption hybrid exchangers",
     "kind": "etc",
     "page": 21,
     "source": "Systemair_Geniox_Catalogue_2022.pdf",
     "rows": 3,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Data for rotor drive system, sorption heat exchanger",
     "kind": "etc",
     "page": 21,
     "source": "Systemair_Geniox_Catalogue_2022.pdf",
     "rows": 4,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Cooling capacity",
     "kind": "perf",
     "page": 28,
     "source": "Systemair_Geniox_Catalogue_2022.pdf",
     "rows": 4,
     "use": "조건별 성능 조회"
    },
    {
     "title": "10 kW –",
     "kind": "perf",
     "page": 29,
     "source": "Systemair_Geniox_Catalogue_2022.pdf",
     "rows": 4,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Required torque (Nm) for each damper motor with varying pressure drops",
     "kind": "perf",
     "page": 37,
     "source": "Systemair_Geniox_Catalogue_2022.pdf",
     "rows": 3,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Variants Baffles with standard lining. Each baffle is enclosed in an Aluzinc frame. 1. Baf",
     "kind": "etc",
     "page": 38,
     "source": "Systemair_Geniox_Catalogue_2022.pdf",
     "rows": 6,
     "use": "부속·배선·호환 참고"
    }
   ],
   "counts": {
    "templateCandidates": 17,
    "templatePointMappings": 31,
    "unitModels": 12,
    "electricalRows": 0,
    "simulatorInputs": 48,
    "simulatorRequirementMappings": 16,
    "l3MappingPoints": 1897,
    "referenceTables": 9
   }
  },
  "trane-symbio-700-odyssey-lontalk-scc": {
   "id": "trane-symbio-700-odyssey-lontalk-scc",
   "equipmentId": "e5",
   "templateProfileId": "e5.rtu",
   "vendor": "Trane",
   "model": "Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어)",
   "name": "Symbio™ 700 Odyssey™ · SCC 프로파일 (실내 쾌적 제어)",
   "templatePointCandidates": [
    {
     "templateName": "급기온도",
     "sourceName": "nvoDischAirTemp",
     "type": "NV",
     "instance": 77,
     "unit": null,
     "note": "SNVT temp p _ _ · Discharge Air Temperature · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "환기온도",
     "sourceName": "nvoRATemp",
     "type": "NV",
     "instance": 104,
     "unit": null,
     "note": "SNVT temp p _ _ · Return Air Temperature · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "외기온도",
     "sourceName": "nvoOutdoorTemp",
     "type": "NV",
     "instance": 103,
     "unit": null,
     "note": "SNVT temp p _ _ · Outdoor Air Temperature Active · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "실내온도",
     "sourceName": "nvoLocalSpaceTmp",
     "type": "NV",
     "instance": 97,
     "unit": null,
     "note": "SNVT temp p _ _ · Space Temperature Local · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "혼합공기온도",
     "sourceName": "nvoMixedAirTemp",
     "type": "NV",
     "instance": 98,
     "unit": null,
     "note": "SNVT temp p _ _ · Mixed Air Temperature Local · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "배기 온도",
     "sourceName": "nvoERLvgExhTemp",
     "type": "NV",
     "instance": 83,
     "unit": null,
     "note": "SNVT temp p _ _ · Energy Recovery Leaving Exhaust Temperature Status · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "환기습도",
     "sourceName": "nvoSpaceRH",
     "type": "NV",
     "instance": 112,
     "unit": null,
     "note": "SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "외기 엔탈피",
     "sourceName": "nvoOAEnthalpy",
     "type": "NV",
     "instance": 100,
     "unit": null,
     "note": "SNVT enthalpy _ · Outdoor Air Enthalpy Active · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "외기 풍량",
     "sourceName": "nvoOAFlow",
     "type": "NV",
     "instance": 101,
     "unit": null,
     "note": "FNVT flow _ · Outdoor Air Flow Active · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "환기 CO2",
     "sourceName": "nvoSpaceCO2",
     "type": "NV",
     "instance": 110,
     "unit": null,
     "note": "SNVT ppm _ · Space CO2 Concentration Active · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "급기온도 설정값",
     "sourceName": "nciDAClSP",
     "type": "NCI",
     "instance": 5,
     "unit": null,
     "note": "SNVT temp p · Discharge Air Cooling Setpoint"
    },
    {
     "templateName": "급기 정압 설정값",
     "sourceName": "nciBldgStaticSP",
     "type": "NCI",
     "instance": 0,
     "unit": null,
     "note": "SNVT press p · Space Static Pressure Setpoint"
    },
    {
     "templateName": "환기팬 주파수 지령",
     "sourceName": "nciRetFanPressSP",
     "type": "NCI",
     "instance": 28,
     "unit": null,
     "note": "SNVT press p · Return Fan Air Pressure Setpoint"
    },
    {
     "templateName": "외기댐퍼 개도",
     "sourceName": "nvoOADamper",
     "type": "NV",
     "instance": 99,
     "unit": null,
     "note": "SNVT lev percent _ _ · Outdoor Air Damper Position · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "배기댐퍼 개도",
     "sourceName": "nvoExhDamper",
     "type": "NV",
     "instance": 87,
     "unit": null,
     "note": "SNVT lev percent _ _ · Exhaust Damper Position · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "열회수 지령·상태",
     "sourceName": "nvoERStatus",
     "type": "NV",
     "instance": 86,
     "unit": null,
     "note": "SNVT switch _ · Energy Recovery Status · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "운전 모드",
     "sourceName": "nviApplicMode",
     "type": "NV",
     "instance": 37,
     "unit": null,
     "note": "SNVT hvac mode _ _ · Heat Cool Mode Request · 입력(Recv) · HrtBt ♥"
    },
    {
     "templateName": "외기냉방 모드",
     "sourceName": "nviEconEnable",
     "type": "NV",
     "instance": 47,
     "unit": null,
     "note": "UNVT switch multistate _ _ · Economizer Enable BAS · 입력(Recv) · HrtBt ♥"
    },
    {
     "templateName": "압축기 단수 상태",
     "sourceName": "nvoCprsrsRunning",
     "type": "NV",
     "instance": 71,
     "unit": null,
     "note": "SNVT state _ · Compressor Status · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "냉방 지령",
     "sourceName": "nvoCoolPrimary",
     "type": "NV",
     "instance": 70,
     "unit": null,
     "note": "UNVT switch binary _ _ · Cooling Capacity Status · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "난방 지령",
     "sourceName": "nvoHeatPrimary",
     "type": "NV",
     "instance": 93,
     "unit": null,
     "note": "SNVT lev percent _ _ · Heating Capacity Primary Status · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "가습 지령",
     "sourceName": "nvoHumidifier",
     "type": "NV",
     "instance": 95,
     "unit": null,
     "note": "SNVT lev percent _ _ · Humidification Capacity Status · 출력(Send) · HrtBt ♥"
    }
   ],
   "templatePointMappings": [
    {
     "templateName": "급기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoDischAirTemp",
      "type": "NV",
      "instance": 77,
      "unit": null,
      "note": "SNVT temp p _ _ · Discharge Air Temperature · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "환기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ return duct equip ▸ air return point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoRATemp",
      "type": "NV",
      "instance": 104,
      "unit": null,
      "note": "SNVT temp p _ _ · Return Air Temperature · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "외기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ outside duct equip ▸ air outside point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoOutdoorTemp",
      "type": "NV",
      "instance": 103,
      "unit": null,
      "note": "SNVT temp p _ _ · Outdoor Air Temperature Active · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "실내온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`zone`✓ `air`✓ `temp`✓ `sensor`✓",
     "haystack": "ahu ▸ thermostat equip ▸ air sensor temp zone",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoLocalSpaceTmp",
      "type": "NV",
      "instance": 97,
      "unit": null,
      "note": "SNVT temp p _ _ · Space Temperature Local · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "혼합공기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`mixed`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ mixed duct equip ▸ air mixed point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoMixedAirTemp",
      "type": "NV",
      "instance": 98,
      "unit": null,
      "note": "SNVT temp p _ _ · Mixed Air Temperature Local · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "배기 온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "선택",
     "role": "sensor",
     "tags": "`exhaust`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ exhaust duct equip ▸ air exhaust point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoERLvgExhTemp",
      "type": "NV",
      "instance": 83,
      "unit": null,
      "note": "SNVT temp p _ _ · Energy Recovery Leaving Exhaust Temperature Status · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "급기습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "권장",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `humidity`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge humidity point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "권장",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `humidity`✓",
     "haystack": "ahu ▸ return duct equip ▸ air humidity point return sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoSpaceRH",
      "type": "NV",
      "instance": 112,
      "unit": null,
      "note": "SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "외기 엔탈피",
     "objectType": "AI",
     "unit": "kJ/kg",
     "grade": "권장",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `enthalpy`✓",
     "haystack": "ahu ▸ outside duct equip ▸ air enthalpy outside point sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoOAEnthalpy",
      "type": "NV",
      "instance": 100,
      "unit": null,
      "note": "SNVT enthalpy _ · Outdoor Air Enthalpy Active · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "급기 정압",
     "objectType": "AI",
     "unit": "Pa",
     "grade": "필수",
     "role": "sensor",
     "tags": "`discharge`✓ `static`★ `pressure`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "외기 풍량",
     "objectType": "AI",
     "unit": "CMH",
     "grade": "권장",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `flow`✓",
     "haystack": "ahu ▸ ventilation duct equip ▸ air flow point sensor ventilation",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoOAFlow",
      "type": "NV",
      "instance": 101,
      "unit": null,
      "note": "FNVT flow _ · Outdoor Air Flow Active · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "급기 풍량",
     "objectType": "AI",
     "unit": "CMH",
     "grade": "권장",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `flow`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge flow point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기 CO2",
     "objectType": "AI",
     "unit": "ppm",
     "grade": "권장",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `co2`✓ `concentration`✓",
     "haystack": "ahu ▸ return duct equip ▸ air co2 concentration point return sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoSpaceCO2",
      "type": "NV",
      "instance": 110,
      "unit": null,
      "note": "SNVT ppm _ · Space CO2 Concentration Active · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "급기온도 설정값",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`discharge`✓ `air`✓ `temp`✓ `sp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sp temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nciDAClSP",
      "type": "NCI",
      "instance": 5,
      "unit": null,
      "note": "SNVT temp p · Discharge Air Cooling Setpoint"
     }
    },
    {
     "templateName": "급기 정압 설정값",
     "objectType": "AV",
     "unit": "Pa",
     "grade": "권장",
     "role": "sp",
     "tags": "`discharge`✓ `static`★ `pressure`✓ `sp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nciBldgStaticSP",
      "type": "NCI",
      "instance": 0,
      "unit": null,
      "note": "SNVT press p · Space Static Pressure Setpoint"
     }
    },
    {
     "templateName": "급기팬 주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "grade": "권장",
     "role": "cmd",
     "tags": "`discharge`✓ `fan`✓ `vfd`✓ `freq`✓ `cmd`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ fan-motor equip ▸ cmd freq point vfd",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기팬 주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "grade": "권장",
     "role": "cmd",
     "tags": "`return`✓ `fan`✓ `vfd`✓ `freq`✓ `cmd`✓",
     "haystack": "ahu ▸ return duct equip ▸ fan-motor equip ▸ cmd fan freq point return vfd",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nciRetFanPressSP",
      "type": "NCI",
      "instance": 28,
      "unit": null,
      "note": "SNVT press p · Return Fan Air Pressure Setpoint"
     }
    },
    {
     "templateName": "외기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`outside`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ outside duct equip ▸ damper-actuator equip ▸ cmd damper outside point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoOADamper",
      "type": "NV",
      "instance": 99,
      "unit": null,
      "note": "SNVT lev percent _ _ · Outdoor Air Damper Position · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "환기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`return`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ return duct equip ▸ damper-actuator equip ▸ cmd damper point return",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "배기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`exhaust`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ exhaust duct equip ▸ damper-actuator equip ▸ cmd damper exhaust point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoExhDamper",
      "type": "NV",
      "instance": 87,
      "unit": null,
      "note": "SNVT lev percent _ _ · Exhaust Damper Position · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "열회수 지령·상태",
     "objectType": "AO/BO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`heatWheel`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd heatWheel point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoERStatus",
      "type": "NV",
      "instance": 86,
      "unit": null,
      "note": "SNVT switch _ · Energy Recovery Status · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "필터 차압",
     "objectType": "AI/BI",
     "unit": "Pa",
     "grade": "권장",
     "role": "sensor",
     "tags": "`filter`✓ `pressure`✓ `sensor`✓",
     "haystack": "ahu ▸ filter point sensor  (Haystack proto 에는 물리량이 없다 — 차압/스위치 구분은 우리 규정)",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "동결 방지 경보",
     "objectType": "BI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`freezeStat`✓ `sensor`✓",
     "haystack": "ahu ▸ freezeStat point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "운전 모드",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`hvacMode`✓ `sp`✓  (Haystack 은 sp, 우리는 cmd 로 쓴다)",
     "haystack": "ahu ▸ hvacMode point sp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nviApplicMode",
      "type": "NV",
      "instance": 37,
      "unit": null,
      "note": "SNVT hvac mode _ _ · Heat Cool Mode Request · 입력(Recv) · HrtBt ♥"
     }
    },
    {
     "templateName": "외기냉방 모드",
     "objectType": "BV",
     "unit": "—",
     "grade": "권장",
     "role": "cmd",
     "tags": "`economizing`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd economizing point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nviEconEnable",
      "type": "NV",
      "instance": 47,
      "unit": null,
      "note": "UNVT switch multistate _ _ · Economizer Enable BAS · 입력(Recv) · HrtBt ♥"
     }
    },
    {
     "templateName": "압축기 단수 상태",
     "objectType": "AI/BI",
     "unit": "단",
     "grade": "권장",
     "role": "sensor",
     "tags": "`cool`✓ `run`✓ `stage`✓ `cmd`✓",
     "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ cmd cool point run stage",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoCprsrsRunning",
      "type": "NV",
      "instance": 71,
      "unit": null,
      "note": "SNVT state _ · Compressor Status · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "난방 단수 상태",
     "objectType": "AI/BI",
     "unit": "단",
     "grade": "권장",
     "role": "sensor",
     "tags": "`heat`✓ `run`✓ `stage`✓ `cmd`✓",
     "haystack": "ahu ▸ duct equip ▸ heatingCoil equip ▸ cmd heat point run stage",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉방 지령",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`cool`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd cool point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoCoolPrimary",
      "type": "NV",
      "instance": 70,
      "unit": null,
      "note": "UNVT switch binary _ _ · Cooling Capacity Status · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "난방 지령",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`heat`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd heat point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoHeatPrimary",
      "type": "NV",
      "instance": 93,
      "unit": null,
      "note": "SNVT lev percent _ _ · Heating Capacity Primary Status · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "가습 지령",
     "objectType": "AO/BO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`humidifier`✓ `cmd`✓",
     "haystack": "ahu ▸ humidifier equip ▸ cmd enable humidifier point / cmd humidifier point run  (Haystack 에 변조(%) proto 는 없다 — 우리 AO % 는 초과분)",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoHumidifier",
      "type": "NV",
      "instance": 95,
      "unit": null,
      "note": "SNVT lev percent _ _ · Humidification Capacity Status · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "냉수밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`chilled`✓ `water`✓ `valve`✓ `cool`✓ `cmd`✓ `position`★",
     "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ chilled cmd cool point valve water",
     "appliesWhen": "냉수코일 구성일 때만. 판정 근거는 벤더 구성 태그다 — Daikin MicroTech MSV:113 ClgType = 3(Chilled Water), AAON RN 냉수코일 사양(Brochure p3-4 'Available as a chilled water … air handling unit', IOM Table 29 Chilled Water Coil Connection Sizes). 직팽 RTU 에는 밸브가 물리적으로 없다.",
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "온수밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`hot`✓ `water`✓ `valve`✓ `heat`✓ `cmd`✓ `position`★",
     "haystack": "ahu ▸ duct equip ▸ heatingCoil equip ▸ cmd heat hot point valve water",
     "appliesWhen": "온수·증기코일 구성일 때만. 판정 근거는 Daikin MicroTech MSV:119 HtgType = 6(SteamWtr), AAON RN 'Hot water or steam heating coils'(Brochure p4), Daikin RoofPak CAT218-4 p11/p15 Hot Water Heat·Steam Coils. 가스·전기 난방 RTU 에는 밸브가 없다.",
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [
    {
     "unitModelNumber": "Single Compressor TTA0724*A*",
     "unitNumberKind": "modelNumber",
     "unitRole": "condensingUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "fanMotorRpm": "RPM",
      "coilFaceArea": "sq ft",
      "refrigerantCharge": "lbs"
     },
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz",
     "sourcePage": 23,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "capacityClass": "6 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "TWE0904*A*",
     "ratedAirflow": "2,400",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "78,000",
     "ahriNetCoolingCapacity": "76,000",
     "eer": "11.5",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "1,100",
     "coilFaceArea": "18.5",
     "coilRowsFpi": "1/23",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "10.0",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Dual Compressor TTA0724*D*",
     "unitNumberKind": "modelNumber",
     "unitRole": "condensingUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "fanMotorRpm": "RPM",
      "coilFaceArea": "sq ft",
      "refrigerantCharge": "lbs"
     },
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz",
     "sourcePage": 23,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "capacityClass": "6 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "TWE0724*B*",
     "ratedAirflow": "2,400",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "77,000",
     "ahriNetCoolingCapacity": "75,000",
     "eer": "11.5",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "1,100",
     "coilFaceArea": "17.4",
     "coilRowsFpi": "1/23",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "7.0 / 7.0",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Single Compressor TTA0904*A*",
     "unitNumberKind": "modelNumber",
     "unitRole": "condensingUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "fanMotorRpm": "RPM",
      "coilFaceArea": "sq ft",
      "refrigerantCharge": "lbs"
     },
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz",
     "sourcePage": 23,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "capacityClass": "7.5 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "TWE0904*A*",
     "ratedAirflow": "3,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "98,000",
     "ahriNetCoolingCapacity": "95,000",
     "eer": "11.5",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "1,100",
     "coilFaceArea": "18.5",
     "coilRowsFpi": "1/23",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "10.4",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Dual Compressor TTA0904*D*",
     "unitNumberKind": "modelNumber",
     "unitRole": "condensingUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "fanMotorRpm": "RPM",
      "coilFaceArea": "sq ft",
      "refrigerantCharge": "lbs"
     },
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz",
     "sourcePage": 23,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "capacityClass": "7.5 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "TWE0904*B*",
     "ratedAirflow": "3000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "96,000",
     "ahriNetCoolingCapacity": "93,000",
     "eer": "11.5",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "1,100",
     "coilFaceArea": "17.4",
     "coilRowsFpi": "1/23",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "7.1 / 7.5",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Dual Compressor TTA1204*D*",
     "unitNumberKind": "modelNumber",
     "unitRole": "condensingUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "fanMotorRpm": "RPM",
      "coilFaceArea": "sq ft",
      "refrigerantCharge": "lbs"
     },
     "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz",
     "sourcePage": 24,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "capacityClass": "10 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "TWE1204*B*",
     "ratedAirflow": "4,000(a)",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "120,000",
     "ahriNetCoolingCapacity": "116,000",
     "eer": "11.5",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "1,125",
     "coilFaceArea": "22.7",
     "coilRowsFpi": "1/23",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "8.2 / 8.4",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Manifolded Compressor TTA1204*C*",
     "unitNumberKind": "modelNumber",
     "unitRole": "condensingUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "fanMotorRpm": "RPM",
      "coilFaceArea": "sq ft",
      "refrigerantCharge": "lbs"
     },
     "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz",
     "sourcePage": 24,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "capacityClass": "10 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "TWE1204*A*",
     "ratedAirflow": "4,000(a)",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "126,000",
     "ahriNetCoolingCapacity": "122,000(b)",
     "eer": "11.5",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "1,125",
     "coilFaceArea": "23.8",
     "coilRowsFpi": "1/23",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "13.1",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Dual Compressor TTA1504*D*",
     "unitNumberKind": "modelNumber",
     "unitRole": "condensingUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "fanMotorRpm": "RPM",
      "coilFaceArea": "sq ft",
      "refrigerantCharge": "lbs"
     },
     "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz",
     "sourcePage": 24,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "capacityClass": "12.5 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "TWE1504*B*",
     "ratedAirflow": "5,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "159,000",
     "ahriNetCoolingCapacity": "155,000",
     "eer": "11.2",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "1,125",
     "coilFaceArea": "27.0",
     "coilRowsFpi": "1/23",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "10.4/10.4",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Dual Compressor TTA1804*D*",
     "unitNumberKind": "modelNumber",
     "unitRole": "condensingUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "fanMotorRpm": "RPM",
      "coilFaceArea": "sq ft",
      "refrigerantCharge": "lbs"
     },
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz",
     "sourcePage": 25,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "capacityClass": "15 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "TWE1804*B*",
     "ratedAirflow": "6,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "198,000",
     "ahriNetCoolingCapacity": "193,000",
     "eer": "11.2",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "1,125",
     "coilFaceArea": "44.3",
     "coilRowsFpi": "1/23",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "11.5 / 11.5",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Manifolded Compressor TTA1804*C*",
     "unitNumberKind": "modelNumber",
     "unitRole": "condensingUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "fanMotorRpm": "RPM",
      "coilFaceArea": "sq ft",
      "refrigerantCharge": "lbs"
     },
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz",
     "sourcePage": 25,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "capacityClass": "15 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "TWE1804*B*",
     "ratedAirflow": "6,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "194,000",
     "ahriNetCoolingCapacity": "188,000",
     "eer": "11.2",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "1,125",
     "coilFaceArea": "44.3",
     "coilRowsFpi": "1/23",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "22.5",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Dual Compressor TTA2404*D*",
     "unitNumberKind": "modelNumber",
     "unitRole": "condensingUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "fanMotorRpm": "RPM",
      "coilFaceArea": "sq ft",
      "refrigerantCharge": "lbs"
     },
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz",
     "sourcePage": 25,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "capacityClass": "20 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "TWE2404*B*",
     "ratedAirflow": "8,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "254,000",
     "ahriNetCoolingCapacity": "246,000",
     "eer": "10.2",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "1,125",
     "coilFaceArea": "44.3",
     "coilRowsFpi": "1/23",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "11.2 / 11.2",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Manifolded Compressor TTA2404*C*",
     "unitNumberKind": "modelNumber",
     "unitRole": "condensingUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "fanMotorRpm": "RPM",
      "coilFaceArea": "sq ft",
      "refrigerantCharge": "lbs"
     },
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz",
     "sourcePage": 25,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "capacityClass": "20 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "TWE2404*B*",
     "ratedAirflow": "8,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "258,000",
     "ahriNetCoolingCapacity": "250,000",
     "eer": "10.2",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "1,125",
     "coilFaceArea": "44.3",
     "coilRowsFpi": "1/23",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "23.8",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Manifolded Compressor TTA3004*C*",
     "unitNumberKind": "modelNumber",
     "unitRole": "condensingUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "fanMotorRpm": "RPM",
      "coilFaceArea": "sq ft",
      "refrigerantCharge": "lbs"
     },
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz",
     "sourcePage": 25,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "capacityClass": "25 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "TWE3004*B*",
     "ratedAirflow": "8,750",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "308,000",
     "ahriNetCoolingCapacity": "297,000",
     "eer": "10.1",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "1,125",
     "coilFaceArea": "51.3",
     "coilRowsFpi": "1/23",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "29.8",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Dual Circuit TWE07243B*, 4B*, WB*",
     "unitNumberKind": "modelNumber",
     "unitRole": "airHandler",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "fanMotorHp": "HP",
      "fanMotorRpm": "RPM",
      "coilFaceArea": "sq ft"
     },
     "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand",
     "sourcePage": 26,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "capacityClass": "6 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "2400",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "2.0/3.0",
     "fanMotorRpm": "1725",
     "coilFaceArea": "8.1",
     "coilRowsFpi": "4/14",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "Expansion Valve",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Single Circuit TWE09043A*, 4A*, WA*",
     "unitNumberKind": "modelNumber",
     "unitRole": "airHandler",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "fanMotorHp": "HP",
      "fanMotorRpm": "RPM",
      "coilFaceArea": "sq ft"
     },
     "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand",
     "sourcePage": 26,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "capacityClass": "7.5 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "3000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
