     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "2.0/3.0",
     "fanMotorRpm": "1725",
     "coilFaceArea": "8.1",
     "coilRowsFpi": "4/14",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "Expansion Valve",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Dual Circuit TWE09043B*, 4B*, WB*",
     "unitNumberKind": "modelNumber",
     "unitRole": "airHandler",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "fanMotorHp": "HP",
      "fanMotorRpm": "RPM",
      "coilFaceArea": "sq ft"
     },
     "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand",
     "sourcePage": 26,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "capacityClass": "7.5 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "3000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "2.0/3.0",
     "fanMotorRpm": "1725",
     "coilFaceArea": "8.1",
     "coilRowsFpi": "4/14",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "Expansion Valve",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Single Circuit TWE12043A*, 4A*, WA*",
     "unitNumberKind": "modelNumber",
     "unitRole": "airHandler",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "fanMotorHp": "HP",
      "fanMotorRpm": "RPM",
      "coilFaceArea": "sq ft"
     },
     "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand",
     "sourcePage": 26,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "capacityClass": "10 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "4000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "2.0/3.0",
     "fanMotorRpm": "1725",
     "coilFaceArea": "11.2",
     "coilRowsFpi": "4/14",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "Expansion Valve",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Dual Circuit TWE12043B*, 4B*, WB*",
     "unitNumberKind": "modelNumber",
     "unitRole": "airHandler",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "fanMotorHp": "HP",
      "fanMotorRpm": "RPM",
      "coilFaceArea": "sq ft"
     },
     "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand",
     "sourcePage": 26,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "capacityClass": "10 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "4000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "2.0/3.0",
     "fanMotorRpm": "1725",
     "coilFaceArea": "11.2",
     "coilRowsFpi": "4/14",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "Expansion Valve",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    }
   ],
   "electricalRows": [
    {
     "unitModelNumber": "TTA07243A",
     "unitRole": "condensingUnit",
     "capacityClass": "6",
     "voltage": "208-230",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "19.6",
     "compressor1Lra": "136",
     "compressor2Rla": "N/A",
     "compressor2Lra": "N/A",
     "fanCount": "1",
     "fanVoltage": "208-230",
     "fanPhase": "3",
     "fanFla": "2.3",
     "fanLra": "8.4",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA07244A",
     "unitRole": "condensingUnit",
     "capacityClass": "6",
     "voltage": "460",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "8.2",
     "compressor1Lra": "66",
     "compressor2Rla": "N/A",
     "compressor2Lra": "N/A",
     "fanCount": "1",
     "fanVoltage": "460",
     "fanPhase": "3",
     "fanFla": "1.1",
     "fanLra": "4.2",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA0724WA",
     "unitRole": "condensingUnit",
     "capacityClass": "6",
     "voltage": "575",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "6.6",
     "compressor1Lra": "55",
     "compressor2Rla": "N/A",
     "compressor2Lra": "N/A",
     "fanCount": "1",
     "fanVoltage": "575",
     "fanPhase": "3",
     "fanFla": "1.0",
     "fanLra": "3.6",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA0724KA",
     "unitRole": "condensingUnit",
     "capacityClass": "6",
     "voltage": "380",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "10.3",
     "compressor1Lra": "83",
     "compressor2Rla": "N/A",
     "compressor2Lra": "N/A",
     "fanCount": "1",
     "fanVoltage": "380",
     "fanPhase": "3",
     "fanFla": "1.4",
     "fanLra": "5.2",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA07243D",
     "unitRole": "condensingUnit",
     "capacityClass": "6",
     "voltage": "208-230",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "9.0",
     "compressor1Lra": "71",
     "compressor2Rla": "9.0",
     "compressor2Lra": "71",
     "fanCount": "1",
     "fanVoltage": "208-230",
     "fanPhase": "3",
     "fanFla": "2.3",
     "fanLra": "8.4",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA07244D",
     "unitRole": "condensingUnit",
     "capacityClass": "6",
     "voltage": "460",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "5.7",
     "compressor1Lra": "38",
     "compressor2Rla": "5.7",
     "compressor2Lra": "38",
     "fanCount": "1",
     "fanVoltage": "460",
     "fanPhase": "3",
     "fanFla": "1.1",
     "fanLra": "4.2",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA0724WD",
     "unitRole": "condensingUnit",
     "capacityClass": "6",
     "voltage": "575",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "3.8",
     "compressor1Lra": "37",
     "compressor2Rla": "3.8",
     "compressor2Lra": "37",
     "fanCount": "1",
     "fanVoltage": "575",
     "fanPhase": "3",
     "fanFla": "1.0",
     "fanLra": "3.6",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA0724KD",
     "unitRole": "condensingUnit",
     "capacityClass": "6",
     "voltage": "380",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "5.5",
     "compressor1Lra": "45",
     "compressor2Rla": "5.5",
     "compressor2Lra": "45",
     "fanCount": "1",
     "fanVoltage": "575",
     "fanPhase": "3",
     "fanFla": "1.4",
     "fanLra": "5.2",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA09043A",
     "unitRole": "condensingUnit",
     "capacityClass": "7.5",
     "voltage": "208-230",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "26.9",
     "compressor1Lra": "164",
     "compressor2Rla": "N/A",
     "compressor2Lra": "N/A",
     "fanCount": "1",
     "fanVoltage": "208-230",
     "fanPhase": "3",
     "fanFla": "2.3",
     "fanLra": "8.4",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA09044A",
     "unitRole": "condensingUnit",
     "capacityClass": "7.5",
     "voltage": "460",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "12.0",
     "compressor1Lra": "94",
     "compressor2Rla": "N/A",
     "compressor2Lra": "N/A",
     "fanCount": "1",
     "fanVoltage": "460",
     "fanPhase": "3",
     "fanFla": "1.1",
     "fanLra": "4.2",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA0904WA",
     "unitRole": "condensingUnit",
     "capacityClass": "7.5",
     "voltage": "575",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "9.0",
     "compressor1Lra": "65",
     "compressor2Rla": "N/A",
     "compressor2Lra": "N/A",
     "fanCount": "1",
     "fanVoltage": "575",
     "fanPhase": "3",
     "fanFla": "1.0",
     "fanLra": "3.6",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA0904KA",
     "unitRole": "condensingUnit",
     "capacityClass": "7.5",
     "voltage": "380",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "13.9",
     "compressor1Lra": "94",
     "compressor2Rla": "N/A",
     "compressor2Lra": "N/A",
     "fanCount": "1",
     "fanVoltage": "380",
     "fanPhase": "3",
     "fanFla": "1.4",
     "fanLra": "5.2",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA09043D",
     "unitRole": "condensingUnit",
     "capacityClass": "7.5",
     "voltage": "208-230",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "14.0",
     "compressor1Lra": "83",
     "compressor2Rla": "14.0",
     "compressor2Lra": "83",
     "fanCount": "1",
     "fanVoltage": "208-230",
     "fanPhase": "3",
     "fanFla": "2.3",
     "fanLra": "8.4",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA09044D",
     "unitRole": "condensingUnit",
     "capacityClass": "7.5",
     "voltage": "460",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "6.4",
     "compressor1Lra": "41",
     "compressor2Rla": "6.4",
     "compressor2Lra": "41",
     "fanCount": "1",
     "fanVoltage": "460",
     "fanPhase": "3",
     "fanFla": "1.1",
     "fanLra": "4.2",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA0904WD",
     "unitRole": "condensingUnit",
     "capacityClass": "7.5",
     "voltage": "575",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "4.6",
     "compressor1Lra": "33",
     "compressor2Rla": "4.6",
     "compressor2Lra": "33",
     "fanCount": "1",
     "fanVoltage": "575",
     "fanPhase": "3",
     "fanFla": "1.0",
     "fanLra": "3.6",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA0904KD",
     "unitRole": "condensingUnit",
     "capacityClass": "7.5",
     "voltage": "380",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "7.6",
     "compressor1Lra": "52",
     "compressor2Rla": "7.6",
     "compressor2Lra": "52",
     "fanCount": "1",
     "fanVoltage": "380",
     "fanPhase": "3",
     "fanFla": "1.4",
     "fanLra": "5.2",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA12043D",
     "unitRole": "condensingUnit",
     "capacityClass": "10",
     "voltage": "208-230",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "16.2",
     "compressor1Lra": "110",
     "compressor2Rla": "16.2",
     "compressor2Lra": "110",
     "fanCount": "1",
     "fanVoltage": "208-230",
     "fanPhase": "3",
     "fanFla": "4.3",
     "fanLra": "19.4",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA12044D",
     "unitRole": "condensingUnit",
     "capacityClass": "10",
     "voltage": "460",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "7.6",
     "compressor1Lra": "52",
     "compressor2Rla": "7.6",
     "compressor2Lra": "52",
     "fanCount": "1",
     "fanVoltage": "460",
     "fanPhase": "3",
     "fanFla": "2.2",
     "fanLra": "10.1",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA1204WD",
     "unitRole": "condensingUnit",
     "capacityClass": "10",
     "voltage": "575",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "5.3",
     "compressor1Lra": "39",
     "compressor2Rla": "5.3",
     "compressor2Lra": "39",
     "fanCount": "1",
     "fanVoltage": "575",
     "fanPhase": "3",
     "fanFla": "1.8",
     "fanLra": "8.0",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA1204KD",
     "unitRole": "condensingUnit",
     "capacityClass": "10",
     "voltage": "380",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "8.5",
     "compressor1Lra": "66",
     "compressor2Rla": "8.5",
     "compressor2Lra": "66",
     "fanCount": "1",
     "fanVoltage": "380",
     "fanPhase": "3",
     "fanFla": "2.6",
     "fanLra": "11.9",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA12043C",
     "unitRole": "condensingUnit",
     "capacityClass": "10",
     "voltage": "208-230",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "16.0",
     "compressor1Lra": "110",
     "compressor2Rla": "16.0",
     "compressor2Lra": "110",
     "fanCount": "1",
     "fanVoltage": "208-230",
     "fanPhase": "3",
     "fanFla": "4.3",
     "fanLra": "19.4",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA12044C",
     "unitRole": "condensingUnit",
     "capacityClass": "10",
     "voltage": "460",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "7.8",
     "compressor1Lra": "52",
     "compressor2Rla": "7.8",
     "compressor2Lra": "52",
     "fanCount": "1",
     "fanVoltage": "460",
     "fanPhase": "3",
     "fanFla": "2.2",
     "fanLra": "10.1",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA1204WC",
     "unitRole": "condensingUnit",
     "capacityClass": "10",
     "voltage": "575",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "5.7",
     "compressor1Lra": "39",
     "compressor2Rla": "5.7",
     "compressor2Lra": "39",
     "fanCount": "1",
     "fanVoltage": "575",
     "fanPhase": "3",
     "fanFla": "1.8",
     "fanLra": "8.0",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA15043D",
     "unitRole": "condensingUnit",
     "capacityClass": "12.5",
     "voltage": "208-230",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "20.3",
     "compressor1Lra": "167",
     "compressor2Rla": "20.3",
     "compressor2Lra": "167",
     "fanCount": "1",
     "fanVoltage": "208-230",
     "fanPhase": "3",
     "fanFla": "4.3",
     "fanLra": "19.4",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA15044D",
     "unitRole": "condensingUnit",
     "capacityClass": "12.5",
     "voltage": "460",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "9.9",
     "compressor1Lra": "69",
     "compressor2Rla": "9.9",
     "compressor2Lra": "69",
     "fanCount": "1",
     "fanVoltage": "460",
     "fanPhase": "3",
     "fanFla": "2.2",
     "fanLra": "10.1",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA1504WD",
     "unitRole": "condensingUnit",
     "capacityClass": "12.5",
     "voltage": "575",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "7.6",
     "compressor1Lra": "55",
     "compressor2Rla": "7.6",
     "compressor2Lra": "55",
     "fanCount": "1",
     "fanVoltage": "575",
     "fanPhase": "3",
     "fanFla": "1.8",
     "fanLra": "8.0",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA1504KD",
     "unitRole": "condensingUnit",
     "capacityClass": "12.5",
     "voltage": "380",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "11.3",
     "compressor1Lra": "88",
     "compressor2Rla": "11.3",
     "compressor2Lra": "88",
     "fanCount": "1",
     "fanVoltage": "380",
     "fanPhase": "3",
     "fanFla": "2.6",
     "fanLra": "11.9",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA18043D",
     "unitRole": "condensingUnit",
     "capacityClass": "15",
     "voltage": "208-230",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "25.0",
     "compressor1Lra": "164",
     "compressor2Rla": "25.0",
     "compressor2Lra": "164",
     "fanCount": "2",
     "fanVoltage": "208-230",
     "fanPhase": "3",
     "fanFla": "4.3",
     "fanLra": "19.4",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA18044D",
     "unitRole": "condensingUnit",
     "capacityClass": "15",
     "voltage": "460",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "12.2",
     "compressor1Lra": "100",
     "compressor2Rla": "12.2",
     "compressor2Lra": "100",
     "fanCount": "2",
     "fanVoltage": "460",
     "fanPhase": "3",
     "fanFla": "2.2",
     "fanLra": "10.1",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA1804WD",
     "unitRole": "condensingUnit",
     "capacityClass": "15",
     "voltage": "575",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "9.2",
     "compressor1Lra": "78",
     "compressor2Rla": "9.2",
     "compressor2Lra": "78",
     "fanCount": "2",
     "fanVoltage": "575",
     "fanPhase": "3",
     "fanFla": "1.8",
     "fanLra": "8.0",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA1804KD",
     "unitRole": "condensingUnit",
     "capacityClass": "15",
     "voltage": "380",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "13.9",
     "compressor1Lra": "94",
     "compressor2Rla": "13.9",
     "compressor2Lra": "94",
     "fanCount": "2",
     "fanVoltage": "380",
     "fanPhase": "3",
     "fanFla": "2.6",
     "fanLra": "11.9",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA18043C",
     "unitRole": "condensingUnit",
     "capacityClass": "15",
     "voltage": "208-230",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "27.6",
     "compressor1Lra": "191",
     "compressor2Rla": "22.4",
     "compressor2Lra": "149",
     "fanCount": "2",
     "fanVoltage": "208-230",
     "fanPhase": "3",
     "fanFla": "4.3",
     "fanLra": "19.4",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA18044C",
     "unitRole": "condensingUnit",
     "capacityClass": "15",
     "voltage": "460",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "12.8",
     "compressor1Lra": "100",
     "compressor2Rla": "10.6",
     "compressor2Lra": "75",
     "fanCount": "2",
     "fanVoltage": "460",
     "fanPhase": "3",
     "fanFla": "2.2",
     "fanLra": "10.1",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA1804WC",
     "unitRole": "condensingUnit",
     "capacityClass": "15",
     "voltage": "575",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "9.6",
     "compressor1Lra": "78",
     "compressor2Rla": "7.7",
     "compressor2Lra": "54",
     "fanCount": "2",
     "fanVoltage": "575",
     "fanPhase": "3",
     "fanFla": "1.8",
     "fanLra": "8.0",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA1804KC",
     "unitRole": "condensingUnit",
     "capacityClass": "15",
     "voltage": "380",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "15.4",
     "compressor1Lra": "123",
     "compressor2Rla": "11.3",
     "compressor2Lra": "88",
     "fanCount": "2",
     "fanVoltage": "380",
     "fanPhase": "3",
     "fanFla": "2.6",
     "fanLra": "11.9",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA24043D",
     "unitRole": "condensingUnit",
     "capacityClass": "20",
     "voltage": "208-230",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "35.4",
     "compressor1Lra": "240",
     "compressor2Rla": "32.6",
     "compressor2Lra": "240",
     "fanCount": "2",
     "fanVoltage": "208-230",
     "fanPhase": "3",
     "fanFla": "4.3",
     "fanLra": "19.4",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA24044D",
     "unitRole": "condensingUnit",
     "capacityClass": "20",
     "voltage": "460",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "16.5",
     "compressor1Lra": "140",
     "compressor2Rla": "14.8",
     "compressor2Lra": "130",
     "fanCount": "2",
     "fanVoltage": "460",
     "fanPhase": "3",
     "fanFla": "2.2",
     "fanLra": "10.1",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA2404WD",
     "unitRole": "condensingUnit",
     "capacityClass": "20",
     "voltage": "575",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "12.9",
     "compressor1Lra": "108",
     "compressor2Rla": "11.1",
     "compressor2Lra": "94",
     "fanCount": "2",
     "fanVoltage": "575",
     "fanPhase": "3",
     "fanFla": "1.8",
     "fanLra": "8.0",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA2404KD",
     "unitRole": "condensingUnit",
     "capacityClass": "20",
     "voltage": "380",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "21.2",
     "compressor1Lra": "152",
     "compressor2Rla": "16.0",
     "compressor2Lra": "135",
     "fanCount": "2",
     "fanVoltage": "380",
     "fanPhase": "3",
     "fanFla": "2.6",
     "fanLra": "11.9",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA24043C",
     "unitRole": "condensingUnit",
     "capacityClass": "20",
     "voltage": "208-230",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "39.1",
     "compressor1Lra": "267",
     "compressor2Rla": "39.1",
     "compressor2Lra": "267",
     "fanCount": "2",
     "fanVoltage": "208-230",
     "fanPhase": "3",
     "fanFla": "4.3",
     "fanLra": "19.4",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA24044C",
     "unitRole": "condensingUnit",
     "capacityClass": "20",
     "voltage": "460",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "18.6",
     "compressor1Lra": "142",
     "compressor2Rla": "18.6",
     "compressor2Lra": "142",
     "fanCount": "2",
     "fanVoltage": "460",
     "fanPhase": "3",
     "fanFla": "2.2",
     "fanLra": "10.1",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA2404WC",
     "unitRole": "condensingUnit",
     "capacityClass": "20",
     "voltage": "575",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "15.4",
     "compressor1Lra": "103",
     "compressor2Rla": "15.4",
     "compressor2Lra": "103",
     "fanCount": "2",
     "fanVoltage": "575",
     "fanPhase": "3",
     "fanFla": "1.8",
     "fanLra": "8.0",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA2404KC",
     "unitRole": "condensingUnit",
     "capacityClass": "20",
     "voltage": "380",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "22.4",
     "compressor1Lra": "160",
     "compressor2Rla": "22.4",
     "compressor2Lra": "160",
     "fanCount": "2",
     "fanVoltage": "380",
     "fanPhase": "3",
     "fanFla": "2.6",
     "fanLra": "11.9",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA30043C",
     "unitRole": "condensingUnit",
     "capacityClass": "25",
     "voltage": "208-230",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "41.0",
     "compressor1Lra": "304",
     "compressor2Rla": "41.0",
     "compressor2Lra": "304",
     "fanCount": "2",
     "fanVoltage": "208-230",
     "fanPhase": "3",
     "fanFla": "4.3",
     "fanLra": "19.4",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA30044C",
     "unitRole": "condensingUnit",
     "capacityClass": "25",
     "voltage": "460",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "19.4",
     "compressor1Lra": "147",
     "compressor2Rla": "19.4",
     "compressor2Lra": "147",
     "fanCount": "2",
     "fanVoltage": "460",
     "fanPhase": "3",
     "fanFla": "2.2",
     "fanLra": "10.1",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA3004WC",
     "unitRole": "condensingUnit",
     "capacityClass": "25",
     "voltage": "575",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "16.7",
     "compressor1Lra": "122",
     "compressor2Rla": "16.7",
     "compressor2Lra": "122",
     "fanCount": "2",
     "fanVoltage": "575",
     "fanPhase": "3",
     "fanFla": "1.8",
     "fanLra": "8.0",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TTA3004KC",
     "unitRole": "condensingUnit",
     "capacityClass": "25",
     "voltage": "380",
     "phase": "3",
     "motorSet": "compressorAndCondenserFan",
     "compressor1Rla": "23.8",
     "compressor1Lra": "168",
     "compressor2Rla": "23.8",
     "compressor2Lra": "168",
     "fanCount": "2",
     "fanVoltage": "380",
     "fanPhase": "3",
     "fanFla": "2.6",
     "fanLra": "11.9",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94"
    },
    {
     "unitModelNumber": "TWE06041A/B",
     "unitRole": "airHandler",
     "capacityClass": "5",
     "voltage": "208-230",
     "phase": "1",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "1",
     "motorHp": "0.75",
     "fanFla": "6.0",
     "fanLra": "43.0",
     "mca": "8",
     "mop": "15",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96"
    },
    {
     "unitModelNumber": "TWE06043A/B",
     "unitRole": "airHandler",
     "capacityClass": "5",
     "voltage": "208-230",
     "phase": "3",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "1",
     "motorHp": "0.75",
     "fanFla": "1.9",
     "fanLra": "13.0",
     "mca": "4",
     "mop": "15",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96"
    },
    {
     "unitModelNumber": "TWE0604KA",
     "unitRole": "airHandler",
     "capacityClass": "5",
     "voltage": "380",
     "phase": "3",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "1",
     "motorHp": "0.75",
     "fanFla": "1.9",
     "fanLra": "12",
     "mca": "2",
     "mop": "15",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96"
    },
    {
     "unitModelNumber": "TWE06044A/B",
     "unitRole": "airHandler",
     "capacityClass": "5",
     "voltage": "460",
     "phase": "3",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "1",
     "motorHp": "0.75",
     "fanFla": "1.4",
     "fanLra": "6.0",
     "mca": "2",
     "mop": "15",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96"
    },
    {
     "unitModelNumber": "TWE0604WA",
     "unitRole": "airHandler",
     "capacityClass": "5",
     "voltage": "575",
     "phase": "3",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "1",
     "motorHp": "0.75",
     "fanFla": "1.4",
     "fanLra": "5.0",
     "mca": "2",
     "mop": "15",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96"
    },
    {
     "unitModelNumber": "TWE072KB",
     "unitRole": "airHandler",
     "capacityClass": "6",
     "voltage": "380",
     "phase": "3",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "1",
     "motorHp": "1.5",
     "fanFla": "3",
     "fanLra": "20",
     "mca": "4",
     "mop": "15",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96"
    },
    {
     "unitModelNumber": "TWE09041A/B",
     "unitRole": "airHandler",
     "capacityClass": "7.5",
     "voltage": "208-230",
     "phase": "1",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "1",
     "motorHp": "1.5",
     "fanFla": "7.5",
     "fanLra": "53.0",
     "mca": "9",
     "mop": "15",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96"
    },
    {
     "unitModelNumber": "TWE0904KA/B",
     "unitRole": "airHandler",
     "capacityClass": "7.5",
     "voltage": "380",
     "phase": "3",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "1",
     "motorHp": "2",
     "fanFla": "3.0",
     "fanLra": "20.0",
     "mca": "4",
     "mop": "15",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96"
    },
    {
     "unitModelNumber": "TWE12041A/B",
     "unitRole": "airHandler",
     "capacityClass": "10",
     "voltage": "208-230",
     "phase": "1",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "1",
     "motorHp": "2",
     "fanFla": "10.5",
     "fanLra": "48.0",
     "mca": "13",
     "mop": "20",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96"
    },
    {
     "unitModelNumber": "TWE1204KA/B",
     "unitRole": "airHandler",
     "capacityClass": "10",
     "voltage": "380",
     "phase": "3",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "1",
     "motorHp": "2.0",
     "fanFla": "3.7",
     "fanLra": "28.0",
     "mca": "5",
     "mop": "15",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96"
    },
    {
     "unitModelNumber": "TWE1504KB",
     "unitRole": "airHandler",
     "capacityClass": "12.5",
     "voltage": "380",
     "phase": "3",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "1",
     "motorHp": "2",
     "fanFla": "3.7",
     "fanLra": "28.0",
     "mca": "5",
     "mop": "15",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96"
    },
    {
     "unitModelNumber": "TWE1804KB",
     "unitRole": "airHandler",
     "capacityClass": "15",
     "voltage": "380",
     "phase": "3",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "1",
     "motorHp": "3",
     "fanFla": "5.6",
     "fanLra": "49.0",
     "mca": "7",
     "mop": "15",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96"
    },
    {
     "unitModelNumber": "TWE2404KB",
     "unitRole": "airHandler",
     "capacityClass": "20",
     "voltage": "380",
     "phase": "3",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "1",
     "motorHp": "5",
     "fanFla": "9.1",
     "fanLra": "64.0",
     "mca": "11",
     "mop": "20",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96"
    },
    {
     "unitModelNumber": "TWE3004KB",
     "unitRole": "airHandler",
     "capacityClass": "25",
     "voltage": "380",
     "phase": "3",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "1",
     "motorHp": "7.5",
     "fanFla": "10.7",
     "fanLra": "76.0",
     "mca": "13",
     "mop": "20",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96"
    },
    {
     "unitModelNumber": "TWE06041A/B",
     "unitRole": "airHandler",
     "capacityClass": "5",
     "voltage": "208-230",
     "phase": "1",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "1",
     "motorHp": "1.5",
     "fanFla": "7.5",
     "fanLra": "53.0",
     "mca": "9",
     "mop": "15",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96"
    },
    {
     "unitModelNumber": "TWE06043A/B",
     "unitRole": "airHandler",
     "capacityClass": "5",
     "voltage": "208-230",
     "phase": "3",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "1",
     "motorHp": "1.5",
     "fanFla": "N/A",
     "fanLra": "33.0",
     "mca": "8",
     "mop": "15",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96"
    },
    {
     "unitModelNumber": "TWE0604KA",
     "unitRole": "airHandler",
     "capacityClass": "5",
     "voltage": "N/A",
     "phase": "N/A",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "N/A",
     "motorHp": "N/A",
     "fanFla": "N/A",
     "fanLra": "N/A",
     "mca": "N/A",
     "mop": "N/A",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96"
    },
    {
     "unitModelNumber": "TWE06044A/B",
     "unitRole": "airHandler",
     "capacityClass": "5",
     "voltage": "460",
     "phase": "3",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "1",
     "motorHp": "1.5",
     "fanFla": "3.0",
     "fanLra": "17.0",
     "mca": "4",
     "mop": "15",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96"
    },
    {
     "unitModelNumber": "TWE0604WA",
     "unitRole": "airHandler",
     "capacityClass": "5",
     "voltage": "575",
     "phase": "3",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "1",
     "motorHp": "1.5",
     "fanFla": "1.9",
     "fanLra": "14.0",
     "mca": "2",
     "mop": "15",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96"
    },
    {
     "unitModelNumber": "TWE09041A/B",
     "unitRole": "airHandler",
     "capacityClass": "7.5",
     "voltage": "208-230",
     "phase": "1",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "1",
     "motorHp": "2",
     "fanFla": "10.5",
     "fanLra": "48.0",
     "mca": "13",
     "mop": "20",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96"
    },
    {
     "unitModelNumber": "TWE09043A/B",
     "unitRole": "airHandler",
     "capacityClass": "7.5",
     "voltage": "N/A",
     "phase": "N/A",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "N/A",
     "motorHp": "N/A",
     "fanFla": "N/A",
     "fanLra": "N/A",
     "mca": "N/A",
     "mop": "N/A",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96"
    },
    {
     "unitModelNumber": "TWE0904KA/B",
     "unitRole": "airHandler",
     "capacityClass": "7.5",
     "voltage": "N/A",
     "phase": "N/A",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "N/A",
     "motorHp": "N/A",
     "fanFla": "N/A",
     "fanLra": "N/A",
     "mca": "N/A",
     "mop": "N/A",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96"
    },
    {
     "unitModelNumber": "TWE09044A/B",
     "unitRole": "airHandler",
     "capacityClass": "7.5",
     "voltage": "N/A",
     "phase": "N/A",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "N/A",
     "motorHp": "N/A",
     "fanFla": "N/A",
     "fanLra": "N/A",
     "mca": "N/A",
     "mop": "N/A",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96"
    },
    {
     "unitModelNumber": "TWE0904WA/B",
     "unitRole": "airHandler",
     "capacityClass": "7.5",
     "voltage": "N/A",
     "phase": "N/A",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "N/A",
     "motorHp": "N/A",
     "fanFla": "N/A",
     "fanLra": "N/A",
     "mca": "N/A",
     "mop": "N/A",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96"
    },
    {
     "unitModelNumber": "TWE07243B",
     "unitRole": "airHandler",
     "capacityClass": "6",
     "voltage": "208-230",
     "phase": "3",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "1",
     "motorHp": "2",
     "fanFla": "6.8",
     "fanLra": "54.0",
     "mca": "8",
     "mop": "15",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE07244B",
     "unitRole": "airHandler",
     "capacityClass": "6",
     "voltage": "460",
     "phase": "3",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "1",
     "motorHp": "2",
     "fanFla": "3.3",
     "fanLra": "27.2",
     "mca": "4",
     "mop": "15",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE0724WB",
     "unitRole": "airHandler",
     "capacityClass": "6",
     "voltage": "575",
     "phase": "3",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "1",
     "motorHp": "2",
     "fanFla": "2.5",
     "fanLra": "18.0",
     "mca": "3",
     "mop": "15",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE07243B",
     "unitRole": "airHandler",
     "capacityClass": "6",
     "voltage": "208-230",
     "phase": "3",
     "motorSet": "oversizedEvaporatorFan",
     "motorNo": "1",
     "motorHp": "3",
     "fanFla": "10.0",
     "fanLra": "74.0",
     "mca": "13",
     "mop": "20",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE07244B",
     "unitRole": "airHandler",
     "capacityClass": "6",
     "voltage": "460",
     "phase": "3",
     "motorSet": "oversizedEvaporatorFan",
     "motorNo": "1",
     "motorHp": "3",
     "fanFla": "4.9",
     "fanLra": "37.0",
     "mca": "6",
     "mop": "15",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE0724WB",
     "unitRole": "airHandler",
     "capacityClass": "6",
     "voltage": "575",
     "phase": "3",
     "motorSet": "oversizedEvaporatorFan",
     "motorNo": "1",
     "motorHp": "3",
     "fanFla": "3.9",
     "fanLra": "35.0",
     "mca": "5",
     "mop": "15",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE09043A/B",
     "unitRole": "airHandler",
     "capacityClass": "7.5",
     "voltage": "208-230",
     "phase": "3",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "1",
     "motorHp": "2",
     "fanFla": "6.8",
     "fanLra": "54.0",
     "mca": "8",
     "mop": "15",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE09044A/B",
     "unitRole": "airHandler",
     "capacityClass": "7.5",
     "voltage": "460",
     "phase": "3",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "1",
     "motorHp": "2",
     "fanFla": "3.3",
     "fanLra": "27.2",
     "mca": "4",
     "mop": "15",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE0904WA/B",
     "unitRole": "airHandler",
     "capacityClass": "7.5",
     "voltage": "575",
     "phase": "3",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "1",
     "motorHp": "2",
     "fanFla": "2.5",
     "fanLra": "18.0",
     "mca": "3",
     "mop": "15",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE09043A/B",
     "unitRole": "airHandler",
     "capacityClass": "7.5",
     "voltage": "208-230",
     "phase": "3",
     "motorSet": "oversizedEvaporatorFan",
     "motorNo": "1",
     "motorHp": "3",
     "fanFla": "10.0",
     "fanLra": "74.0",
     "mca": "13",
     "mop": "20",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE09044A/B",
     "unitRole": "airHandler",
     "capacityClass": "7.5",
     "voltage": "460",
     "phase": "3",
     "motorSet": "oversizedEvaporatorFan",
     "motorNo": "1",
     "motorHp": "3",
     "fanFla": "4.9",
     "fanLra": "37.0",
     "mca": "6",
     "mop": "15",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE0904WA/B",
     "unitRole": "airHandler",
     "capacityClass": "7.5",
     "voltage": "575",
     "phase": "3",
     "motorSet": "oversizedEvaporatorFan",
     "motorNo": "1",
     "motorHp": "3",
     "fanFla": "3.9",
     "fanLra": "35.0",
     "mca": "5",
     "mop": "15",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE12043A/B",
     "unitRole": "airHandler",
     "capacityClass": "10",
     "voltage": "208-230",
     "phase": "3",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "1",
     "motorHp": "2",
     "fanFla": "6.8",
     "fanLra": "54.0",
     "mca": "8",
     "mop": "15",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE12044A/B",
     "unitRole": "airHandler",
     "capacityClass": "10",
     "voltage": "460",
     "phase": "3",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "1",
     "motorHp": "2",
     "fanFla": "3.3",
     "fanLra": "27.0",
     "mca": "4",
     "mop": "15",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE1204WA/B",
     "unitRole": "airHandler",
     "capacityClass": "10",
     "voltage": "575",
     "phase": "3",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "1",
     "motorHp": "2",
     "fanFla": "2.5",
     "fanLra": "18.0",
     "mca": "3",
     "mop": "15",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE12043A/B",
     "unitRole": "airHandler",
     "capacityClass": "10",
     "voltage": "208-230",
     "phase": "3",
     "motorSet": "oversizedEvaporatorFan",
     "motorNo": "1",
     "motorHp": "3",
     "fanFla": "10.0",
     "fanLra": "74.0",
     "mca": "13",
     "mop": "20",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE12044A/B",
     "unitRole": "airHandler",
     "capacityClass": "10",
     "voltage": "460",
     "phase": "3",
     "motorSet": "oversizedEvaporatorFan",
     "motorNo": "1",
     "motorHp": "3",
     "fanFla": "4.9",
     "fanLra": "37.0",
     "mca": "6",
     "mop": "15",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE1204WA/B",
     "unitRole": "airHandler",
     "capacityClass": "10",
     "voltage": "575",
     "phase": "3",
     "motorSet": "oversizedEvaporatorFan",
     "motorNo": "1",
     "motorHp": "3",
     "fanFla": "3.9",
     "fanLra": "35.0",
     "mca": "5",
     "mop": "15",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE15043B",
     "unitRole": "airHandler",
     "capacityClass": "12.5",
     "voltage": "208-230",
     "phase": "3",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "1",
     "motorHp": "2",
     "fanFla": "6.8",
     "fanLra": "54.0",
     "mca": "8",
     "mop": "15",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE15044B",
     "unitRole": "airHandler",
     "capacityClass": "12.5",
     "voltage": "460",
     "phase": "3",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "1",
     "motorHp": "2",
     "fanFla": "3.3",
     "fanLra": "27.0",
     "mca": "4",
     "mop": "15",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE1504WB",
     "unitRole": "airHandler",
     "capacityClass": "12.5",
     "voltage": "575",
     "phase": "3",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "1",
     "motorHp": "2",
     "fanFla": "2.5",
     "fanLra": "18.0",
     "mca": "3",
     "mop": "15",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE15043B",
     "unitRole": "airHandler",
     "capacityClass": "12.5",
     "voltage": "208-230",
     "phase": "3",
     "motorSet": "oversizedEvaporatorFan",
     "motorNo": "1",
     "motorHp": "5",
     "fanFla": "15.1",
     "fanLra": "105.0",
     "mca": "19",
     "mop": "30",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE15044B",
     "unitRole": "airHandler",
     "capacityClass": "12.5",
     "voltage": "460",
     "phase": "3",
     "motorSet": "oversizedEvaporatorFan",
     "motorNo": "1",
     "motorHp": "5",
     "fanFla": "7.1",
     "fanLra": "52.0",
     "mca": "9",
     "mop": "15",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE1504WB",
     "unitRole": "airHandler",
     "capacityClass": "12.5",
     "voltage": "575",
     "phase": "3",
     "motorSet": "oversizedEvaporatorFan",
     "motorNo": "1",
     "motorHp": "5",
     "fanFla": "5.7",
     "fanLra": "46.0",
     "mca": "7",
     "mop": "15",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE18043B",
     "unitRole": "airHandler",
     "capacityClass": "15",
     "voltage": "208-230",
     "phase": "3",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "1",
     "motorHp": "3",
     "fanFla": "10.0",
     "fanLra": "74.0",
     "mca": "13",
     "mop": "20",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE18044B",
     "unitRole": "airHandler",
     "capacityClass": "15",
     "voltage": "460",
     "phase": "3",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "1",
     "motorHp": "3",
     "fanFla": "4.9",
     "fanLra": "37.0",
     "mca": "6",
     "mop": "15",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE1804WB",
     "unitRole": "airHandler",
     "capacityClass": "15",
     "voltage": "575",
     "phase": "3",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "1",
     "motorHp": "3",
     "fanFla": "3.9",
     "fanLra": "35.0",
     "mca": "5",
     "mop": "15",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE18043B",
     "unitRole": "airHandler",
     "capacityClass": "15",
     "voltage": "208-230",
     "phase": "3",
     "motorSet": "oversizedEvaporatorFan",
     "motorNo": "1",
     "motorHp": "5",
     "fanFla": "15.1",
     "fanLra": "105.0",
     "mca": "19",
     "mop": "30",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE18044B",
     "unitRole": "airHandler",
     "capacityClass": "15",
     "voltage": "460",
     "phase": "3",
     "motorSet": "oversizedEvaporatorFan",
     "motorNo": "1",
     "motorHp": "5",
     "fanFla": "7.1",
     "fanLra": "52.0",
     "mca": "9",
     "mop": "15",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE1804WB",
     "unitRole": "airHandler",
     "capacityClass": "15",
     "voltage": "575",
     "phase": "3",
     "motorSet": "oversizedEvaporatorFan",
     "motorNo": "1",
     "motorHp": "5",
     "fanFla": "5.7",
     "fanLra": "46.0",
     "mca": "7",
     "mop": "15",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE24043B",
     "unitRole": "airHandler",
     "capacityClass": "20",
     "voltage": "208-230",
     "phase": "3",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "1",
     "motorHp": "5",
     "fanFla": "15.1",
     "fanLra": "105.0",
     "mca": "19",
     "mop": "30",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE24044B",
     "unitRole": "airHandler",
     "capacityClass": "20",
     "voltage": "460",
     "phase": "3",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "1",
     "motorHp": "5",
     "fanFla": "7.1",
     "fanLra": "52.0",
     "mca": "9",
     "mop": "15",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE2404WB",
     "unitRole": "airHandler",
     "capacityClass": "20",
     "voltage": "575",
     "phase": "3",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "1",
     "motorHp": "5",
     "fanFla": "5.7",
     "fanLra": "46.0",
     "mca": "7",
     "mop": "15",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE24043B",
     "unitRole": "airHandler",
     "capacityClass": "20",
     "voltage": "208-230",
     "phase": "3",
     "motorSet": "oversizedEvaporatorFan",
     "motorNo": "1",
     "motorHp": "7.5",
     "fanFla": "22.8",
     "fanLra": "141.0",
     "mca": "29",
     "mop": "50",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE24044B",
     "unitRole": "airHandler",
     "capacityClass": "20",
     "voltage": "460",
     "phase": "3",
     "motorSet": "oversizedEvaporatorFan",
     "motorNo": "1",
     "motorHp": "7.5",
     "fanFla": "10.0",
     "fanLra": "62.0",
     "mca": "12",
     "mop": "20",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE2404WB",
     "unitRole": "airHandler",
     "capacityClass": "20",
     "voltage": "575",
     "phase": "3",
     "motorSet": "oversizedEvaporatorFan",
     "motorNo": "1",
     "motorHp": "7.5",
     "fanFla": "8.2",
     "fanLra": "60.0",
     "mca": "10",
     "mop": "15",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE30043B",
     "unitRole": "airHandler",
     "capacityClass": "25",
     "voltage": "208-230",
     "phase": "3",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "1",
     "motorHp": "7.5",
     "fanFla": "22.8",
     "fanLra": "141.0",
     "mca": "29",
     "mop": "50",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE30044B",
     "unitRole": "airHandler",
     "capacityClass": "25",
     "voltage": "460",
     "phase": "3",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "1",
     "motorHp": "7.5",
     "fanFla": "10.0",
     "fanLra": "62.0",
     "mca": "12",
     "mop": "20",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE3004WB",
     "unitRole": "airHandler",
     "capacityClass": "25",
     "voltage": "575",
     "phase": "3",
     "motorSet": "standardEvaporatorFan",
     "motorNo": "1",
     "motorHp": "7.5",
     "fanFla": "8.2",
     "fanLra": "60.0",
     "mca": "10",
     "mop": "15",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE30043B",
     "unitRole": "airHandler",
     "capacityClass": "25",
     "voltage": "N/A",
     "phase": "N/A",
     "motorSet": "oversizedEvaporatorFan",
     "motorNo": "N/A",
     "motorHp": "N/A",
     "fanFla": "N/A",
     "fanLra": "N/A",
     "mca": "N/A",
     "mop": "N/A",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE30044B",
     "unitRole": "airHandler",
     "capacityClass": "25",
     "voltage": "N/A",
     "phase": "N/A",
     "motorSet": "oversizedEvaporatorFan",
     "motorNo": "N/A",
     "motorHp": "N/A",
     "fanFla": "N/A",
     "fanLra": "N/A",
     "mca": "N/A",
     "mop": "N/A",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    },
    {
     "unitModelNumber": "TWE3004WB",
     "unitRole": "airHandler",
     "capacityClass": "25",
     "voltage": "N/A",
     "phase": "N/A",
     "motorSet": "oversizedEvaporatorFan",
     "motorNo": "N/A",
     "motorHp": "N/A",
     "fanFla": "N/A",
     "fanLra": "N/A",
     "mca": "N/A",
     "mop": "N/A",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf",
     "source": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97"
    }
   ],
   "simulatorInputs": [
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "6 Tons",
     "unit": "",
     "condition": "형번 Single Compressor TTA0724*A*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor TTA0724*A*",
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
    },
    {
     "name": "matchedAirHandler",
     "fieldId": "matchedAirHandler",
     "label": "조합 공조기",
     "value": "TWE0904*A*",
     "unit": "",
     "condition": "형번 Single Compressor TTA0724*A*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor TTA0724*A*",
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "2,400",
     "unit": "CFM",
     "condition": "형번 Single Compressor TTA0724*A*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor TTA0724*A*",
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "78,000",
     "unit": "Btu/h",
     "condition": "형번 Single Compressor TTA0724*A*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor TTA0724*A*",
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "76,000",
     "unit": "Btu/h",
     "condition": "형번 Single Compressor TTA0724*A*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor TTA0724*A*",
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.5",
     "unit": "",
     "condition": "형번 Single Compressor TTA0724*A*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor TTA0724*A*",
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1,100",
     "unit": "RPM",
     "condition": "형번 Single Compressor TTA0724*A*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor TTA0724*A*",
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "18.5",
     "unit": "sq ft",
     "condition": "형번 Single Compressor TTA0724*A*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor TTA0724*A*",
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1/23",
     "unit": "",
     "condition": "형번 Single Compressor TTA0724*A*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor TTA0724*A*",
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
    },
    {
     "name": "refrigerantCharge",
     "fieldId": "refrigerantCharge",
     "label": "냉매 충전량",
     "value": "10.0",
     "unit": "lbs",
     "condition": "형번 Single Compressor TTA0724*A*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor TTA0724*A*",
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "6 Tons",
     "unit": "",
     "condition": "형번 Dual Compressor TTA0724*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA0724*D*",
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
    },
    {
     "name": "matchedAirHandler",
     "fieldId": "matchedAirHandler",
     "label": "조합 공조기",
     "value": "TWE0724*B*",
     "unit": "",
     "condition": "형번 Dual Compressor TTA0724*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA0724*D*",
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "2,400",
     "unit": "CFM",
     "condition": "형번 Dual Compressor TTA0724*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA0724*D*",
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "77,000",
     "unit": "Btu/h",
     "condition": "형번 Dual Compressor TTA0724*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA0724*D*",
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "75,000",
     "unit": "Btu/h",
     "condition": "형번 Dual Compressor TTA0724*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA0724*D*",
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.5",
     "unit": "",
     "condition": "형번 Dual Compressor TTA0724*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA0724*D*",
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1,100",
     "unit": "RPM",
     "condition": "형번 Dual Compressor TTA0724*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA0724*D*",
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "17.4",
     "unit": "sq ft",
     "condition": "형번 Dual Compressor TTA0724*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA0724*D*",
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1/23",
     "unit": "",
     "condition": "형번 Dual Compressor TTA0724*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA0724*D*",
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
    },
    {
     "name": "refrigerantCharge",
     "fieldId": "refrigerantCharge",
     "label": "냉매 충전량",
     "value": "7.0 / 7.0",
     "unit": "lbs",
     "condition": "형번 Dual Compressor TTA0724*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA0724*D*",
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "7.5 Tons",
     "unit": "",
     "condition": "형번 Single Compressor TTA0904*A*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor TTA0904*A*",
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
    },
    {
     "name": "matchedAirHandler",
     "fieldId": "matchedAirHandler",
     "label": "조합 공조기",
     "value": "TWE0904*A*",
     "unit": "",
     "condition": "형번 Single Compressor TTA0904*A*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor TTA0904*A*",
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "3,000",
     "unit": "CFM",
     "condition": "형번 Single Compressor TTA0904*A*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor TTA0904*A*",
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "98,000",
     "unit": "Btu/h",
     "condition": "형번 Single Compressor TTA0904*A*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor TTA0904*A*",
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "95,000",
     "unit": "Btu/h",
     "condition": "형번 Single Compressor TTA0904*A*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor TTA0904*A*",
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.5",
     "unit": "",
     "condition": "형번 Single Compressor TTA0904*A*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor TTA0904*A*",
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1,100",
     "unit": "RPM",
     "condition": "형번 Single Compressor TTA0904*A*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor TTA0904*A*",
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "18.5",
     "unit": "sq ft",
     "condition": "형번 Single Compressor TTA0904*A*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor TTA0904*A*",
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1/23",
     "unit": "",
     "condition": "형번 Single Compressor TTA0904*A*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor TTA0904*A*",
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
    },
    {
     "name": "refrigerantCharge",
     "fieldId": "refrigerantCharge",
     "label": "냉매 충전량",
     "value": "10.4",
     "unit": "lbs",
     "condition": "형번 Single Compressor TTA0904*A*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor TTA0904*A*",
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "7.5 Tons",
     "unit": "",
     "condition": "형번 Dual Compressor TTA0904*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA0904*D*",
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
    },
    {
     "name": "matchedAirHandler",
     "fieldId": "matchedAirHandler",
     "label": "조합 공조기",
     "value": "TWE0904*B*",
     "unit": "",
     "condition": "형번 Dual Compressor TTA0904*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA0904*D*",
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "3000",
     "unit": "CFM",
     "condition": "형번 Dual Compressor TTA0904*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA0904*D*",
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "96,000",
     "unit": "Btu/h",
     "condition": "형번 Dual Compressor TTA0904*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA0904*D*",
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "93,000",
     "unit": "Btu/h",
     "condition": "형번 Dual Compressor TTA0904*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA0904*D*",
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.5",
     "unit": "",
     "condition": "형번 Dual Compressor TTA0904*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA0904*D*",
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1,100",
     "unit": "RPM",
     "condition": "형번 Dual Compressor TTA0904*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA0904*D*",
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "17.4",
     "unit": "sq ft",
     "condition": "형번 Dual Compressor TTA0904*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA0904*D*",
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1/23",
     "unit": "",
     "condition": "형번 Dual Compressor TTA0904*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA0904*D*",
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
    },
    {
     "name": "refrigerantCharge",
     "fieldId": "refrigerantCharge",
     "label": "냉매 충전량",
     "value": "7.1 / 7.5",
     "unit": "lbs",
     "condition": "형번 Dual Compressor TTA0904*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA0904*D*",
     "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "10 Tons",
     "unit": "",
     "condition": "형번 Dual Compressor TTA1204*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA1204*D*",
     "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz"
    },
    {
     "name": "matchedAirHandler",
     "fieldId": "matchedAirHandler",
     "label": "조합 공조기",
     "value": "TWE1204*B*",
     "unit": "",
     "condition": "형번 Dual Compressor TTA1204*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA1204*D*",
     "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "4,000(a)",
     "unit": "CFM",
     "condition": "형번 Dual Compressor TTA1204*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA1204*D*",
     "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "120,000",
     "unit": "Btu/h",
     "condition": "형번 Dual Compressor TTA1204*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA1204*D*",
     "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "116,000",
     "unit": "Btu/h",
     "condition": "형번 Dual Compressor TTA1204*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA1204*D*",
     "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.5",
     "unit": "",
     "condition": "형번 Dual Compressor TTA1204*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA1204*D*",
     "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1,125",
     "unit": "RPM",
     "condition": "형번 Dual Compressor TTA1204*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA1204*D*",
     "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "22.7",
     "unit": "sq ft",
     "condition": "형번 Dual Compressor TTA1204*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA1204*D*",
     "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1/23",
     "unit": "",
     "condition": "형번 Dual Compressor TTA1204*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA1204*D*",
     "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz"
    },
    {
     "name": "refrigerantCharge",
     "fieldId": "refrigerantCharge",
     "label": "냉매 충전량",
     "value": "8.2 / 8.4",
     "unit": "lbs",
     "condition": "형번 Dual Compressor TTA1204*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA1204*D*",
     "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "10 Tons",
     "unit": "",
     "condition": "형번 Manifolded Compressor TTA1204*C*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Manifolded Compressor TTA1204*C*",
     "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz"
    },
    {
     "name": "matchedAirHandler",
     "fieldId": "matchedAirHandler",
     "label": "조합 공조기",
     "value": "TWE1204*A*",
     "unit": "",
     "condition": "형번 Manifolded Compressor TTA1204*C*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Manifolded Compressor TTA1204*C*",
     "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "4,000(a)",
     "unit": "CFM",
     "condition": "형번 Manifolded Compressor TTA1204*C*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Manifolded Compressor TTA1204*C*",
     "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "126,000",
     "unit": "Btu/h",
     "condition": "형번 Manifolded Compressor TTA1204*C*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Manifolded Compressor TTA1204*C*",
     "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "122,000(b)",
     "unit": "Btu/h",
     "condition": "형번 Manifolded Compressor TTA1204*C*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Manifolded Compressor TTA1204*C*",
     "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.5",
     "unit": "",
     "condition": "형번 Manifolded Compressor TTA1204*C*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Manifolded Compressor TTA1204*C*",
     "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1,125",
     "unit": "RPM",
     "condition": "형번 Manifolded Compressor TTA1204*C*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Manifolded Compressor TTA1204*C*",
     "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "23.8",
     "unit": "sq ft",
     "condition": "형번 Manifolded Compressor TTA1204*C*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Manifolded Compressor TTA1204*C*",
     "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1/23",
     "unit": "",
     "condition": "형번 Manifolded Compressor TTA1204*C*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Manifolded Compressor TTA1204*C*",
     "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz"
    },
    {
     "name": "refrigerantCharge",
     "fieldId": "refrigerantCharge",
     "label": "냉매 충전량",
     "value": "13.1",
     "unit": "lbs",
     "condition": "형번 Manifolded Compressor TTA1204*C*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Manifolded Compressor TTA1204*C*",
     "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "12.5 Tons",
     "unit": "",
     "condition": "형번 Dual Compressor TTA1504*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA1504*D*",
     "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz"
    },
    {
     "name": "matchedAirHandler",
     "fieldId": "matchedAirHandler",
     "label": "조합 공조기",
     "value": "TWE1504*B*",
     "unit": "",
     "condition": "형번 Dual Compressor TTA1504*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA1504*D*",
     "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "5,000",
     "unit": "CFM",
     "condition": "형번 Dual Compressor TTA1504*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA1504*D*",
     "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "159,000",
     "unit": "Btu/h",
     "condition": "형번 Dual Compressor TTA1504*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA1504*D*",
     "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "155,000",
     "unit": "Btu/h",
     "condition": "형번 Dual Compressor TTA1504*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA1504*D*",
     "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.2",
     "unit": "",
     "condition": "형번 Dual Compressor TTA1504*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA1504*D*",
     "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1,125",
     "unit": "RPM",
     "condition": "형번 Dual Compressor TTA1504*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA1504*D*",
     "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "27.0",
     "unit": "sq ft",
     "condition": "형번 Dual Compressor TTA1504*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA1504*D*",
     "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1/23",
     "unit": "",
     "condition": "형번 Dual Compressor TTA1504*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA1504*D*",
     "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz"
    },
    {
     "name": "refrigerantCharge",
     "fieldId": "refrigerantCharge",
     "label": "냉매 충전량",
     "value": "10.4/10.4",
     "unit": "lbs",
     "condition": "형번 Dual Compressor TTA1504*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA1504*D*",
     "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "15 Tons",
     "unit": "",
     "condition": "형번 Dual Compressor TTA1804*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA1804*D*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "matchedAirHandler",
     "fieldId": "matchedAirHandler",
     "label": "조합 공조기",
     "value": "TWE1804*B*",
     "unit": "",
     "condition": "형번 Dual Compressor TTA1804*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA1804*D*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "6,000",
     "unit": "CFM",
     "condition": "형번 Dual Compressor TTA1804*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA1804*D*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "198,000",
     "unit": "Btu/h",
     "condition": "형번 Dual Compressor TTA1804*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA1804*D*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "193,000",
     "unit": "Btu/h",
     "condition": "형번 Dual Compressor TTA1804*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA1804*D*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.2",
     "unit": "",
     "condition": "형번 Dual Compressor TTA1804*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA1804*D*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1,125",
     "unit": "RPM",
     "condition": "형번 Dual Compressor TTA1804*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA1804*D*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "44.3",
     "unit": "sq ft",
     "condition": "형번 Dual Compressor TTA1804*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA1804*D*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1/23",
     "unit": "",
     "condition": "형번 Dual Compressor TTA1804*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA1804*D*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "refrigerantCharge",
     "fieldId": "refrigerantCharge",
     "label": "냉매 충전량",
     "value": "11.5 / 11.5",
     "unit": "lbs",
     "condition": "형번 Dual Compressor TTA1804*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA1804*D*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "15 Tons",
     "unit": "",
     "condition": "형번 Manifolded Compressor TTA1804*C*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Manifolded Compressor TTA1804*C*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "matchedAirHandler",
     "fieldId": "matchedAirHandler",
     "label": "조합 공조기",
     "value": "TWE1804*B*",
     "unit": "",
     "condition": "형번 Manifolded Compressor TTA1804*C*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Manifolded Compressor TTA1804*C*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "6,000",
     "unit": "CFM",
     "condition": "형번 Manifolded Compressor TTA1804*C*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Manifolded Compressor TTA1804*C*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "194,000",
     "unit": "Btu/h",
     "condition": "형번 Manifolded Compressor TTA1804*C*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Manifolded Compressor TTA1804*C*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "188,000",
     "unit": "Btu/h",
     "condition": "형번 Manifolded Compressor TTA1804*C*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Manifolded Compressor TTA1804*C*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.2",
     "unit": "",
     "condition": "형번 Manifolded Compressor TTA1804*C*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Manifolded Compressor TTA1804*C*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1,125",
     "unit": "RPM",
     "condition": "형번 Manifolded Compressor TTA1804*C*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Manifolded Compressor TTA1804*C*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "44.3",
     "unit": "sq ft",
     "condition": "형번 Manifolded Compressor TTA1804*C*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Manifolded Compressor TTA1804*C*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1/23",
     "unit": "",
     "condition": "형번 Manifolded Compressor TTA1804*C*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Manifolded Compressor TTA1804*C*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "refrigerantCharge",
     "fieldId": "refrigerantCharge",
     "label": "냉매 충전량",
     "value": "22.5",
     "unit": "lbs",
     "condition": "형번 Manifolded Compressor TTA1804*C*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Manifolded Compressor TTA1804*C*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "20 Tons",
     "unit": "",
     "condition": "형번 Dual Compressor TTA2404*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA2404*D*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "matchedAirHandler",
     "fieldId": "matchedAirHandler",
     "label": "조합 공조기",
     "value": "TWE2404*B*",
     "unit": "",
     "condition": "형번 Dual Compressor TTA2404*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA2404*D*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "8,000",
     "unit": "CFM",
     "condition": "형번 Dual Compressor TTA2404*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA2404*D*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "254,000",
     "unit": "Btu/h",
     "condition": "형번 Dual Compressor TTA2404*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA2404*D*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "246,000",
     "unit": "Btu/h",
     "condition": "형번 Dual Compressor TTA2404*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA2404*D*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "10.2",
     "unit": "",
     "condition": "형번 Dual Compressor TTA2404*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA2404*D*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1,125",
     "unit": "RPM",
     "condition": "형번 Dual Compressor TTA2404*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA2404*D*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "44.3",
     "unit": "sq ft",
     "condition": "형번 Dual Compressor TTA2404*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA2404*D*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1/23",
     "unit": "",
     "condition": "형번 Dual Compressor TTA2404*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA2404*D*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "refrigerantCharge",
     "fieldId": "refrigerantCharge",
     "label": "냉매 충전량",
     "value": "11.2 / 11.2",
     "unit": "lbs",
     "condition": "형번 Dual Compressor TTA2404*D*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor TTA2404*D*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "20 Tons",
     "unit": "",
     "condition": "형번 Manifolded Compressor TTA2404*C*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Manifolded Compressor TTA2404*C*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "matchedAirHandler",
     "fieldId": "matchedAirHandler",
     "label": "조합 공조기",
     "value": "TWE2404*B*",
     "unit": "",
     "condition": "형번 Manifolded Compressor TTA2404*C*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Manifolded Compressor TTA2404*C*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "8,000",
     "unit": "CFM",
     "condition": "형번 Manifolded Compressor TTA2404*C*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Manifolded Compressor TTA2404*C*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "258,000",
     "unit": "Btu/h",
     "condition": "형번 Manifolded Compressor TTA2404*C*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Manifolded Compressor TTA2404*C*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "250,000",
     "unit": "Btu/h",
     "condition": "형번 Manifolded Compressor TTA2404*C*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Manifolded Compressor TTA2404*C*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "10.2",
     "unit": "",
     "condition": "형번 Manifolded Compressor TTA2404*C*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Manifolded Compressor TTA2404*C*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1,125",
     "unit": "RPM",
     "condition": "형번 Manifolded Compressor TTA2404*C*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Manifolded Compressor TTA2404*C*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "44.3",
     "unit": "sq ft",
     "condition": "형번 Manifolded Compressor TTA2404*C*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Manifolded Compressor TTA2404*C*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1/23",
     "unit": "",
     "condition": "형번 Manifolded Compressor TTA2404*C*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Manifolded Compressor TTA2404*C*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "refrigerantCharge",
     "fieldId": "refrigerantCharge",
     "label": "냉매 충전량",
     "value": "23.8",
     "unit": "lbs",
     "condition": "형번 Manifolded Compressor TTA2404*C*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Manifolded Compressor TTA2404*C*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "25 Tons",
     "unit": "",
     "condition": "형번 Manifolded Compressor TTA3004*C*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Manifolded Compressor TTA3004*C*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "matchedAirHandler",
     "fieldId": "matchedAirHandler",
     "label": "조합 공조기",
     "value": "TWE3004*B*",
     "unit": "",
     "condition": "형번 Manifolded Compressor TTA3004*C*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Manifolded Compressor TTA3004*C*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "8,750",
     "unit": "CFM",
     "condition": "형번 Manifolded Compressor TTA3004*C*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Manifolded Compressor TTA3004*C*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "308,000",
     "unit": "Btu/h",
     "condition": "형번 Manifolded Compressor TTA3004*C*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Manifolded Compressor TTA3004*C*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "297,000",
     "unit": "Btu/h",
     "condition": "형번 Manifolded Compressor TTA3004*C*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Manifolded Compressor TTA3004*C*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "10.1",
     "unit": "",
     "condition": "형번 Manifolded Compressor TTA3004*C*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Manifolded Compressor TTA3004*C*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1,125",
     "unit": "RPM",
     "condition": "형번 Manifolded Compressor TTA3004*C*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Manifolded Compressor TTA3004*C*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "51.3",
     "unit": "sq ft",
     "condition": "형번 Manifolded Compressor TTA3004*C*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Manifolded Compressor TTA3004*C*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1/23",
     "unit": "",
     "condition": "형번 Manifolded Compressor TTA3004*C*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Manifolded Compressor TTA3004*C*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "refrigerantCharge",
     "fieldId": "refrigerantCharge",
     "label": "냉매 충전량",
     "value": "29.8",
     "unit": "lbs",
     "condition": "형번 Manifolded Compressor TTA3004*C*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Manifolded Compressor TTA3004*C*",
     "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "6 Tons",
     "unit": "",
     "condition": "형번 Dual Circuit TWE07243B*, 4B*, WB*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Circuit TWE07243B*, 4B*, WB*",
     "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "2400",
     "unit": "CFM",
     "condition": "형번 Dual Circuit TWE07243B*, 4B*, WB*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Circuit TWE07243B*, 4B*, WB*",
     "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "2.0/3.0",
     "unit": "HP",
     "condition": "형번 Dual Circuit TWE07243B*, 4B*, WB*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Circuit TWE07243B*, 4B*, WB*",
     "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1725",
     "unit": "RPM",
     "condition": "형번 Dual Circuit TWE07243B*, 4B*, WB*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Circuit TWE07243B*, 4B*, WB*",
     "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "8.1",
     "unit": "sq ft",
     "condition": "형번 Dual Circuit TWE07243B*, 4B*, WB*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Circuit TWE07243B*, 4B*, WB*",
     "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "4/14",
     "unit": "",
     "condition": "형번 Dual Circuit TWE07243B*, 4B*, WB*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Circuit TWE07243B*, 4B*, WB*",
     "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "Expansion Valve",
     "unit": "",
     "condition": "형번 Dual Circuit TWE07243B*, 4B*, WB*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Circuit TWE07243B*, 4B*, WB*",
     "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "7.5 Tons",
     "unit": "",
     "condition": "형번 Single Circuit TWE09043A*, 4A*, WA*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Circuit TWE09043A*, 4A*, WA*",
     "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "3000",
     "unit": "CFM",
     "condition": "형번 Single Circuit TWE09043A*, 4A*, WA*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Circuit TWE09043A*, 4A*, WA*",
     "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "2.0/3.0",
     "unit": "HP",
     "condition": "형번 Single Circuit TWE09043A*, 4A*, WA*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Circuit TWE09043A*, 4A*, WA*",
     "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1725",
     "unit": "RPM",
     "condition": "형번 Single Circuit TWE09043A*, 4A*, WA*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Circuit TWE09043A*, 4A*, WA*",
     "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "8.1",
     "unit": "sq ft",
     "condition": "형번 Single Circuit TWE09043A*, 4A*, WA*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Circuit TWE09043A*, 4A*, WA*",
     "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "4/14",
     "unit": "",
     "condition": "형번 Single Circuit TWE09043A*, 4A*, WA*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Circuit TWE09043A*, 4A*, WA*",
     "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "Expansion Valve",
     "unit": "",
     "condition": "형번 Single Circuit TWE09043A*, 4A*, WA*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Circuit TWE09043A*, 4A*, WA*",
     "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "7.5 Tons",
     "unit": "",
     "condition": "형번 Dual Circuit TWE09043B*, 4B*, WB*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Circuit TWE09043B*, 4B*, WB*",
     "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "3000",
     "unit": "CFM",
     "condition": "형번 Dual Circuit TWE09043B*, 4B*, WB*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Circuit TWE09043B*, 4B*, WB*",
     "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "2.0/3.0",
     "unit": "HP",
     "condition": "형번 Dual Circuit TWE09043B*, 4B*, WB*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Circuit TWE09043B*, 4B*, WB*",
     "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1725",
     "unit": "RPM",
     "condition": "형번 Dual Circuit TWE09043B*, 4B*, WB*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Circuit TWE09043B*, 4B*, WB*",
     "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "8.1",
     "unit": "sq ft",
     "condition": "형번 Dual Circuit TWE09043B*, 4B*, WB*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Circuit TWE09043B*, 4B*, WB*",
     "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "4/14",
     "unit": "",
     "condition": "형번 Dual Circuit TWE09043B*, 4B*, WB*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Circuit TWE09043B*, 4B*, WB*",
     "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "Expansion Valve",
     "unit": "",
     "condition": "형번 Dual Circuit TWE09043B*, 4B*, WB*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Circuit TWE09043B*, 4B*, WB*",
     "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "10 Tons",
     "unit": "",
     "condition": "형번 Single Circuit TWE12043A*, 4A*, WA*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Circuit TWE12043A*, 4A*, WA*",
     "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "4000",
     "unit": "CFM",
     "condition": "형번 Single Circuit TWE12043A*, 4A*, WA*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Circuit TWE12043A*, 4A*, WA*",
     "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "2.0/3.0",
     "unit": "HP",
     "condition": "형번 Single Circuit TWE12043A*, 4A*, WA*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Circuit TWE12043A*, 4A*, WA*",
     "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1725",
     "unit": "RPM",
     "condition": "형번 Single Circuit TWE12043A*, 4A*, WA*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Circuit TWE12043A*, 4A*, WA*",
     "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "11.2",
     "unit": "sq ft",
     "condition": "형번 Single Circuit TWE12043A*, 4A*, WA*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Circuit TWE12043A*, 4A*, WA*",
     "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "4/14",
     "unit": "",
     "condition": "형번 Single Circuit TWE12043A*, 4A*, WA*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Circuit TWE12043A*, 4A*, WA*",
     "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "Expansion Valve",
     "unit": "",
     "condition": "형번 Single Circuit TWE12043A*, 4A*, WA*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Circuit TWE12043A*, 4A*, WA*",
     "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "10 Tons",
     "unit": "",
     "condition": "형번 Dual Circuit TWE12043B*, 4B*, WB*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Circuit TWE12043B*, 4B*, WB*",
     "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "4000",
     "unit": "CFM",
     "condition": "형번 Dual Circuit TWE12043B*, 4B*, WB*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Circuit TWE12043B*, 4B*, WB*",
     "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "2.0/3.0",
     "unit": "HP",
     "condition": "형번 Dual Circuit TWE12043B*, 4B*, WB*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Circuit TWE12043B*, 4B*, WB*",
     "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1725",
     "unit": "RPM",
     "condition": "형번 Dual Circuit TWE12043B*, 4B*, WB*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Circuit TWE12043B*, 4B*, WB*",
     "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "11.2",
     "unit": "sq ft",
     "condition": "형번 Dual Circuit TWE12043B*, 4B*, WB*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Circuit TWE12043B*, 4B*, WB*",
     "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "4/14",
     "unit": "",
     "condition": "형번 Dual Circuit TWE12043B*, 4B*, WB*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Circuit TWE12043B*, 4B*, WB*",
     "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "Expansion Valve",
     "unit": "",
     "condition": "형번 Dual Circuit TWE12043B*, 4B*, WB*",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Circuit TWE12043B*, 4B*, WB*",
     "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TTA07243A · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA07243A",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA07243A · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA07243A",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TTA07243A · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA07243A",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA07243A · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA07243A",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.3",
     "unit": "",
     "condition": "형번 TTA07243A · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA07243A",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "8.4",
     "unit": "",
     "condition": "형번 TTA07243A · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA07243A",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "19.6",
     "unit": "",
     "condition": "형번 TTA07243A · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA07243A",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "136",
     "unit": "",
     "condition": "형번 TTA07243A · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA07243A",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TTA07243A · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA07243A",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TTA07243A · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA07243A",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 TTA07244A · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA07244A",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA07244A · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA07244A",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 TTA07244A · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA07244A",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA07244A · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA07244A",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.1",
     "unit": "",
     "condition": "형번 TTA07244A · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA07244A",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "4.2",
     "unit": "",
     "condition": "형번 TTA07244A · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA07244A",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "8.2",
     "unit": "",
     "condition": "형번 TTA07244A · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA07244A",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "66",
     "unit": "",
     "condition": "형번 TTA07244A · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA07244A",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TTA07244A · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA07244A",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TTA07244A · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA07244A",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 TTA0724WA · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0724WA",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA0724WA · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0724WA",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 TTA0724WA · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0724WA",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA0724WA · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0724WA",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.0",
     "unit": "",
     "condition": "형번 TTA0724WA · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0724WA",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "3.6",
     "unit": "",
     "condition": "형번 TTA0724WA · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0724WA",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "6.6",
     "unit": "",
     "condition": "형번 TTA0724WA · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0724WA",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "55",
     "unit": "",
     "condition": "형번 TTA0724WA · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0724WA",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TTA0724WA · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0724WA",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TTA0724WA · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0724WA",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "380",
     "unit": "",
     "condition": "형번 TTA0724KA · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0724KA",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA0724KA · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0724KA",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "380",
     "unit": "",
     "condition": "형번 TTA0724KA · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0724KA",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA0724KA · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0724KA",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.4",
     "unit": "",
     "condition": "형번 TTA0724KA · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0724KA",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "5.2",
     "unit": "",
     "condition": "형번 TTA0724KA · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0724KA",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "10.3",
     "unit": "",
     "condition": "형번 TTA0724KA · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0724KA",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "83",
     "unit": "",
     "condition": "형번 TTA0724KA · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0724KA",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TTA0724KA · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0724KA",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TTA0724KA · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0724KA",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TTA07243D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA07243D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA07243D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA07243D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TTA07243D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA07243D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA07243D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA07243D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.3",
     "unit": "",
     "condition": "형번 TTA07243D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA07243D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "8.4",
     "unit": "",
     "condition": "형번 TTA07243D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA07243D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "9.0",
     "unit": "",
     "condition": "형번 TTA07243D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA07243D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "71",
     "unit": "",
     "condition": "형번 TTA07243D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA07243D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "9.0",
     "unit": "",
     "condition": "형번 TTA07243D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA07243D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "71",
     "unit": "",
     "condition": "형번 TTA07243D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA07243D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 TTA07244D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA07244D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA07244D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA07244D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 TTA07244D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA07244D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA07244D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA07244D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.1",
     "unit": "",
     "condition": "형번 TTA07244D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA07244D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "4.2",
     "unit": "",
     "condition": "형번 TTA07244D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA07244D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "5.7",
     "unit": "",
     "condition": "형번 TTA07244D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA07244D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "38",
     "unit": "",
     "condition": "형번 TTA07244D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA07244D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "5.7",
     "unit": "",
     "condition": "형번 TTA07244D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA07244D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "38",
     "unit": "",
     "condition": "형번 TTA07244D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA07244D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 TTA0724WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0724WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA0724WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0724WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 TTA0724WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0724WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA0724WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0724WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.0",
     "unit": "",
     "condition": "형번 TTA0724WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0724WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "3.6",
     "unit": "",
     "condition": "형번 TTA0724WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0724WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "3.8",
     "unit": "",
     "condition": "형번 TTA0724WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0724WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "37",
     "unit": "",
     "condition": "형번 TTA0724WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0724WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "3.8",
     "unit": "",
     "condition": "형번 TTA0724WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0724WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "37",
     "unit": "",
     "condition": "형번 TTA0724WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0724WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "380",
     "unit": "",
     "condition": "형번 TTA0724KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0724KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA0724KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0724KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 TTA0724KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0724KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA0724KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0724KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.4",
     "unit": "",
     "condition": "형번 TTA0724KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0724KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "5.2",
     "unit": "",
     "condition": "형번 TTA0724KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0724KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "5.5",
     "unit": "",
     "condition": "형번 TTA0724KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0724KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "45",
     "unit": "",
     "condition": "형번 TTA0724KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0724KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "5.5",
     "unit": "",
     "condition": "형번 TTA0724KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0724KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "45",
     "unit": "",
     "condition": "형번 TTA0724KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0724KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TTA09043A · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA09043A",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA09043A · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA09043A",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TTA09043A · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA09043A",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA09043A · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA09043A",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.3",
     "unit": "",
     "condition": "형번 TTA09043A · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA09043A",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "8.4",
     "unit": "",
     "condition": "형번 TTA09043A · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA09043A",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "26.9",
     "unit": "",
     "condition": "형번 TTA09043A · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA09043A",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "164",
     "unit": "",
     "condition": "형번 TTA09043A · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA09043A",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TTA09043A · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA09043A",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TTA09043A · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA09043A",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 TTA09044A · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA09044A",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA09044A · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA09044A",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 TTA09044A · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA09044A",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA09044A · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA09044A",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.1",
     "unit": "",
     "condition": "형번 TTA09044A · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA09044A",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "4.2",
     "unit": "",
     "condition": "형번 TTA09044A · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA09044A",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "12.0",
     "unit": "",
     "condition": "형번 TTA09044A · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA09044A",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "94",
     "unit": "",
     "condition": "형번 TTA09044A · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA09044A",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TTA09044A · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA09044A",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TTA09044A · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA09044A",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 TTA0904WA · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0904WA",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA0904WA · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0904WA",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 TTA0904WA · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0904WA",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA0904WA · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0904WA",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.0",
     "unit": "",
     "condition": "형번 TTA0904WA · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0904WA",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "3.6",
     "unit": "",
     "condition": "형번 TTA0904WA · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0904WA",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "9.0",
     "unit": "",
     "condition": "형번 TTA0904WA · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0904WA",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "65",
     "unit": "",
     "condition": "형번 TTA0904WA · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0904WA",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TTA0904WA · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0904WA",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TTA0904WA · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0904WA",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "380",
     "unit": "",
     "condition": "형번 TTA0904KA · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0904KA",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA0904KA · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0904KA",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "380",
     "unit": "",
     "condition": "형번 TTA0904KA · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0904KA",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA0904KA · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0904KA",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.4",
     "unit": "",
     "condition": "형번 TTA0904KA · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0904KA",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "5.2",
     "unit": "",
     "condition": "형번 TTA0904KA · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0904KA",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "13.9",
     "unit": "",
     "condition": "형번 TTA0904KA · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0904KA",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "94",
     "unit": "",
     "condition": "형번 TTA0904KA · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0904KA",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TTA0904KA · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0904KA",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TTA0904KA · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0904KA",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TTA09043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA09043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA09043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA09043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TTA09043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA09043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA09043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA09043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.3",
     "unit": "",
     "condition": "형번 TTA09043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA09043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "8.4",
     "unit": "",
     "condition": "형번 TTA09043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA09043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "14.0",
     "unit": "",
     "condition": "형번 TTA09043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA09043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "83",
     "unit": "",
     "condition": "형번 TTA09043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA09043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "14.0",
     "unit": "",
     "condition": "형번 TTA09043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA09043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "83",
     "unit": "",
     "condition": "형번 TTA09043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA09043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 TTA09044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA09044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA09044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA09044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 TTA09044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA09044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA09044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA09044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.1",
     "unit": "",
     "condition": "형번 TTA09044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA09044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "4.2",
     "unit": "",
     "condition": "형번 TTA09044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA09044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "6.4",
     "unit": "",
     "condition": "형번 TTA09044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA09044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "41",
     "unit": "",
     "condition": "형번 TTA09044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA09044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "6.4",
     "unit": "",
     "condition": "형번 TTA09044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA09044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "41",
     "unit": "",
     "condition": "형번 TTA09044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA09044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 TTA0904WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0904WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA0904WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0904WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 TTA0904WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0904WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA0904WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0904WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.0",
     "unit": "",
     "condition": "형번 TTA0904WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0904WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "3.6",
     "unit": "",
     "condition": "형번 TTA0904WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0904WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "4.6",
     "unit": "",
     "condition": "형번 TTA0904WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0904WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "33",
     "unit": "",
     "condition": "형번 TTA0904WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0904WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "4.6",
     "unit": "",
     "condition": "형번 TTA0904WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0904WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "33",
     "unit": "",
     "condition": "형번 TTA0904WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0904WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "380",
     "unit": "",
     "condition": "형번 TTA0904KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0904KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA0904KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0904KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "380",
     "unit": "",
     "condition": "형번 TTA0904KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0904KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA0904KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0904KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.4",
     "unit": "",
     "condition": "형번 TTA0904KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0904KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "5.2",
     "unit": "",
     "condition": "형번 TTA0904KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0904KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "7.6",
     "unit": "",
     "condition": "형번 TTA0904KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0904KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "52",
     "unit": "",
     "condition": "형번 TTA0904KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0904KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "7.6",
     "unit": "",
     "condition": "형번 TTA0904KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0904KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "52",
     "unit": "",
     "condition": "형번 TTA0904KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA0904KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TTA12043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA12043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA12043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA12043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TTA12043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA12043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA12043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA12043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "4.3",
     "unit": "",
     "condition": "형번 TTA12043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA12043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "19.4",
     "unit": "",
     "condition": "형번 TTA12043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA12043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "16.2",
     "unit": "",
     "condition": "형번 TTA12043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA12043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "110",
     "unit": "",
     "condition": "형번 TTA12043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA12043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "16.2",
     "unit": "",
     "condition": "형번 TTA12043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA12043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "110",
     "unit": "",
     "condition": "형번 TTA12043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA12043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 TTA12044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA12044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA12044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA12044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 TTA12044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA12044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA12044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA12044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.2",
     "unit": "",
     "condition": "형번 TTA12044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA12044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "10.1",
     "unit": "",
     "condition": "형번 TTA12044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA12044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "7.6",
     "unit": "",
     "condition": "형번 TTA12044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA12044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "52",
     "unit": "",
     "condition": "형번 TTA12044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA12044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "7.6",
     "unit": "",
     "condition": "형번 TTA12044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA12044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "52",
     "unit": "",
     "condition": "형번 TTA12044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA12044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 TTA1204WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1204WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA1204WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1204WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 TTA1204WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1204WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA1204WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1204WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.8",
     "unit": "",
     "condition": "형번 TTA1204WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1204WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "8.0",
     "unit": "",
     "condition": "형번 TTA1204WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1204WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "5.3",
     "unit": "",
     "condition": "형번 TTA1204WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1204WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "39",
     "unit": "",
     "condition": "형번 TTA1204WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1204WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "5.3",
     "unit": "",
     "condition": "형번 TTA1204WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1204WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "39",
     "unit": "",
     "condition": "형번 TTA1204WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1204WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "380",
     "unit": "",
     "condition": "형번 TTA1204KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1204KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA1204KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1204KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "380",
     "unit": "",
     "condition": "형번 TTA1204KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1204KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA1204KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1204KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.6",
     "unit": "",
     "condition": "형번 TTA1204KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1204KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "11.9",
     "unit": "",
     "condition": "형번 TTA1204KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1204KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "8.5",
     "unit": "",
     "condition": "형번 TTA1204KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1204KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "66",
     "unit": "",
     "condition": "형번 TTA1204KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1204KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "8.5",
     "unit": "",
     "condition": "형번 TTA1204KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1204KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "66",
     "unit": "",
     "condition": "형번 TTA1204KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1204KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TTA12043C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA12043C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA12043C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA12043C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TTA12043C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA12043C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA12043C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA12043C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "4.3",
     "unit": "",
     "condition": "형번 TTA12043C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA12043C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "19.4",
     "unit": "",
     "condition": "형번 TTA12043C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA12043C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "16.0",
     "unit": "",
     "condition": "형번 TTA12043C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA12043C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "110",
     "unit": "",
     "condition": "형번 TTA12043C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA12043C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "16.0",
     "unit": "",
     "condition": "형번 TTA12043C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA12043C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "110",
     "unit": "",
     "condition": "형번 TTA12043C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA12043C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 TTA12044C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA12044C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA12044C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA12044C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 TTA12044C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA12044C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA12044C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA12044C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.2",
     "unit": "",
     "condition": "형번 TTA12044C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA12044C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "10.1",
     "unit": "",
     "condition": "형번 TTA12044C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA12044C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "7.8",
     "unit": "",
     "condition": "형번 TTA12044C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA12044C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "52",
     "unit": "",
     "condition": "형번 TTA12044C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA12044C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "7.8",
     "unit": "",
     "condition": "형번 TTA12044C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA12044C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "52",
     "unit": "",
     "condition": "형번 TTA12044C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA12044C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 TTA1204WC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1204WC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA1204WC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1204WC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 TTA1204WC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1204WC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA1204WC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1204WC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.8",
     "unit": "",
     "condition": "형번 TTA1204WC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1204WC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "8.0",
     "unit": "",
     "condition": "형번 TTA1204WC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1204WC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "5.7",
     "unit": "",
     "condition": "형번 TTA1204WC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1204WC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "39",
     "unit": "",
     "condition": "형번 TTA1204WC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1204WC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "5.7",
     "unit": "",
     "condition": "형번 TTA1204WC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1204WC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "39",
     "unit": "",
     "condition": "형번 TTA1204WC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1204WC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TTA15043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA15043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA15043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA15043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TTA15043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA15043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA15043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA15043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "4.3",
     "unit": "",
     "condition": "형번 TTA15043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA15043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "19.4",
     "unit": "",
     "condition": "형번 TTA15043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA15043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "20.3",
     "unit": "",
     "condition": "형번 TTA15043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA15043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "167",
     "unit": "",
     "condition": "형번 TTA15043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA15043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "20.3",
     "unit": "",
     "condition": "형번 TTA15043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA15043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "167",
     "unit": "",
     "condition": "형번 TTA15043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA15043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 TTA15044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA15044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA15044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA15044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 TTA15044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA15044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA15044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA15044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.2",
     "unit": "",
     "condition": "형번 TTA15044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA15044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "10.1",
     "unit": "",
     "condition": "형번 TTA15044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA15044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "9.9",
     "unit": "",
     "condition": "형번 TTA15044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA15044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "69",
     "unit": "",
     "condition": "형번 TTA15044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA15044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "9.9",
     "unit": "",
     "condition": "형번 TTA15044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA15044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "69",
     "unit": "",
     "condition": "형번 TTA15044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA15044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 TTA1504WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1504WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA1504WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1504WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 TTA1504WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1504WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA1504WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1504WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.8",
     "unit": "",
     "condition": "형번 TTA1504WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1504WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "8.0",
     "unit": "",
     "condition": "형번 TTA1504WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1504WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "7.6",
     "unit": "",
     "condition": "형번 TTA1504WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1504WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "55",
     "unit": "",
     "condition": "형번 TTA1504WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1504WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "7.6",
     "unit": "",
     "condition": "형번 TTA1504WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1504WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "55",
     "unit": "",
     "condition": "형번 TTA1504WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1504WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "380",
     "unit": "",
     "condition": "형번 TTA1504KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1504KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA1504KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1504KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "380",
     "unit": "",
     "condition": "형번 TTA1504KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1504KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA1504KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1504KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.6",
     "unit": "",
     "condition": "형번 TTA1504KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1504KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "11.9",
     "unit": "",
     "condition": "형번 TTA1504KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1504KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "11.3",
     "unit": "",
     "condition": "형번 TTA1504KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1504KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "88",
     "unit": "",
     "condition": "형번 TTA1504KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1504KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "11.3",
     "unit": "",
     "condition": "형번 TTA1504KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1504KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "88",
     "unit": "",
     "condition": "형번 TTA1504KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1504KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TTA18043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA18043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA18043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA18043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TTA18043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA18043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA18043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA18043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "4.3",
     "unit": "",
     "condition": "형번 TTA18043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA18043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "19.4",
     "unit": "",
     "condition": "형번 TTA18043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA18043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "25.0",
     "unit": "",
     "condition": "형번 TTA18043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA18043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "164",
     "unit": "",
     "condition": "형번 TTA18043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA18043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "25.0",
     "unit": "",
     "condition": "형번 TTA18043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA18043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "164",
     "unit": "",
     "condition": "형번 TTA18043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA18043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 TTA18044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA18044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA18044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA18044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 TTA18044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA18044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA18044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA18044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.2",
     "unit": "",
     "condition": "형번 TTA18044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA18044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "10.1",
     "unit": "",
     "condition": "형번 TTA18044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA18044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "12.2",
     "unit": "",
     "condition": "형번 TTA18044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA18044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "100",
     "unit": "",
     "condition": "형번 TTA18044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA18044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "12.2",
     "unit": "",
     "condition": "형번 TTA18044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA18044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "100",
     "unit": "",
     "condition": "형번 TTA18044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA18044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 TTA1804WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1804WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA1804WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1804WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 TTA1804WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1804WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA1804WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1804WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.8",
     "unit": "",
     "condition": "형번 TTA1804WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1804WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "8.0",
     "unit": "",
     "condition": "형번 TTA1804WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1804WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "9.2",
     "unit": "",
     "condition": "형번 TTA1804WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1804WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "78",
     "unit": "",
     "condition": "형번 TTA1804WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1804WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "9.2",
     "unit": "",
     "condition": "형번 TTA1804WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1804WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "78",
     "unit": "",
     "condition": "형번 TTA1804WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1804WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "380",
     "unit": "",
     "condition": "형번 TTA1804KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1804KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA1804KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1804KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "380",
     "unit": "",
     "condition": "형번 TTA1804KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1804KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA1804KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1804KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.6",
     "unit": "",
     "condition": "형번 TTA1804KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1804KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "11.9",
     "unit": "",
     "condition": "형번 TTA1804KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1804KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "13.9",
     "unit": "",
     "condition": "형번 TTA1804KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1804KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "94",
     "unit": "",
     "condition": "형번 TTA1804KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1804KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "13.9",
     "unit": "",
     "condition": "형번 TTA1804KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1804KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "94",
     "unit": "",
     "condition": "형번 TTA1804KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1804KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TTA18043C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA18043C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA18043C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA18043C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TTA18043C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA18043C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA18043C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA18043C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "4.3",
     "unit": "",
     "condition": "형번 TTA18043C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA18043C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "19.4",
     "unit": "",
     "condition": "형번 TTA18043C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA18043C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "27.6",
     "unit": "",
     "condition": "형번 TTA18043C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA18043C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "191",
     "unit": "",
     "condition": "형번 TTA18043C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA18043C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "22.4",
     "unit": "",
     "condition": "형번 TTA18043C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA18043C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "149",
     "unit": "",
     "condition": "형번 TTA18043C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA18043C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 TTA18044C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA18044C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA18044C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA18044C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 TTA18044C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA18044C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA18044C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA18044C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.2",
     "unit": "",
     "condition": "형번 TTA18044C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA18044C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "10.1",
     "unit": "",
     "condition": "형번 TTA18044C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA18044C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "12.8",
     "unit": "",
     "condition": "형번 TTA18044C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA18044C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "100",
     "unit": "",
     "condition": "형번 TTA18044C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA18044C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "10.6",
     "unit": "",
     "condition": "형번 TTA18044C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA18044C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "75",
     "unit": "",
     "condition": "형번 TTA18044C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA18044C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 TTA1804WC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1804WC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA1804WC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1804WC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 TTA1804WC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1804WC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA1804WC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1804WC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.8",
     "unit": "",
     "condition": "형번 TTA1804WC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1804WC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "8.0",
     "unit": "",
     "condition": "형번 TTA1804WC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1804WC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "9.6",
     "unit": "",
     "condition": "형번 TTA1804WC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1804WC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "78",
     "unit": "",
     "condition": "형번 TTA1804WC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1804WC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "7.7",
     "unit": "",
     "condition": "형번 TTA1804WC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1804WC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "54",
     "unit": "",
     "condition": "형번 TTA1804WC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1804WC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "380",
     "unit": "",
     "condition": "형번 TTA1804KC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1804KC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA1804KC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1804KC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "380",
     "unit": "",
     "condition": "형번 TTA1804KC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1804KC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA1804KC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1804KC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.6",
     "unit": "",
     "condition": "형번 TTA1804KC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1804KC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "11.9",
     "unit": "",
     "condition": "형번 TTA1804KC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1804KC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "15.4",
     "unit": "",
     "condition": "형번 TTA1804KC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1804KC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "123",
     "unit": "",
     "condition": "형번 TTA1804KC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1804KC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "11.3",
     "unit": "",
     "condition": "형번 TTA1804KC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1804KC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "88",
     "unit": "",
     "condition": "형번 TTA1804KC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA1804KC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TTA24043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA24043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA24043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA24043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TTA24043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA24043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA24043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA24043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "4.3",
     "unit": "",
     "condition": "형번 TTA24043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA24043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "19.4",
     "unit": "",
     "condition": "형번 TTA24043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA24043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "35.4",
     "unit": "",
     "condition": "형번 TTA24043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA24043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "240",
     "unit": "",
     "condition": "형번 TTA24043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA24043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "32.6",
     "unit": "",
     "condition": "형번 TTA24043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA24043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "240",
     "unit": "",
     "condition": "형번 TTA24043D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA24043D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 TTA24044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA24044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA24044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA24044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 TTA24044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA24044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA24044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA24044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.2",
     "unit": "",
     "condition": "형번 TTA24044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA24044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "10.1",
     "unit": "",
     "condition": "형번 TTA24044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA24044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "16.5",
     "unit": "",
     "condition": "형번 TTA24044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA24044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "140",
     "unit": "",
     "condition": "형번 TTA24044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA24044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "14.8",
     "unit": "",
     "condition": "형번 TTA24044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA24044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "130",
     "unit": "",
     "condition": "형번 TTA24044D · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA24044D",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 TTA2404WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA2404WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA2404WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA2404WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 TTA2404WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA2404WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA2404WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA2404WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.8",
     "unit": "",
     "condition": "형번 TTA2404WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA2404WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "8.0",
     "unit": "",
     "condition": "형번 TTA2404WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA2404WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "12.9",
     "unit": "",
     "condition": "형번 TTA2404WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA2404WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "108",
     "unit": "",
     "condition": "형번 TTA2404WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA2404WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "11.1",
     "unit": "",
     "condition": "형번 TTA2404WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA2404WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "94",
     "unit": "",
     "condition": "형번 TTA2404WD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA2404WD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "380",
     "unit": "",
     "condition": "형번 TTA2404KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA2404KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA2404KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA2404KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "380",
     "unit": "",
     "condition": "형번 TTA2404KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA2404KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA2404KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA2404KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.6",
     "unit": "",
     "condition": "형번 TTA2404KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA2404KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "11.9",
     "unit": "",
     "condition": "형번 TTA2404KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA2404KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "21.2",
     "unit": "",
     "condition": "형번 TTA2404KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA2404KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "152",
     "unit": "",
     "condition": "형번 TTA2404KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA2404KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "16.0",
     "unit": "",
     "condition": "형번 TTA2404KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA2404KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "135",
     "unit": "",
     "condition": "형번 TTA2404KD · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA2404KD",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TTA24043C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA24043C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA24043C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA24043C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TTA24043C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA24043C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA24043C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA24043C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "4.3",
     "unit": "",
     "condition": "형번 TTA24043C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA24043C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "19.4",
     "unit": "",
     "condition": "형번 TTA24043C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA24043C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "39.1",
     "unit": "",
     "condition": "형번 TTA24043C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA24043C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "267",
     "unit": "",
     "condition": "형번 TTA24043C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA24043C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "39.1",
     "unit": "",
     "condition": "형번 TTA24043C · compressorAndCondenserFan",
