     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA24043C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "267",
     "unit": "",
     "condition": "형번 TTA24043C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA24043C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 TTA24044C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA24044C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA24044C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA24044C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 TTA24044C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA24044C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA24044C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA24044C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.2",
     "unit": "",
     "condition": "형번 TTA24044C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA24044C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "10.1",
     "unit": "",
     "condition": "형번 TTA24044C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA24044C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "18.6",
     "unit": "",
     "condition": "형번 TTA24044C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA24044C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "142",
     "unit": "",
     "condition": "형번 TTA24044C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA24044C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "18.6",
     "unit": "",
     "condition": "형번 TTA24044C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA24044C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "142",
     "unit": "",
     "condition": "형번 TTA24044C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA24044C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 TTA2404WC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA2404WC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA2404WC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA2404WC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 TTA2404WC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA2404WC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA2404WC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA2404WC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.8",
     "unit": "",
     "condition": "형번 TTA2404WC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA2404WC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "8.0",
     "unit": "",
     "condition": "형번 TTA2404WC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA2404WC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "15.4",
     "unit": "",
     "condition": "형번 TTA2404WC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA2404WC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "103",
     "unit": "",
     "condition": "형번 TTA2404WC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA2404WC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "15.4",
     "unit": "",
     "condition": "형번 TTA2404WC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA2404WC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "103",
     "unit": "",
     "condition": "형번 TTA2404WC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA2404WC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "380",
     "unit": "",
     "condition": "형번 TTA2404KC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA2404KC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA2404KC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA2404KC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "380",
     "unit": "",
     "condition": "형번 TTA2404KC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA2404KC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA2404KC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA2404KC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.6",
     "unit": "",
     "condition": "형번 TTA2404KC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA2404KC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "11.9",
     "unit": "",
     "condition": "형번 TTA2404KC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA2404KC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "22.4",
     "unit": "",
     "condition": "형번 TTA2404KC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA2404KC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "160",
     "unit": "",
     "condition": "형번 TTA2404KC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA2404KC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "22.4",
     "unit": "",
     "condition": "형번 TTA2404KC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA2404KC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "160",
     "unit": "",
     "condition": "형번 TTA2404KC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA2404KC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TTA30043C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA30043C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA30043C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA30043C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TTA30043C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA30043C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA30043C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA30043C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "4.3",
     "unit": "",
     "condition": "형번 TTA30043C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA30043C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "19.4",
     "unit": "",
     "condition": "형번 TTA30043C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA30043C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "41.0",
     "unit": "",
     "condition": "형번 TTA30043C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA30043C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "304",
     "unit": "",
     "condition": "형번 TTA30043C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA30043C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "41.0",
     "unit": "",
     "condition": "형번 TTA30043C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA30043C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "304",
     "unit": "",
     "condition": "형번 TTA30043C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA30043C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 TTA30044C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA30044C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA30044C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA30044C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 TTA30044C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA30044C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA30044C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA30044C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.2",
     "unit": "",
     "condition": "형번 TTA30044C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA30044C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "10.1",
     "unit": "",
     "condition": "형번 TTA30044C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA30044C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "19.4",
     "unit": "",
     "condition": "형번 TTA30044C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA30044C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "147",
     "unit": "",
     "condition": "형번 TTA30044C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA30044C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "19.4",
     "unit": "",
     "condition": "형번 TTA30044C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA30044C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "147",
     "unit": "",
     "condition": "형번 TTA30044C · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA30044C",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 TTA3004WC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA3004WC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA3004WC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA3004WC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 TTA3004WC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA3004WC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA3004WC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA3004WC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.8",
     "unit": "",
     "condition": "형번 TTA3004WC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA3004WC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "8.0",
     "unit": "",
     "condition": "형번 TTA3004WC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA3004WC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "16.7",
     "unit": "",
     "condition": "형번 TTA3004WC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA3004WC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "122",
     "unit": "",
     "condition": "형번 TTA3004WC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA3004WC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "16.7",
     "unit": "",
     "condition": "형번 TTA3004WC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA3004WC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "122",
     "unit": "",
     "condition": "형번 TTA3004WC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA3004WC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "380",
     "unit": "",
     "condition": "형번 TTA3004KC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA3004KC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA3004KC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA3004KC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "380",
     "unit": "",
     "condition": "형번 TTA3004KC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA3004KC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TTA3004KC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA3004KC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.6",
     "unit": "",
     "condition": "형번 TTA3004KC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA3004KC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "11.9",
     "unit": "",
     "condition": "형번 TTA3004KC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA3004KC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "23.8",
     "unit": "",
     "condition": "형번 TTA3004KC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA3004KC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "168",
     "unit": "",
     "condition": "형번 TTA3004KC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA3004KC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Rla",
     "fieldId": "compressor2Rla",
     "label": "전류",
     "value": "23.8",
     "unit": "",
     "condition": "형번 TTA3004KC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA3004KC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "compressor2Lra",
     "fieldId": "compressor2Lra",
     "label": "기동전류",
     "value": "168",
     "unit": "",
     "condition": "형번 TTA3004KC · compressorAndCondenserFan",
     "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TTA3004KC",
     "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "sourcePage": 94,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TWE06041A/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06041A/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 TWE06041A/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06041A/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "6.0",
     "unit": "",
     "condition": "형번 TWE06041A/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06041A/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "43.0",
     "unit": "",
     "condition": "형번 TWE06041A/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06041A/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "8",
     "unit": "",
     "condition": "형번 TWE06041A/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06041A/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE06041A/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06041A/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "0.75",
     "unit": "HP",
     "condition": "형번 TWE06041A/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06041A/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TWE06043A/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06043A/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE06043A/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06043A/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.9",
     "unit": "",
     "condition": "형번 TWE06043A/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06043A/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "13.0",
     "unit": "",
     "condition": "형번 TWE06043A/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06043A/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "4",
     "unit": "",
     "condition": "형번 TWE06043A/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06043A/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE06043A/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06043A/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "0.75",
     "unit": "HP",
     "condition": "형번 TWE06043A/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06043A/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "380",
     "unit": "",
     "condition": "형번 TWE0604KA · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0604KA",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE0604KA · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0604KA",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.9",
     "unit": "",
     "condition": "형번 TWE0604KA · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0604KA",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "12",
     "unit": "",
     "condition": "형번 TWE0604KA · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0604KA",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "2",
     "unit": "",
     "condition": "형번 TWE0604KA · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0604KA",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE0604KA · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0604KA",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "0.75",
     "unit": "HP",
     "condition": "형번 TWE0604KA · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0604KA",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 TWE06044A/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06044A/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE06044A/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06044A/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.4",
     "unit": "",
     "condition": "형번 TWE06044A/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06044A/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "6.0",
     "unit": "",
     "condition": "형번 TWE06044A/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06044A/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "2",
     "unit": "",
     "condition": "형번 TWE06044A/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06044A/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE06044A/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06044A/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "0.75",
     "unit": "HP",
     "condition": "형번 TWE06044A/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06044A/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 TWE0604WA · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0604WA",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE0604WA · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0604WA",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.4",
     "unit": "",
     "condition": "형번 TWE0604WA · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0604WA",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "5.0",
     "unit": "",
     "condition": "형번 TWE0604WA · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0604WA",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "2",
     "unit": "",
     "condition": "형번 TWE0604WA · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0604WA",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE0604WA · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0604WA",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "0.75",
     "unit": "HP",
     "condition": "형번 TWE0604WA · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0604WA",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "380",
     "unit": "",
     "condition": "형번 TWE072KB · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE072KB",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE072KB · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE072KB",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE072KB · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE072KB",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "20",
     "unit": "",
     "condition": "형번 TWE072KB · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE072KB",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "4",
     "unit": "",
     "condition": "형번 TWE072KB · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE072KB",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE072KB · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE072KB",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1.5",
     "unit": "HP",
     "condition": "형번 TWE072KB · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE072KB",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TWE09041A/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09041A/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 TWE09041A/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09041A/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "7.5",
     "unit": "",
     "condition": "형번 TWE09041A/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09041A/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "53.0",
     "unit": "",
     "condition": "형번 TWE09041A/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09041A/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "9",
     "unit": "",
     "condition": "형번 TWE09041A/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09041A/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE09041A/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09041A/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1.5",
     "unit": "HP",
     "condition": "형번 TWE09041A/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09041A/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "380",
     "unit": "",
     "condition": "형번 TWE0904KA/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0904KA/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE0904KA/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0904KA/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.0",
     "unit": "",
     "condition": "형번 TWE0904KA/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0904KA/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "20.0",
     "unit": "",
     "condition": "형번 TWE0904KA/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0904KA/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "4",
     "unit": "",
     "condition": "형번 TWE0904KA/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0904KA/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE0904KA/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0904KA/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2",
     "unit": "HP",
     "condition": "형번 TWE0904KA/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0904KA/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TWE12041A/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE12041A/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 TWE12041A/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE12041A/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "10.5",
     "unit": "",
     "condition": "형번 TWE12041A/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE12041A/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "48.0",
     "unit": "",
     "condition": "형번 TWE12041A/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE12041A/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "13",
     "unit": "",
     "condition": "형번 TWE12041A/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE12041A/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "20",
     "unit": "",
     "condition": "형번 TWE12041A/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE12041A/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2",
     "unit": "HP",
     "condition": "형번 TWE12041A/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE12041A/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "380",
     "unit": "",
     "condition": "형번 TWE1204KA/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1204KA/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE1204KA/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1204KA/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.7",
     "unit": "",
     "condition": "형번 TWE1204KA/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1204KA/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "28.0",
     "unit": "",
     "condition": "형번 TWE1204KA/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1204KA/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "5",
     "unit": "",
     "condition": "형번 TWE1204KA/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1204KA/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE1204KA/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1204KA/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2.0",
     "unit": "HP",
     "condition": "형번 TWE1204KA/B · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1204KA/B",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "380",
     "unit": "",
     "condition": "형번 TWE1504KB · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1504KB",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE1504KB · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1504KB",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.7",
     "unit": "",
     "condition": "형번 TWE1504KB · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1504KB",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "28.0",
     "unit": "",
     "condition": "형번 TWE1504KB · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1504KB",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "5",
     "unit": "",
     "condition": "형번 TWE1504KB · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1504KB",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE1504KB · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1504KB",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2",
     "unit": "HP",
     "condition": "형번 TWE1504KB · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1504KB",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "380",
     "unit": "",
     "condition": "형번 TWE1804KB · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1804KB",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE1804KB · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1804KB",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "5.6",
     "unit": "",
     "condition": "형번 TWE1804KB · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1804KB",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "49.0",
     "unit": "",
     "condition": "형번 TWE1804KB · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1804KB",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "7",
     "unit": "",
     "condition": "형번 TWE1804KB · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1804KB",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE1804KB · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1804KB",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 TWE1804KB · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1804KB",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "380",
     "unit": "",
     "condition": "형번 TWE2404KB · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE2404KB",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE2404KB · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE2404KB",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "9.1",
     "unit": "",
     "condition": "형번 TWE2404KB · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE2404KB",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "64.0",
     "unit": "",
     "condition": "형번 TWE2404KB · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE2404KB",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "11",
     "unit": "",
     "condition": "형번 TWE2404KB · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE2404KB",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "20",
     "unit": "",
     "condition": "형번 TWE2404KB · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE2404KB",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "5",
     "unit": "HP",
     "condition": "형번 TWE2404KB · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE2404KB",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "380",
     "unit": "",
     "condition": "형번 TWE3004KB · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE3004KB",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE3004KB · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE3004KB",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "10.7",
     "unit": "",
     "condition": "형번 TWE3004KB · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE3004KB",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "76.0",
     "unit": "",
     "condition": "형번 TWE3004KB · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE3004KB",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "13",
     "unit": "",
     "condition": "형번 TWE3004KB · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE3004KB",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "20",
     "unit": "",
     "condition": "형번 TWE3004KB · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE3004KB",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "7.5",
     "unit": "HP",
     "condition": "형번 TWE3004KB · standardEvaporatorFan",
     "evidence": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE3004KB",
     "sourceTable": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TWE06041A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06041A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 TWE06041A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06041A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "7.5",
     "unit": "",
     "condition": "형번 TWE06041A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06041A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "53.0",
     "unit": "",
     "condition": "형번 TWE06041A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06041A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "9",
     "unit": "",
     "condition": "형번 TWE06041A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06041A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE06041A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06041A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1.5",
     "unit": "HP",
     "condition": "형번 TWE06041A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06041A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TWE06043A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06043A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE06043A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06043A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE06043A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06043A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "33.0",
     "unit": "",
     "condition": "형번 TWE06043A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06043A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "8",
     "unit": "",
     "condition": "형번 TWE06043A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06043A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE06043A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06043A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1.5",
     "unit": "HP",
     "condition": "형번 TWE06043A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06043A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE0604KA · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0604KA",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE0604KA · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0604KA",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE0604KA · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0604KA",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE0604KA · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0604KA",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE0604KA · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0604KA",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE0604KA · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0604KA",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "N/A",
     "unit": "HP",
     "condition": "형번 TWE0604KA · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0604KA",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 TWE06044A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06044A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE06044A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06044A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.0",
     "unit": "",
     "condition": "형번 TWE06044A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06044A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "17.0",
     "unit": "",
     "condition": "형번 TWE06044A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06044A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "4",
     "unit": "",
     "condition": "형번 TWE06044A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06044A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE06044A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06044A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1.5",
     "unit": "HP",
     "condition": "형번 TWE06044A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE06044A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 TWE0604WA · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0604WA",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE0604WA · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0604WA",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.9",
     "unit": "",
     "condition": "형번 TWE0604WA · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0604WA",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "14.0",
     "unit": "",
     "condition": "형번 TWE0604WA · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0604WA",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "2",
     "unit": "",
     "condition": "형번 TWE0604WA · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0604WA",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE0604WA · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0604WA",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1.5",
     "unit": "HP",
     "condition": "형번 TWE0604WA · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0604WA",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TWE09041A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09041A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 TWE09041A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09041A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "10.5",
     "unit": "",
     "condition": "형번 TWE09041A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09041A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "48.0",
     "unit": "",
     "condition": "형번 TWE09041A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09041A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "13",
     "unit": "",
     "condition": "형번 TWE09041A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09041A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "20",
     "unit": "",
     "condition": "형번 TWE09041A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09041A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2",
     "unit": "HP",
     "condition": "형번 TWE09041A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09041A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE09043A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09043A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE09043A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09043A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE09043A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09043A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE09043A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09043A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE09043A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09043A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE09043A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09043A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "N/A",
     "unit": "HP",
     "condition": "형번 TWE09043A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09043A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE0904KA/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0904KA/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE0904KA/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0904KA/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE0904KA/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0904KA/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE0904KA/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0904KA/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE0904KA/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0904KA/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE0904KA/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0904KA/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "N/A",
     "unit": "HP",
     "condition": "형번 TWE0904KA/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0904KA/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE09044A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09044A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE09044A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09044A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE09044A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09044A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE09044A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09044A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE09044A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09044A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE09044A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09044A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "N/A",
     "unit": "HP",
     "condition": "형번 TWE09044A/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09044A/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE0904WA/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0904WA/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE0904WA/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0904WA/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE0904WA/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0904WA/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE0904WA/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0904WA/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE0904WA/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0904WA/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE0904WA/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0904WA/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "N/A",
     "unit": "HP",
     "condition": "형번 TWE0904WA/B · standardEvaporatorFan",
     "evidence": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume  p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0904WA/B",
     "sourceTable": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "sourcePage": 96,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TWE07243B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE07243B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE07243B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE07243B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "6.8",
     "unit": "",
     "condition": "형번 TWE07243B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE07243B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "54.0",
     "unit": "",
     "condition": "형번 TWE07243B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE07243B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "8",
     "unit": "",
     "condition": "형번 TWE07243B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE07243B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE07243B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE07243B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2",
     "unit": "HP",
     "condition": "형번 TWE07243B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE07243B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 TWE07244B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE07244B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE07244B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE07244B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.3",
     "unit": "",
     "condition": "형번 TWE07244B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE07244B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "27.2",
     "unit": "",
     "condition": "형번 TWE07244B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE07244B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "4",
     "unit": "",
     "condition": "형번 TWE07244B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE07244B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE07244B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE07244B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2",
     "unit": "HP",
     "condition": "형번 TWE07244B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE07244B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 TWE0724WB · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0724WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE0724WB · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0724WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.5",
     "unit": "",
     "condition": "형번 TWE0724WB · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0724WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "18.0",
     "unit": "",
     "condition": "형번 TWE0724WB · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0724WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE0724WB · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0724WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE0724WB · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0724WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2",
     "unit": "HP",
     "condition": "형번 TWE0724WB · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0724WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TWE07243B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE07243B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE07243B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE07243B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "10.0",
     "unit": "",
     "condition": "형번 TWE07243B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE07243B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "74.0",
     "unit": "",
     "condition": "형번 TWE07243B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE07243B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "13",
     "unit": "",
     "condition": "형번 TWE07243B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE07243B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "20",
     "unit": "",
     "condition": "형번 TWE07243B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE07243B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 TWE07243B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE07243B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 TWE07244B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE07244B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE07244B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE07244B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "4.9",
     "unit": "",
     "condition": "형번 TWE07244B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE07244B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "37.0",
     "unit": "",
     "condition": "형번 TWE07244B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE07244B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "6",
     "unit": "",
     "condition": "형번 TWE07244B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE07244B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE07244B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE07244B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 TWE07244B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE07244B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 TWE0724WB · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0724WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE0724WB · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0724WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.9",
     "unit": "",
     "condition": "형번 TWE0724WB · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0724WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "35.0",
     "unit": "",
     "condition": "형번 TWE0724WB · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0724WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "5",
     "unit": "",
     "condition": "형번 TWE0724WB · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0724WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE0724WB · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0724WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 TWE0724WB · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0724WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TWE09043A/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09043A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE09043A/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09043A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "6.8",
     "unit": "",
     "condition": "형번 TWE09043A/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09043A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "54.0",
     "unit": "",
     "condition": "형번 TWE09043A/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09043A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "8",
     "unit": "",
     "condition": "형번 TWE09043A/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09043A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE09043A/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09043A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2",
     "unit": "HP",
     "condition": "형번 TWE09043A/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09043A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 TWE09044A/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09044A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE09044A/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09044A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.3",
     "unit": "",
     "condition": "형번 TWE09044A/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09044A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "27.2",
     "unit": "",
     "condition": "형번 TWE09044A/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09044A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "4",
     "unit": "",
     "condition": "형번 TWE09044A/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09044A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE09044A/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09044A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2",
     "unit": "HP",
     "condition": "형번 TWE09044A/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09044A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 TWE0904WA/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0904WA/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE0904WA/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0904WA/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.5",
     "unit": "",
     "condition": "형번 TWE0904WA/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0904WA/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "18.0",
     "unit": "",
     "condition": "형번 TWE0904WA/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0904WA/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE0904WA/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0904WA/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE0904WA/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0904WA/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2",
     "unit": "HP",
     "condition": "형번 TWE0904WA/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0904WA/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TWE09043A/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09043A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE09043A/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09043A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "10.0",
     "unit": "",
     "condition": "형번 TWE09043A/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09043A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "74.0",
     "unit": "",
     "condition": "형번 TWE09043A/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09043A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "13",
     "unit": "",
     "condition": "형번 TWE09043A/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09043A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "20",
     "unit": "",
     "condition": "형번 TWE09043A/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09043A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 TWE09043A/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09043A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 TWE09044A/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09044A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE09044A/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09044A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "4.9",
     "unit": "",
     "condition": "형번 TWE09044A/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09044A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "37.0",
     "unit": "",
     "condition": "형번 TWE09044A/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09044A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "6",
     "unit": "",
     "condition": "형번 TWE09044A/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09044A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE09044A/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09044A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 TWE09044A/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE09044A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 TWE0904WA/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0904WA/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE0904WA/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0904WA/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.9",
     "unit": "",
     "condition": "형번 TWE0904WA/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0904WA/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "35.0",
     "unit": "",
     "condition": "형번 TWE0904WA/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0904WA/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "5",
     "unit": "",
     "condition": "형번 TWE0904WA/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0904WA/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE0904WA/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0904WA/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 TWE0904WA/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE0904WA/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TWE12043A/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE12043A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE12043A/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE12043A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "6.8",
     "unit": "",
     "condition": "형번 TWE12043A/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE12043A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "54.0",
     "unit": "",
     "condition": "형번 TWE12043A/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE12043A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "8",
     "unit": "",
     "condition": "형번 TWE12043A/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE12043A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE12043A/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE12043A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2",
     "unit": "HP",
     "condition": "형번 TWE12043A/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE12043A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 TWE12044A/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE12044A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE12044A/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE12044A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.3",
     "unit": "",
     "condition": "형번 TWE12044A/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE12044A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "27.0",
     "unit": "",
     "condition": "형번 TWE12044A/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE12044A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "4",
     "unit": "",
     "condition": "형번 TWE12044A/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE12044A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE12044A/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE12044A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2",
     "unit": "HP",
     "condition": "형번 TWE12044A/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE12044A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 TWE1204WA/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1204WA/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE1204WA/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1204WA/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.5",
     "unit": "",
     "condition": "형번 TWE1204WA/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1204WA/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "18.0",
     "unit": "",
     "condition": "형번 TWE1204WA/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1204WA/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE1204WA/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1204WA/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE1204WA/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1204WA/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2",
     "unit": "HP",
     "condition": "형번 TWE1204WA/B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1204WA/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TWE12043A/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE12043A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE12043A/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE12043A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "10.0",
     "unit": "",
     "condition": "형번 TWE12043A/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE12043A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "74.0",
     "unit": "",
     "condition": "형번 TWE12043A/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE12043A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "13",
     "unit": "",
     "condition": "형번 TWE12043A/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE12043A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "20",
     "unit": "",
     "condition": "형번 TWE12043A/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE12043A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 TWE12043A/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE12043A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 TWE12044A/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE12044A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE12044A/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE12044A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "4.9",
     "unit": "",
     "condition": "형번 TWE12044A/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE12044A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "37.0",
     "unit": "",
     "condition": "형번 TWE12044A/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE12044A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "6",
     "unit": "",
     "condition": "형번 TWE12044A/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE12044A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE12044A/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE12044A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 TWE12044A/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE12044A/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 TWE1204WA/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1204WA/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE1204WA/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1204WA/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.9",
     "unit": "",
     "condition": "형번 TWE1204WA/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1204WA/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "35.0",
     "unit": "",
     "condition": "형번 TWE1204WA/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1204WA/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "5",
     "unit": "",
     "condition": "형번 TWE1204WA/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1204WA/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE1204WA/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1204WA/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 TWE1204WA/B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1204WA/B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TWE15043B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE15043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE15043B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE15043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "6.8",
     "unit": "",
     "condition": "형번 TWE15043B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE15043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "54.0",
     "unit": "",
     "condition": "형번 TWE15043B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE15043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "8",
     "unit": "",
     "condition": "형번 TWE15043B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE15043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE15043B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE15043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2",
     "unit": "HP",
     "condition": "형번 TWE15043B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE15043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 TWE15044B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE15044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE15044B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE15044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.3",
     "unit": "",
     "condition": "형번 TWE15044B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE15044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "27.0",
     "unit": "",
     "condition": "형번 TWE15044B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE15044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "4",
     "unit": "",
     "condition": "형번 TWE15044B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE15044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE15044B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE15044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2",
     "unit": "HP",
     "condition": "형번 TWE15044B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE15044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 TWE1504WB · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1504WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE1504WB · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1504WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.5",
     "unit": "",
     "condition": "형번 TWE1504WB · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1504WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "18.0",
     "unit": "",
     "condition": "형번 TWE1504WB · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1504WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE1504WB · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1504WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE1504WB · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1504WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2",
     "unit": "HP",
     "condition": "형번 TWE1504WB · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1504WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TWE15043B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE15043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE15043B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE15043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "15.1",
     "unit": "",
     "condition": "형번 TWE15043B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE15043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "105.0",
     "unit": "",
     "condition": "형번 TWE15043B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE15043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "19",
     "unit": "",
     "condition": "형번 TWE15043B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE15043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "30",
     "unit": "",
     "condition": "형번 TWE15043B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE15043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "5",
     "unit": "HP",
     "condition": "형번 TWE15043B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE15043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 TWE15044B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE15044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE15044B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE15044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "7.1",
     "unit": "",
     "condition": "형번 TWE15044B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE15044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "52.0",
     "unit": "",
     "condition": "형번 TWE15044B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE15044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "9",
     "unit": "",
     "condition": "형번 TWE15044B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE15044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE15044B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE15044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "5",
     "unit": "HP",
     "condition": "형번 TWE15044B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE15044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 TWE1504WB · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1504WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE1504WB · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1504WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "5.7",
     "unit": "",
     "condition": "형번 TWE1504WB · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1504WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "46.0",
     "unit": "",
     "condition": "형번 TWE1504WB · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1504WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "7",
     "unit": "",
     "condition": "형번 TWE1504WB · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1504WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE1504WB · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1504WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "5",
     "unit": "HP",
     "condition": "형번 TWE1504WB · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1504WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TWE18043B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE18043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE18043B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE18043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "10.0",
     "unit": "",
     "condition": "형번 TWE18043B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE18043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "74.0",
     "unit": "",
     "condition": "형번 TWE18043B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE18043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "13",
     "unit": "",
     "condition": "형번 TWE18043B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE18043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "20",
     "unit": "",
     "condition": "형번 TWE18043B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE18043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 TWE18043B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE18043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 TWE18044B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE18044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE18044B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE18044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "4.9",
     "unit": "",
     "condition": "형번 TWE18044B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE18044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "37.0",
     "unit": "",
     "condition": "형번 TWE18044B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE18044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "6",
     "unit": "",
     "condition": "형번 TWE18044B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE18044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE18044B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE18044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 TWE18044B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE18044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 TWE1804WB · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1804WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE1804WB · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1804WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.9",
     "unit": "",
     "condition": "형번 TWE1804WB · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1804WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "35.0",
     "unit": "",
     "condition": "형번 TWE1804WB · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1804WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "5",
     "unit": "",
     "condition": "형번 TWE1804WB · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1804WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE1804WB · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1804WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 TWE1804WB · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1804WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TWE18043B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE18043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE18043B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE18043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "15.1",
     "unit": "",
     "condition": "형번 TWE18043B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE18043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "105.0",
     "unit": "",
     "condition": "형번 TWE18043B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE18043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "19",
     "unit": "",
     "condition": "형번 TWE18043B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE18043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "30",
     "unit": "",
     "condition": "형번 TWE18043B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE18043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "5",
     "unit": "HP",
     "condition": "형번 TWE18043B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE18043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 TWE18044B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE18044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE18044B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE18044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "7.1",
     "unit": "",
     "condition": "형번 TWE18044B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE18044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "52.0",
     "unit": "",
     "condition": "형번 TWE18044B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE18044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "9",
     "unit": "",
     "condition": "형번 TWE18044B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE18044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE18044B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE18044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "5",
     "unit": "HP",
     "condition": "형번 TWE18044B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE18044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 TWE1804WB · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1804WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE1804WB · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1804WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "5.7",
     "unit": "",
     "condition": "형번 TWE1804WB · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1804WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "46.0",
     "unit": "",
     "condition": "형번 TWE1804WB · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1804WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "7",
     "unit": "",
     "condition": "형번 TWE1804WB · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1804WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE1804WB · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1804WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "5",
     "unit": "HP",
     "condition": "형번 TWE1804WB · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE1804WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TWE24043B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE24043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE24043B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE24043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "15.1",
     "unit": "",
     "condition": "형번 TWE24043B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE24043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "105.0",
     "unit": "",
     "condition": "형번 TWE24043B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE24043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "19",
     "unit": "",
     "condition": "형번 TWE24043B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE24043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "30",
     "unit": "",
     "condition": "형번 TWE24043B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE24043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "5",
     "unit": "HP",
     "condition": "형번 TWE24043B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE24043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 TWE24044B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE24044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE24044B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE24044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "7.1",
     "unit": "",
     "condition": "형번 TWE24044B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE24044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "52.0",
     "unit": "",
     "condition": "형번 TWE24044B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE24044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "9",
     "unit": "",
     "condition": "형번 TWE24044B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE24044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE24044B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE24044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "5",
     "unit": "HP",
     "condition": "형번 TWE24044B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE24044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 TWE2404WB · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE2404WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE2404WB · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE2404WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "5.7",
     "unit": "",
     "condition": "형번 TWE2404WB · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE2404WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "46.0",
     "unit": "",
     "condition": "형번 TWE2404WB · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE2404WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "7",
     "unit": "",
     "condition": "형번 TWE2404WB · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE2404WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE2404WB · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE2404WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "5",
     "unit": "HP",
     "condition": "형번 TWE2404WB · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE2404WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TWE24043B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE24043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE24043B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE24043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "22.8",
     "unit": "",
     "condition": "형번 TWE24043B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE24043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "141.0",
     "unit": "",
     "condition": "형번 TWE24043B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE24043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "29",
     "unit": "",
     "condition": "형번 TWE24043B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE24043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "50",
     "unit": "",
     "condition": "형번 TWE24043B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE24043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "7.5",
     "unit": "HP",
     "condition": "형번 TWE24043B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE24043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 TWE24044B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE24044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE24044B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE24044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "10.0",
     "unit": "",
     "condition": "형번 TWE24044B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE24044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "62.0",
     "unit": "",
     "condition": "형번 TWE24044B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE24044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "12",
     "unit": "",
     "condition": "형번 TWE24044B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE24044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "20",
     "unit": "",
     "condition": "형번 TWE24044B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE24044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "7.5",
     "unit": "HP",
     "condition": "형번 TWE24044B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE24044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 TWE2404WB · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE2404WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE2404WB · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE2404WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "8.2",
     "unit": "",
     "condition": "형번 TWE2404WB · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE2404WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "60.0",
     "unit": "",
     "condition": "형번 TWE2404WB · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE2404WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "10",
     "unit": "",
     "condition": "형번 TWE2404WB · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE2404WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE2404WB · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE2404WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "7.5",
     "unit": "HP",
     "condition": "형번 TWE2404WB · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE2404WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 TWE30043B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE30043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE30043B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE30043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "22.8",
     "unit": "",
     "condition": "형번 TWE30043B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE30043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "141.0",
     "unit": "",
     "condition": "형번 TWE30043B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE30043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "29",
     "unit": "",
     "condition": "형번 TWE30043B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE30043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "50",
     "unit": "",
     "condition": "형번 TWE30043B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE30043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "7.5",
     "unit": "HP",
     "condition": "형번 TWE30043B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE30043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 TWE30044B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE30044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE30044B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE30044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "10.0",
     "unit": "",
     "condition": "형번 TWE30044B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE30044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "62.0",
     "unit": "",
     "condition": "형번 TWE30044B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE30044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "12",
     "unit": "",
     "condition": "형번 TWE30044B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE30044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "20",
     "unit": "",
     "condition": "형번 TWE30044B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE30044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "7.5",
     "unit": "HP",
     "condition": "형번 TWE30044B · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE30044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 TWE3004WB · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE3004WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 TWE3004WB · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE3004WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "8.2",
     "unit": "",
     "condition": "형번 TWE3004WB · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE3004WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "60.0",
     "unit": "",
     "condition": "형번 TWE3004WB · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE3004WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "10",
     "unit": "",
     "condition": "형번 TWE3004WB · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE3004WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "15",
     "unit": "",
     "condition": "형번 TWE3004WB · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE3004WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "7.5",
     "unit": "HP",
     "condition": "형번 TWE3004WB · standardEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE3004WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE30043B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE30043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE30043B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE30043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE30043B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE30043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE30043B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE30043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE30043B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE30043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE30043B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE30043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "N/A",
     "unit": "HP",
     "condition": "형번 TWE30043B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE30043B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE30044B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE30044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE30044B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE30044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE30044B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE30044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE30044B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE30044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE30044B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE30044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE30044B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE30044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "N/A",
     "unit": "HP",
     "condition": "형번 TWE30044B · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE30044B",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE3004WB · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE3004WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE3004WB · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE3004WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE3004WB · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE3004WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE3004WB · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE3004WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mca",
     "fieldId": "mca",
     "label": "최소 회선 용량 (MCA)",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE3004WB · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE3004WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "mop",
     "fieldId": "mop",
     "label": "최대 차단기 용량 (MOP)",
     "value": "N/A",
     "unit": "",
     "condition": "형번 TWE3004WB · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE3004WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "N/A",
     "unit": "HP",
     "condition": "형번 TWE3004WB · oversizedEvaporatorFan",
     "evidence": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and  p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "TWE3004WB",
     "sourceTable": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "sourcePage": 97,
     "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
    },
    {
     "name": "Gross Cooling Capacity - System",
     "label": "능력",
     "valueRange": "77000 – 98000",
     "unit": "",
     "condition": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "AHRI Net Cooling Capacity",
     "label": "능력",
     "valueRange": "75000 – 95000",
     "unit": "",
     "condition": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Face Area (sq ft)",
     "label": "면풍속 면적",
     "valueRange": "17.4 – 18.5",
     "unit": "",
     "condition": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows/FPI (Fins per inch)",
     "label": "코일 열수·핀 간격",
     "valueRange": "1 – 23",
     "unit": "",
     "condition": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "CFM",
     "label": "풍량",
     "valueRange": "5700",
     "unit": "",
     "condition": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor RPM",
     "label": "회전수",
     "valueRange": "1100",
     "unit": "",
     "condition": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Gross Cooling Capacity - System",
     "label": "능력",
     "valueRange": "120000 – 159000",
     "unit": "",
     "condition": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "AHRI Net Cooling Capacity",
     "label": "능력",
     "valueRange": "116000 – 155000",
     "unit": "",
     "condition": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Face Area (sq ft)",
     "label": "면풍속 면적",
     "valueRange": "22.7 – 27",
     "unit": "",
     "condition": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows/FPI (Fins per inch)",
     "label": "코일 열수·핀 간격",
     "valueRange": "1 – 23",
     "unit": "",
     "condition": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "CFM",
     "label": "풍량",
     "valueRange": "8800",
     "unit": "",
     "condition": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor RPM",
     "label": "회전수",
     "valueRange": "1125",
     "unit": "",
     "condition": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Face Area (sq. ft.)",
     "label": "면풍속 면적",
     "valueRange": "8.1 – 11.2",
     "unit": "",
     "condition": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows/FPI (Fins per inch)",
     "label": "코일 열수·핀 간격",
     "valueRange": "4 – 14",
     "unit": "",
     "condition": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "CFM (Nominal)",
     "label": "풍량",
     "valueRange": "2400 – 4000",
     "unit": "",
     "condition": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP - Standard/Oversized",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "2 – 3",
     "unit": "",
     "condition": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Motor RPM",
     "label": "회전수",
     "valueRange": "1725",
     "unit": "",
     "condition": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Tons",
     "label": "냉동 능력 (톤)",
     "valueRange": "6 – 25",
     "unit": "",
     "condition": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p94",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Phase",
     "label": "상수",
     "valueRange": "3",
     "unit": "",
     "condition": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p94",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Volts",
     "label": "전압",
     "valueRange": "208 – 575",
     "unit": "",
     "condition": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p94",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Phase",
     "label": "상수",
     "valueRange": "3",
     "unit": "",
     "condition": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p94",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Amps",
     "label": "전류",
     "valueRange": "1 – 4.3",
     "unit": "",
     "condition": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p94",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Tons",
     "label": "냉동 능력 (톤)",
     "valueRange": "5 – 25",
     "unit": "",
     "condition": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p96",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Volts",
     "label": "전압",
     "valueRange": "208 – 575",
     "unit": "",
     "condition": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p96",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Phase",
     "label": "상수",
     "valueRange": "1 – 3",
     "unit": "",
     "condition": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p96",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Amps",
     "label": "전류",
     "valueRange": "1.4 – 10.7",
     "unit": "",
     "condition": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p96",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MCA",
     "label": "최소 회선 용량 (MCA)",
     "valueRange": "2 – 13",
     "unit": "",
     "condition": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p96",
     "simulatorUse": "condition",
     "category": "기타",
     "sourceKind": "rating"
    },
    {
     "name": "MOP",
     "label": "최대 차단기 용량 (MOP)",
     "valueRange": "15 – 20",
     "unit": "",
     "condition": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p96",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Tons",
     "label": "냉동 능력 (톤)",
     "valueRange": "5 – 7.5",
     "unit": "",
     "condition": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p96",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Volts",
     "label": "전압",
     "valueRange": "208 – 575",
     "unit": "",
     "condition": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p96",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Phase",
     "label": "상수",
     "valueRange": "1 – 3",
     "unit": "",
     "condition": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p96",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Amps",
     "label": "전류",
     "valueRange": "1.9 – 10.5",
     "unit": "",
     "condition": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p96",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MCA",
     "label": "최소 회선 용량 (MCA)",
     "valueRange": "2 – 13",
     "unit": "",
     "condition": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p96",
     "simulatorUse": "condition",
     "category": "기타",
     "sourceKind": "rating"
    },
    {
     "name": "MOP",
     "label": "최대 차단기 용량 (MOP)",
     "valueRange": "15 – 20",
     "unit": "",
     "condition": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p96",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Tons",
     "label": "냉동 능력 (톤)",
     "valueRange": "6 – 25",
     "unit": "",
     "condition": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p97",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Volts",
     "label": "전압",
     "valueRange": "208 – 575",
     "unit": "",
     "condition": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p97",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Phase",
     "label": "상수",
     "valueRange": "3",
     "unit": "",
     "condition": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p97",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Amps",
     "label": "전류",
     "valueRange": "2.5 – 141",
     "unit": "",
     "condition": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p97",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MCA",
     "label": "최소 회선 용량 (MCA)",
     "valueRange": "3 – 29",
     "unit": "",
     "condition": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p97",
     "simulatorUse": "condition",
     "category": "기타",
     "sourceKind": "rating"
    },
    {
     "name": "MOP",
     "label": "최대 차단기 용량 (MOP)",
     "valueRange": "15 – 50",
     "unit": "",
     "condition": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p97",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Volts",
     "label": "전압",
     "valueRange": "208 – 575",
     "unit": "",
     "condition": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p97",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Phase",
     "label": "상수",
     "valueRange": "3",
     "unit": "",
     "condition": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p97",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Amps",
     "label": "전류",
     "valueRange": "3.9 – 141",
     "unit": "",
     "condition": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p97",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MCA",
     "label": "최소 회선 용량 (MCA)",
     "valueRange": "5 – 29",
     "unit": "",
     "condition": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p97",
     "simulatorUse": "condition",
     "category": "기타",
     "sourceKind": "rating"
    },
    {
     "name": "MOP",
     "label": "최대 차단기 용량 (MOP)",
     "valueRange": "15 – 50",
     "unit": "",
     "condition": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p97",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "externalStaticPressure",
     "label": "기외정압",
     "valueRange": "0.92 – 976",
     "unit": "",
     "condition": "External Static Pressure (Inches of Water Gauge) 0.10\" 0.20\" 0.30\" 0.40\" 0.50\" 0.60\" 0.70\"",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p73",
     "simulatorUse": "core",
     "category": "air",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "externalStaticPressure",
     "label": "기외정압",
     "valueRange": "1.56 – 1052",
     "unit": "",
     "condition": "External Static Pressure (Inches of Water Gauge)",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p75",
     "simulatorUse": "core",
     "category": "air",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "filterPressureDrop",
     "label": "필터 차압",
     "valueRange": "0.01 – 5000",
     "unit": "",
     "condition": "Table 66. Static pressure drop through accessories (inches of water column) - air handler",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p83",
     "simulatorUse": "condition",
     "category": "air",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "filterPressureDrop",
     "label": "필터 차압",
     "valueRange": "0.03 – 12000",
     "unit": "",
     "condition": "Table 66. Static pressure drop through accessories (inches of water column) - air handler",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p84",
     "simulatorUse": "condition",
     "category": "air",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "heatingCoilCapacity",
     "label": "난방능력",
     "valueRange": "2 – 2880",
     "unit": "",
     "condition": "Table 68. Steam heating coil capacity – air handler steam pressure (PSIG) (60Hz)",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p85",
     "simulatorUse": "core",
     "category": "thermal",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "heatingCoilCapacity",
     "label": "난방능력",
     "valueRange": "2 – 9600",
     "unit": "",
     "condition": "Table 68. Steam heating coil capacity – air handler steam pressure (PSIG) (60Hz) (continue",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p86",
     "simulatorUse": "core",
     "category": "thermal",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "heatingCoilCapacity",
     "label": "난방능력",
     "valueRange": "2 – 12000",
     "unit": "",
     "condition": "Table 68. Steam heating coil capacity – air handler steam pressure (PSIG) (60Hz) (continue",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p87",
     "simulatorUse": "core",
     "category": "thermal",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "heatingCoilCapacity",
     "label": "난방능력",
     "valueRange": "2.7 – 4000",
     "unit": "",
     "condition": "Table 69. Hot water heating coil capacity - air handler (60Hz)",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p87",
     "simulatorUse": "core",
     "category": "thermal",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "heatingCoilCapacity",
     "label": "난방능력",
     "valueRange": "3.7 – 12000",
     "unit": "",
     "condition": "Table 69. Hot water heating coil capacity - air handler (60Hz) (continued)",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p88",
     "simulatorUse": "core",
     "category": "thermal",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "heatingCoilCapacity",
     "label": "난방능력",
     "valueRange": "0.7 – 7200",
     "unit": "",
     "condition": "Table 69. Hot water heating coil capacity - air handler (60Hz) (continued)",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p89",
     "simulatorUse": "core",
     "category": "thermal",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "heatingCoilCapacity",
     "label": "난방능력",
     "valueRange": "8.2 – 9600",
     "unit": "",
     "condition": "Table 69. Hot water heating coil capacity - air handler (60Hz) (continued)",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p91",
     "simulatorUse": "core",
     "category": "thermal",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "heatingCoilCapacity",
     "label": "난방능력",
     "valueRange": "19.8 – 12000",
     "unit": "",
     "condition": "Table 69. Hot water heating coil capacity - air handler (60Hz) (continued)",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p92",
     "simulatorUse": "core",
     "category": "thermal",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "fanMotorPowerEvidence",
     "label": "팬 모터",
     "valueRange": "1 – 30044",
     "unit": "",
     "condition": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p94",
     "simulatorUse": "core",
     "category": "air",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 30044",
     "unit": "",
     "condition": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p94",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "0.75 – 12041",
     "unit": "",
     "condition": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 9044",
     "unit": "",
     "condition": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p96",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 30044",
     "unit": "",
     "condition": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and",
     "evidence": "SS-PRC028AA-EN_06262022.pdf p97",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "급기 풍량",
     "unit": "CMH",
     "condition": "정격/설계 구분",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "2,400",
       "unit": "CFM",
       "condition": "형번 Single Compressor TTA0724*A*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Single Compressor TTA0724*A*",
       "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "2,400",
       "unit": "CFM",
       "condition": "형번 Dual Compressor TTA0724*D*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Dual Compressor TTA0724*D*",
       "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "3,000",
       "unit": "CFM",
       "condition": "형번 Single Compressor TTA0904*A*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Single Compressor TTA0904*A*",
       "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "3000",
       "unit": "CFM",
       "condition": "형번 Dual Compressor TTA0904*D*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Dual Compressor TTA0904*D*",
       "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "4,000(a)",
       "unit": "CFM",
       "condition": "형번 Dual Compressor TTA1204*D*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Dual Compressor TTA1204*D*",
       "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "4,000(a)",
       "unit": "CFM",
       "condition": "형번 Manifolded Compressor TTA1204*C*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Manifolded Compressor TTA1204*C*",
       "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "5,000",
       "unit": "CFM",
       "condition": "형번 Dual Compressor TTA1504*D*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Dual Compressor TTA1504*D*",
       "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "6,000",
       "unit": "CFM",
       "condition": "형번 Dual Compressor TTA1804*D*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Dual Compressor TTA1804*D*",
       "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
      }
     ]
    },
    {
     "requirementName": "환기 풍량",
     "unit": "CMH",
     "condition": "환기팬 있는 경우",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "2,400",
       "unit": "CFM",
       "condition": "형번 Single Compressor TTA0724*A*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Single Compressor TTA0724*A*",
       "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "2,400",
       "unit": "CFM",
       "condition": "형번 Dual Compressor TTA0724*D*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Dual Compressor TTA0724*D*",
       "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "3,000",
       "unit": "CFM",
       "condition": "형번 Single Compressor TTA0904*A*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Single Compressor TTA0904*A*",
       "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "3000",
       "unit": "CFM",
       "condition": "형번 Dual Compressor TTA0904*D*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Dual Compressor TTA0904*D*",
       "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "4,000(a)",
       "unit": "CFM",
       "condition": "형번 Dual Compressor TTA1204*D*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Dual Compressor TTA1204*D*",
       "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "4,000(a)",
       "unit": "CFM",
       "condition": "형번 Manifolded Compressor TTA1204*C*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Manifolded Compressor TTA1204*C*",
       "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "5,000",
       "unit": "CFM",
       "condition": "형번 Dual Compressor TTA1504*D*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Dual Compressor TTA1504*D*",
       "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "6,000",
       "unit": "CFM",
       "condition": "형번 Dual Compressor TTA1804*D*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Dual Compressor TTA1804*D*",
       "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
      }
     ]
    },
    {
     "requirementName": "최소 외기량",
     "unit": "CMH 또는 %",
     "condition": "환기기준 산출값",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "기외정압",
     "unit": "mmAq / Pa",
     "condition": "덕트 저항",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "externalStaticPressure",
       "label": "기외정압",
       "valueRange": "0.92 – 976",
       "unit": "",
       "condition": "External Static Pressure (Inches of Water Gauge) 0.10\" 0.20\" 0.30\" 0.40\" 0.50\" 0.60\" 0.70\"",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p73",
       "simulatorUse": "core",
       "category": "air",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      },
      {
       "name": "externalStaticPressure",
       "label": "기외정압",
       "valueRange": "1.56 – 1052",
       "unit": "",
       "condition": "External Static Pressure (Inches of Water Gauge)",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p75",
       "simulatorUse": "core",
       "category": "air",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      }
     ]
    },
    {
     "requirementName": "급기팬 형식·모터출력",
     "unit": "— / kW",
     "condition": "시로코·터보·플러그",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "2.0/3.0",
       "unit": "HP",
       "condition": "형번 Dual Circuit TWE07243B*, 4B*, WB*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Dual Circuit TWE07243B*, 4B*, WB*",
       "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "2.0/3.0",
       "unit": "HP",
       "condition": "형번 Single Circuit TWE09043A*, 4A*, WA*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Single Circuit TWE09043A*, 4A*, WA*",
       "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "2.0/3.0",
       "unit": "HP",
       "condition": "형번 Dual Circuit TWE09043B*, 4B*, WB*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Dual Circuit TWE09043B*, 4B*, WB*",
       "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "2.0/3.0",
       "unit": "HP",
       "condition": "형번 Single Circuit TWE12043A*, 4A*, WA*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Single Circuit TWE12043A*, 4A*, WA*",
       "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "2.0/3.0",
       "unit": "HP",
       "condition": "형번 Dual Circuit TWE12043B*, 4B*, WB*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Dual Circuit TWE12043B*, 4B*, WB*",
       "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
      },
      {
       "name": "Motor HP - Standard/Oversized",
       "label": "팬 모터 출력 (HP)",
       "valueRange": "2 – 3",
       "unit": "",
       "condition": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "rating"
      },
      {
       "name": "fanMotorPowerEvidence",
       "label": "팬 모터",
       "valueRange": "1 – 30044",
       "unit": "",
       "condition": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p94",
       "simulatorUse": "core",
       "category": "air",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "rating"
      }
     ]
    },
    {
     "requirementName": "환기팬 형식·모터출력",
     "unit": "— / kW",
     "condition": "",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "2.0/3.0",
       "unit": "HP",
       "condition": "형번 Dual Circuit TWE07243B*, 4B*, WB*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Dual Circuit TWE07243B*, 4B*, WB*",
       "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "2.0/3.0",
       "unit": "HP",
       "condition": "형번 Single Circuit TWE09043A*, 4A*, WA*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Single Circuit TWE09043A*, 4A*, WA*",
       "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "2.0/3.0",
       "unit": "HP",
       "condition": "형번 Dual Circuit TWE09043B*, 4B*, WB*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Dual Circuit TWE09043B*, 4B*, WB*",
       "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "2.0/3.0",
       "unit": "HP",
       "condition": "형번 Single Circuit TWE12043A*, 4A*, WA*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Single Circuit TWE12043A*, 4A*, WA*",
       "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "2.0/3.0",
       "unit": "HP",
       "condition": "형번 Dual Circuit TWE12043B*, 4B*, WB*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Dual Circuit TWE12043B*, 4B*, WB*",
       "sourceTable": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand"
      },
      {
       "name": "Motor HP - Standard/Oversized",
       "label": "팬 모터 출력 (HP)",
       "valueRange": "2 – 3",
       "unit": "",
       "condition": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "rating"
      },
      {
       "name": "fanMotorPowerEvidence",
       "label": "팬 모터",
       "valueRange": "1 – 30044",
       "unit": "",
       "condition": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p94",
       "simulatorUse": "core",
       "category": "air",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "rating"
      }
     ]
    },
    {
     "requirementName": "냉수코일 능력",
     "unit": "kW",
     "condition": "**조건**: 냉수 7/12℃, 입구공기 27℃DB·19℃WB",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "grossCoolingCapacity",
       "fieldId": "grossCoolingCapacity",
       "label": "냉방능력",
       "value": "78,000",
       "unit": "Btu/h",
       "condition": "형번 Single Compressor TTA0724*A*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Single Compressor TTA0724*A*",
       "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
      },
      {
       "name": "ahriNetCoolingCapacity",
       "fieldId": "ahriNetCoolingCapacity",
       "label": "AHRI 냉방능력",
       "value": "76,000",
       "unit": "Btu/h",
       "condition": "형번 Single Compressor TTA0724*A*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Single Compressor TTA0724*A*",
       "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
      },
      {
       "name": "grossCoolingCapacity",
       "fieldId": "grossCoolingCapacity",
       "label": "냉방능력",
       "value": "77,000",
       "unit": "Btu/h",
       "condition": "형번 Dual Compressor TTA0724*D*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Dual Compressor TTA0724*D*",
       "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
      },
      {
       "name": "ahriNetCoolingCapacity",
       "fieldId": "ahriNetCoolingCapacity",
       "label": "AHRI 냉방능력",
       "value": "75,000",
       "unit": "Btu/h",
       "condition": "형번 Dual Compressor TTA0724*D*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Dual Compressor TTA0724*D*",
       "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
      },
      {
       "name": "grossCoolingCapacity",
       "fieldId": "grossCoolingCapacity",
       "label": "냉방능력",
       "value": "98,000",
       "unit": "Btu/h",
       "condition": "형번 Single Compressor TTA0904*A*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Single Compressor TTA0904*A*",
       "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
      },
      {
       "name": "ahriNetCoolingCapacity",
       "fieldId": "ahriNetCoolingCapacity",
       "label": "AHRI 냉방능력",
       "value": "95,000",
       "unit": "Btu/h",
       "condition": "형번 Single Compressor TTA0904*A*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Single Compressor TTA0904*A*",
       "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
      },
      {
       "name": "grossCoolingCapacity",
       "fieldId": "grossCoolingCapacity",
       "label": "냉방능력",
       "value": "96,000",
       "unit": "Btu/h",
       "condition": "형번 Dual Compressor TTA0904*D*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Dual Compressor TTA0904*D*",
       "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
      },
      {
       "name": "ahriNetCoolingCapacity",
       "fieldId": "ahriNetCoolingCapacity",
       "label": "AHRI 냉방능력",
       "value": "93,000",
       "unit": "Btu/h",
       "condition": "형번 Dual Compressor TTA0904*D*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Dual Compressor TTA0904*D*",
       "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
      }
     ]
    },
    {
     "requirementName": "온수코일 능력",
     "unit": "kW",
     "condition": "**조건**: 온수 60/50℃, 입구공기 5℃",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "heatingCoilCapacity",
       "label": "난방능력",
       "valueRange": "2 – 2880",
       "unit": "",
       "condition": "Table 68. Steam heating coil capacity – air handler steam pressure (PSIG) (60Hz)",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p85",
       "simulatorUse": "core",
       "category": "thermal",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      },
      {
       "name": "heatingCoilCapacity",
       "label": "난방능력",
       "valueRange": "2 – 9600",
       "unit": "",
       "condition": "Table 68. Steam heating coil capacity – air handler steam pressure (PSIG) (60Hz) (continue",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p86",
       "simulatorUse": "core",
       "category": "thermal",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      },
      {
       "name": "heatingCoilCapacity",
       "label": "난방능력",
       "valueRange": "2 – 12000",
       "unit": "",
       "condition": "Table 68. Steam heating coil capacity – air handler steam pressure (PSIG) (60Hz) (continue",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p87",
       "simulatorUse": "core",
       "category": "thermal",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      },
      {
       "name": "heatingCoilCapacity",
       "label": "난방능력",
       "valueRange": "2.7 – 4000",
       "unit": "",
       "condition": "Table 69. Hot water heating coil capacity - air handler (60Hz)",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p87",
       "simulatorUse": "core",
       "category": "thermal",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      },
      {
       "name": "heatingCoilCapacity",
       "label": "난방능력",
       "valueRange": "3.7 – 12000",
       "unit": "",
       "condition": "Table 69. Hot water heating coil capacity - air handler (60Hz) (continued)",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p88",
       "simulatorUse": "core",
       "category": "thermal",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      },
      {
       "name": "heatingCoilCapacity",
       "label": "난방능력",
       "valueRange": "0.7 – 7200",
       "unit": "",
       "condition": "Table 69. Hot water heating coil capacity - air handler (60Hz) (continued)",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p89",
       "simulatorUse": "core",
       "category": "thermal",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      },
      {
       "name": "heatingCoilCapacity",
       "label": "난방능력",
       "valueRange": "8.2 – 9600",
       "unit": "",
       "condition": "Table 69. Hot water heating coil capacity - air handler (60Hz) (continued)",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p91",
       "simulatorUse": "core",
       "category": "thermal",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      },
      {
       "name": "heatingCoilCapacity",
       "label": "난방능력",
       "valueRange": "19.8 – 12000",
       "unit": "",
       "condition": "Table 69. Hot water heating coil capacity - air handler (60Hz) (continued)",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p92",
       "simulatorUse": "core",
       "category": "thermal",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      }
     ]
    },
    {
     "requirementName": "냉수·온수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "코일 열수·핀피치",
     "unit": "row / mm",
     "condition": "냉수·온수 각각",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "coilRowsFpi",
       "fieldId": "coilRowsFpi",
       "label": "코일 열수/FPI",
       "value": "1/23",
       "unit": "",
       "condition": "형번 Single Compressor TTA0724*A*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Single Compressor TTA0724*A*",
       "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
      },
      {
       "name": "coilRowsFpi",
       "fieldId": "coilRowsFpi",
       "label": "코일 열수/FPI",
       "value": "1/23",
       "unit": "",
       "condition": "형번 Dual Compressor TTA0724*D*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Dual Compressor TTA0724*D*",
       "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
      },
      {
       "name": "coilRowsFpi",
       "fieldId": "coilRowsFpi",
       "label": "코일 열수/FPI",
       "value": "1/23",
       "unit": "",
       "condition": "형번 Single Compressor TTA0904*A*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Single Compressor TTA0904*A*",
       "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
      },
      {
       "name": "coilRowsFpi",
       "fieldId": "coilRowsFpi",
       "label": "코일 열수/FPI",
       "value": "1/23",
       "unit": "",
       "condition": "형번 Dual Compressor TTA0904*D*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Dual Compressor TTA0904*D*",
       "sourceTable": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz"
      },
      {
       "name": "coilRowsFpi",
       "fieldId": "coilRowsFpi",
       "label": "코일 열수/FPI",
       "value": "1/23",
       "unit": "",
       "condition": "형번 Dual Compressor TTA1204*D*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Dual Compressor TTA1204*D*",
       "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz"
      },
      {
       "name": "coilRowsFpi",
       "fieldId": "coilRowsFpi",
       "label": "코일 열수/FPI",
       "value": "1/23",
       "unit": "",
       "condition": "형번 Manifolded Compressor TTA1204*C*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Manifolded Compressor TTA1204*C*",
       "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz"
      },
      {
       "name": "coilRowsFpi",
       "fieldId": "coilRowsFpi",
       "label": "코일 열수/FPI",
       "value": "1/23",
       "unit": "",
       "condition": "형번 Dual Compressor TTA1504*D*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Dual Compressor TTA1504*D*",
       "sourceTable": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz"
      },
      {
       "name": "coilRowsFpi",
       "fieldId": "coilRowsFpi",
       "label": "코일 열수/FPI",
       "value": "1/23",
       "unit": "",
       "condition": "형번 Dual Compressor TTA1804*D*",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p25",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Dual Compressor TTA1804*D*",
       "sourceTable": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz"
      }
     ]
    },
    {
     "requirementName": "코일 정면풍속",
     "unit": "m/s",
     "condition": "보통 2.5~3.0",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "Face Area (sq ft)",
       "label": "면풍속 면적",
       "valueRange": "17.4 – 18.5",
       "unit": "",
       "condition": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p23",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Face Area (sq ft)",
       "label": "면풍속 면적",
       "valueRange": "22.7 – 27",
       "unit": "",
       "condition": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p24",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Face Area (sq. ft.)",
       "label": "면풍속 면적",
       "valueRange": "8.1 – 11.2",
       "unit": "",
       "condition": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p26",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      }
     ]
    },
    {
     "requirementName": "필터 형식·효율·차압",
     "unit": "— / % / Pa",
     "condition": "프리·미디엄·HEPA (초기·최종 차압)",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "filterPressureDrop",
       "label": "필터 차압",
       "valueRange": "0.01 – 5000",
       "unit": "",
       "condition": "Table 66. Static pressure drop through accessories (inches of water column) - air handler",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p83",
       "simulatorUse": "condition",
       "category": "air",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      },
      {
       "name": "filterPressureDrop",
       "label": "필터 차압",
       "valueRange": "0.03 – 12000",
       "unit": "",
       "condition": "Table 66. Static pressure drop through accessories (inches of water column) - air handler",
       "evidence": "SS-PRC028AA-EN_06262022.pdf p84",
       "simulatorUse": "condition",
       "category": "air",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      }
     ]
    },
    {
     "requirementName": "가습 방식·가습량",
     "unit": "— / kg/h",
     "condition": "증기·기화·초음파",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "열회수 유무·효율",
     "unit": "— / %",
     "condition": "전열교환 내장형",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "케이싱·단열",
     "unit": "—",
     "condition": "판넬 두께·단열재",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "전원",
     "unit": "V/φ/Hz",
     "condition": "",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "voltage",
       "fieldId": "voltage",
       "label": "전압",
       "value": "208-230",
       "unit": "",
       "condition": "형번 TTA07243A · compressorAndCondenserFan",
       "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
       "simulatorUse": "core",
       "category": "electrical",
       "sourceKind": "electrical",
       "unitModelNumber": "TTA07243A",
       "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
       "sourcePage": 94,
       "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
      },
      {
       "name": "fanVoltage",
       "fieldId": "fanVoltage",
       "label": "전압",
       "value": "208-230",
       "unit": "",
       "condition": "형번 TTA07243A · compressorAndCondenserFan",
       "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
       "simulatorUse": "core",
       "category": "electrical",
       "sourceKind": "electrical",
       "unitModelNumber": "TTA07243A",
       "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
       "sourcePage": 94,
       "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
      },
      {
       "name": "voltage",
       "fieldId": "voltage",
       "label": "전압",
       "value": "460",
       "unit": "",
       "condition": "형번 TTA07244A · compressorAndCondenserFan",
       "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
       "simulatorUse": "core",
       "category": "electrical",
       "sourceKind": "electrical",
       "unitModelNumber": "TTA07244A",
       "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
       "sourcePage": 94,
       "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
      },
      {
       "name": "fanVoltage",
       "fieldId": "fanVoltage",
       "label": "전압",
       "value": "460",
       "unit": "",
       "condition": "형번 TTA07244A · compressorAndCondenserFan",
       "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
       "simulatorUse": "core",
       "category": "electrical",
       "sourceKind": "electrical",
       "unitModelNumber": "TTA07244A",
       "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
       "sourcePage": 94,
       "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
      },
      {
       "name": "voltage",
       "fieldId": "voltage",
       "label": "전압",
       "value": "575",
       "unit": "",
       "condition": "형번 TTA0724WA · compressorAndCondenserFan",
       "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
       "simulatorUse": "core",
       "category": "electrical",
       "sourceKind": "electrical",
       "unitModelNumber": "TTA0724WA",
       "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
       "sourcePage": 94,
       "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
      },
      {
       "name": "fanVoltage",
       "fieldId": "fanVoltage",
       "label": "전압",
       "value": "575",
       "unit": "",
       "condition": "형번 TTA0724WA · compressorAndCondenserFan",
       "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
       "simulatorUse": "core",
       "category": "electrical",
       "sourceKind": "electrical",
       "unitModelNumber": "TTA0724WA",
       "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
       "sourcePage": 94,
       "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
      },
      {
       "name": "voltage",
       "fieldId": "voltage",
       "label": "전압",
       "value": "380",
       "unit": "",
       "condition": "형번 TTA0724KA · compressorAndCondenserFan",
       "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
       "simulatorUse": "core",
       "category": "electrical",
       "sourceKind": "electrical",
       "unitModelNumber": "TTA0724KA",
       "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
       "sourcePage": 94,
       "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
      },
      {
       "name": "fanVoltage",
       "fieldId": "fanVoltage",
       "label": "전압",
       "value": "380",
       "unit": "",
       "condition": "형번 TTA0724KA · compressorAndCondenserFan",
       "evidence": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz p94",
       "simulatorUse": "core",
       "category": "electrical",
       "sourceKind": "electrical",
       "unitModelNumber": "TTA0724KA",
       "sourceTable": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
       "sourcePage": 94,
       "sourceFile": "SS-PRC028AA-EN_06262022.pdf"
      }
     ]
    }
   ],
   "l3MappingPoints": [
    {
     "type": "NCI",
     "instance": 0,
     "name": "nciBldgStaticSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press p · Space Static Pressure Setpoint",
     "sourceFile": "BAS-PTS006A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NCI",
     "instance": 1,
     "name": "nciBypassTime",
     "unit": null,
     "unitRaw": null,
     "note": "_ _ SNVT time min _ _ · Occupied Bypass Time",
     "sourceFile": "BAS-PTS006A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 2,
     "name": "nciCabinetStyle",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT cabinet style _ _ · Cabinet Style*",
     "sourceFile": "BAS-PTS006A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 3,
     "name": "nciCool",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT cool type _ _ · Cool Type*",
     "sourceFile": "BAS-PTS006A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 4,
     "name": "nciCRC",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT crc _ · Manufacturer-defined*",
     "sourceFile": "BAS-PTS006A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 5,
     "name": "nciDAClSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p · Discharge Air Cooling Setpoint",
     "sourceFile": "BAS-PTS006A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NCI",
     "instance": 6,
     "name": "nciDAHtSP",
     "unit": null,
     "unitRaw": null,
     "note": "_ _ SNVT temp p · Discharge Air Heating Setpoint",
     "sourceFile": "BAS-PTS006A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 7,
     "name": "nciDAReheatSP",
     "unit": null,
     "unitRaw": null,
     "note": "_ _ SNVT temp p · Discharge Air Reheat Setpoint",
     "sourceFile": "BAS-PTS006A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 8,
     "name": "nciDevBuildNum",
     "unit": null,
     "unitRaw": null,
     "note": "_ _ U16 · Device Build Number",
     "sourceFile": "BAS-PTS006A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 9,
     "name": "nciDeviceConfig",
     "unit": null,
     "unitRaw": null,
     "note": "UCPTdeviceConfig · Manufacturer-defined*",
     "sourceFile": "BAS-PTS006A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 10,
     "name": "nciDevMajVer",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTdevMajVer · Software Major Version",
     "sourceFile": "BAS-PTS006A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 11,
     "name": "nciDevMinVer",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTdevMinVer · Software Minor Version",
     "sourceFile": "BAS-PTS006A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 12,
     "name": "nciEconConfigTyp",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT econo config type · Economizer Decision Method*",
     "sourceFile": "BAS-PTS006A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 13,
     "name": "nciEconVent",
     "unit": null,
     "unitRaw": null,
     "note": "_ _ _ UCPT OA type _ _ · Economizer Type Identifier*",
     "sourceFile": "BAS-PTS006A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 14,
     "name": "nciERFrostAvodSP",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT ERFrostAvoidSP · Energy Recovery Frost Avoidance Temp Setpoint*",
     "sourceFile": "BAS-PTS006A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 15,
     "name": "nciExhaustConfig",
     "unit": null,
     "unitRaw": null,
     "note": "_ UCPT exhaust cfg · Exhaust Enable Position Setpoint*",
     "sourceFile": "BAS-PTS006A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 16,
     "name": "nciExhRet",
     "unit": null,
     "unitRaw": null,
     "note": "_ _ UCPT ER type · Exhaust Or Return Fan Type*",
     "sourceFile": "BAS-PTS006A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 17,
     "name": "nciFanOperation",
     "unit": null,
     "unitRaw": null,
     "note": "_ _ SCPTfanOperation · Supply Fan Configuration Command",
     "sourceFile": "BAS-PTS006A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 18,
     "name": "nciHvacType",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT hvac type _ _ · HVAC Unit Type Identifier",
     "sourceFile": "BAS-PTS006A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 19,
     "name": "nciLocation",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT str asc _ _ · Location Label",
     "sourceFile": "BAS-PTS006A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 20,
     "name": "nciMinOAFlowSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT flow · Outdoor Air Minimum Flow Setpoint BAS",
     "sourceFile": "BAS-PTS006A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 21,
     "name": "nciMinOutTm",
     "unit": null,
     "unitRaw": null,
     "note": "_ SNVT time sec _ _ · Minimum Send Time",
     "sourceFile": "BAS-PTS006A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 22,
     "name": "nciOAEnthSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT enthalpy · Economizer Outdoor Air Enthalpy Enable Setpoint BAS",
     "sourceFile": "BAS-PTS006A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 23,
     "name": "nciOAMinPos",
     "unit": null,
     "unitRaw": null,
