     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC102H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC102H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC102H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC102H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.5",
     "unit": "",
     "condition": "형번 T/YSC102H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "6",
     "unit": "",
     "condition": "형번 T/YSC102H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "9/6.22",
     "unit": "",
     "condition": "형번 T/YSC102H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "68/41.0",
     "unit": "",
     "condition": "형번 T/YSC102H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC102HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC102HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC102HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC102HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.4",
     "unit": "",
     "condition": "형번 T/YSC102HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "5",
     "unit": "",
     "condition": "형번 T/YSC102HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "6/4.81",
     "unit": "",
     "condition": "형번 T/YSC102HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "58/33",
     "unit": "",
     "condition": "형번 T/YSC102HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC120H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC120H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC120H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC120H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.3",
     "unit": "",
     "condition": "형번 T/YSC120H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC120H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "19.6/13.1",
     "unit": "",
     "condition": "형번 T/YSC120H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "136.0/83.1",
     "unit": "",
     "condition": "형번 T/YSC120H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC120H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC120H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC120H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC120H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.5",
     "unit": "",
     "condition": "형번 T/YSC120H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "6",
     "unit": "",
     "condition": "형번 T/YSC120H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "8.2/6.1",
     "unit": "",
     "condition": "형번 T/YSC120H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "66.1/41.0",
     "unit": "",
     "condition": "형번 T/YSC120H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC120HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC120HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC120HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC120HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.4",
     "unit": "",
     "condition": "형번 T/YSC120HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "5",
     "unit": "",
     "condition": "형번 T/YSC120HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "6.6/4.4",
     "unit": "",
     "condition": "형번 T/YSC120HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "55.3/33.0",
     "unit": "",
     "condition": "형번 T/YSC120HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC036G3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC036G3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "5.7",
     "unit": "",
     "condition": "형번 T/YSC036G3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "0.75",
     "unit": "HP",
     "condition": "형번 T/YSC036G3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC036G4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC036G4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.7",
     "unit": "",
     "condition": "형번 T/YSC036G4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "0.75",
     "unit": "HP",
     "condition": "형번 T/YSC036G4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC036GW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036GW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC036GW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036GW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.4",
     "unit": "",
     "condition": "형번 T/YSC036GW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036GW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "0.75",
     "unit": "HP",
     "condition": "형번 T/YSC036GW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036GW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC048G3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC048G3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "6.9",
     "unit": "",
     "condition": "형번 T/YSC048G3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1",
     "unit": "HP",
     "condition": "형번 T/YSC048G3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC048G4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC048G4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.5",
     "unit": "",
     "condition": "형번 T/YSC048G4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1",
     "unit": "HP",
     "condition": "형번 T/YSC048G4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC048GW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048GW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC048GW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048GW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.9",
     "unit": "",
     "condition": "형번 T/YSC048GW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048GW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1",
     "unit": "HP",
     "condition": "형번 T/YSC048GW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048GW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC060G3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC060G3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "6.9",
     "unit": "",
     "condition": "형번 T/YSC060G3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1",
     "unit": "HP",
     "condition": "형번 T/YSC060G3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC060G4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC060G4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.5",
     "unit": "",
     "condition": "형번 T/YSC060G4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1",
     "unit": "HP",
     "condition": "형번 T/YSC060G4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC060GW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060GW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC060GW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060GW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.9",
     "unit": "",
     "condition": "형번 T/YSC060GW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060GW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1",
     "unit": "HP",
     "condition": "형번 T/YSC060GW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060GW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC072H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC072H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.4",
     "unit": "",
     "condition": "형번 T/YSC072H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1",
     "unit": "HP",
     "condition": "형번 T/YSC072H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC072H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC072H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.6",
     "unit": "",
     "condition": "형번 T/YSC072H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1",
     "unit": "HP",
     "condition": "형번 T/YSC072H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC072HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC072HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.7",
     "unit": "",
     "condition": "형번 T/YSC072HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1",
     "unit": "HP",
     "condition": "형번 T/YSC072HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC090H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC090H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.3",
     "unit": "",
     "condition": "형번 T/YSC090H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1",
     "unit": "HP",
     "condition": "형번 T/YSC090H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC090H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC090H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.6",
     "unit": "",
     "condition": "형번 T/YSC090H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1",
     "unit": "HP",
     "condition": "형번 T/YSC090H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC090HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC090HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.4",
     "unit": "",
     "condition": "형번 T/YSC090HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1",
     "unit": "HP",
     "condition": "형번 T/YSC090HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC092H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC092H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.3",
     "unit": "",
     "condition": "형번 T/YSC092H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1",
     "unit": "HP",
     "condition": "형번 T/YSC092H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC092H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC092H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.6",
     "unit": "",
     "condition": "형번 T/YSC092H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1",
     "unit": "HP",
     "condition": "형번 T/YSC092H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC092HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC092HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.4",
     "unit": "",
     "condition": "형번 T/YSC092HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "10",
     "unit": "",
     "condition": "형번 T/YSC092HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1",
     "unit": "HP",
     "condition": "형번 T/YSC092HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC092H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC092H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "7.3",
     "unit": "",
     "condition": "형번 T/YSC092H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 T/YSC092H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2.75",
     "unit": "HP",
     "condition": "형번 T/YSC092H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC092H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC092H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.6",
     "unit": "",
     "condition": "형번 T/YSC092H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 T/YSC092H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2.75",
     "unit": "HP",
     "condition": "형번 T/YSC092H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC092HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC092HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "7.5",
     "unit": "",
     "condition": "형번 T/YSC092HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 T/YSC092HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2.75",
     "unit": "HP",
     "condition": "형번 T/YSC092HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC102H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC102H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "6.3",
     "unit": "",
     "condition": "형번 T/YSC102H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "48",
     "unit": "",
     "condition": "형번 T/YSC102H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2",
     "unit": "HP",
     "condition": "형번 T/YSC102H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC102H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC102H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.1",
     "unit": "",
     "condition": "형번 T/YSC102H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "24",
     "unit": "",
     "condition": "형번 T/YSC102H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2",
     "unit": "HP",
     "condition": "형번 T/YSC102H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC102HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC102HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.5",
     "unit": "",
     "condition": "형번 T/YSC102HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "18.2",
     "unit": "",
     "condition": "형번 T/YSC102HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2",
     "unit": "HP",
     "condition": "형번 T/YSC102HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC102H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC102H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "7.3",
     "unit": "",
     "condition": "형번 T/YSC102H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 T/YSC102H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2.75",
     "unit": "HP",
     "condition": "형번 T/YSC102H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC102H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC102H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.6",
     "unit": "",
     "condition": "형번 T/YSC102H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 T/YSC102H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2.75",
     "unit": "HP",
     "condition": "형번 T/YSC102H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC102HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC102HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "7.5",
     "unit": "",
     "condition": "형번 T/YSC102HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 T/YSC102HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2.75",
     "unit": "HP",
     "condition": "형번 T/YSC102HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC120H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC120H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "7.5",
     "unit": "",
     "condition": "형번 T/YSC120H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 T/YSC120H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3.45",
     "unit": "HP",
     "condition": "형번 T/YSC120H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC120H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC120H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.8",
     "unit": "",
     "condition": "형번 T/YSC120H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 T/YSC120H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3.45",
     "unit": "HP",
     "condition": "형번 T/YSC120H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC120HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC120HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "7.5",
     "unit": "",
     "condition": "형번 T/YSC120HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 T/YSC120HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2.75",
     "unit": "HP",
     "condition": "형번 T/YSC120HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC036G3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC036G3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "8.2",
     "unit": "",
     "condition": "형번 T/YSC036G3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "-",
     "unit": "",
     "condition": "형번 T/YSC036G3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1.5",
     "unit": "HP",
     "condition": "형번 T/YSC036G3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC036G4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC036G4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "4.8",
     "unit": "",
     "condition": "형번 T/YSC036G4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "-",
     "unit": "",
     "condition": "형번 T/YSC036G4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1.5",
     "unit": "HP",
     "condition": "형번 T/YSC036G4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC036GW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036GW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC036GW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036GW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.5",
     "unit": "",
     "condition": "형번 T/YSC036GW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036GW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "-",
     "unit": "",
     "condition": "형번 T/YSC036GW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036GW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1.5",
     "unit": "HP",
     "condition": "형번 T/YSC036GW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036GW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC048G3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC048G3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "8.2",
     "unit": "",
     "condition": "형번 T/YSC048G3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "-",
     "unit": "",
     "condition": "형번 T/YSC048G3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1.5",
     "unit": "HP",
     "condition": "형번 T/YSC048G3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC048G4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC048G4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "4.8",
     "unit": "",
     "condition": "형번 T/YSC048G4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "-",
     "unit": "",
     "condition": "형번 T/YSC048G4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1.5",
     "unit": "HP",
     "condition": "형번 T/YSC048G4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC048GW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048GW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC048GW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048GW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.5",
     "unit": "",
     "condition": "형번 T/YSC048GW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048GW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "-",
     "unit": "",
     "condition": "형번 T/YSC048GW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048GW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1.5",
     "unit": "HP",
     "condition": "형번 T/YSC048GW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048GW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC060G3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC060G3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "8.2",
     "unit": "",
     "condition": "형번 T/YSC060G3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "-",
     "unit": "",
     "condition": "형번 T/YSC060G3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1.5",
     "unit": "HP",
     "condition": "형번 T/YSC060G3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC060G4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC060G4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "4.8",
     "unit": "",
     "condition": "형번 T/YSC060G4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "-",
     "unit": "",
     "condition": "형번 T/YSC060G4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1.5",
     "unit": "HP",
     "condition": "형번 T/YSC060G4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC060GW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060GW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC060GW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060GW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.5",
     "unit": "",
     "condition": "형번 T/YSC060GW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060GW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "-",
     "unit": "",
     "condition": "형번 T/YSC060GW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060GW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1.5",
     "unit": "HP",
     "condition": "형번 T/YSC060GW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060GW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC072H3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC072H3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "6.3",
     "unit": "",
     "condition": "형번 T/YSC072H3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "48.0",
     "unit": "",
     "condition": "형번 T/YSC072H3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2",
     "unit": "HP",
     "condition": "형번 T/YSC072H3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC072H4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC072H4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.1",
     "unit": "",
     "condition": "형번 T/YSC072H4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "24.0",
     "unit": "",
     "condition": "형번 T/YSC072H4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2",
     "unit": "HP",
     "condition": "형번 T/YSC072H4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC072HW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072HW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC072HW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072HW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.5",
     "unit": "",
     "condition": "형번 T/YSC072HW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072HW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "18.2",
     "unit": "",
     "condition": "형번 T/YSC072HW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072HW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2",
     "unit": "HP",
     "condition": "형번 T/YSC072HW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072HW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC090H3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC090H3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "9.4",
     "unit": "",
     "condition": "형번 T/YSC090H3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "52.4",
     "unit": "",
     "condition": "형번 T/YSC090H3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 T/YSC090H3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC090H4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC090H4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "4.6",
     "unit": "",
     "condition": "형번 T/YSC090H4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "26.3",
     "unit": "",
     "condition": "형번 T/YSC090H4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 T/YSC090H4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC090HW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090HW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC090HW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090HW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.4",
     "unit": "",
     "condition": "형번 T/YSC090HW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090HW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "29.4",
     "unit": "",
     "condition": "형번 T/YSC090HW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090HW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 T/YSC090HW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090HW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC092H3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC092H3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "9.4",
     "unit": "",
     "condition": "형번 T/YSC092H3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "83.0",
     "unit": "",
     "condition": "형번 T/YSC092H3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 T/YSC092H3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC092H4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC092H4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "4.6",
     "unit": "",
     "condition": "형번 T/YSC092H4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "42.0",
     "unit": "",
     "condition": "형번 T/YSC092H4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 T/YSC092H4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC092HW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092HW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC092HW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092HW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.4",
     "unit": "",
     "condition": "형번 T/YSC092HW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092HW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "31.0",
     "unit": "",
     "condition": "형번 T/YSC092HW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092HW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 T/YSC092HW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092HW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC102H3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC102H3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "9.4",
     "unit": "",
     "condition": "형번 T/YSC102H3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "83.0",
     "unit": "",
     "condition": "형번 T/YSC102H3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 T/YSC102H3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC102H4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC102H4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "4.6",
     "unit": "",
     "condition": "형번 T/YSC102H4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "42.0",
     "unit": "",
     "condition": "형번 T/YSC102H4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 T/YSC102H4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC102HW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC102HW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.4",
     "unit": "",
     "condition": "형번 T/YSC102HW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "31.0",
     "unit": "",
     "condition": "형번 T/YSC102HW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 T/YSC102HW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC036E3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036E3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC036E3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036E3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC036E3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036E3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YHC036E3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036E3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.5",
     "unit": "",
     "condition": "형번 T/YHC036E3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036E3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "2.4",
     "unit": "",
     "condition": "형번 T/YHC036E3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036E3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "10.4",
     "unit": "",
     "condition": "형번 T/YHC036E3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036E3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "73",
     "unit": "",
     "condition": "형번 T/YHC036E3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036E3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC036E4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036E4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC036E4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036E4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC036E4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036E4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YHC036E4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036E4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "0.6",
     "unit": "",
     "condition": "형번 T/YHC036E4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036E4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "1.3",
     "unit": "",
     "condition": "형번 T/YHC036E4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036E4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "5.8",
     "unit": "",
     "condition": "형번 T/YHC036E4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036E4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "38",
     "unit": "",
     "condition": "형번 T/YHC036E4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036E4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YHC036EW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036EW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC036EW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036EW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YHC036EW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036EW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YHC036EW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036EW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "0.8",
     "unit": "",
     "condition": "형번 T/YHC036EW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036EW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "2",
     "unit": "",
     "condition": "형번 T/YHC036EW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036EW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "3.8",
     "unit": "",
     "condition": "형번 T/YHC036EW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036EW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "36.5",
     "unit": "",
     "condition": "형번 T/YHC036EW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036EW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC048E F3 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC048E F3 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC048E F3 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC048E F3 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC048E F3 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC048E F3 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YHC048E F3 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC048E F3 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.5",
     "unit": "",
     "condition": "형번 T/YHC048E F3 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC048E F3 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "6.6",
     "unit": "",
     "condition": "형번 T/YHC048E F3 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC048E F3 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "13.7",
     "unit": "",
     "condition": "형번 T/YHC048E F3 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC048E F3 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "83.1",
     "unit": "",
     "condition": "형번 T/YHC048E F3 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC048E F3 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC048E F4 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC048E F4 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC048E F4 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC048E F4 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC048E F4 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC048E F4 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YHC048E F4 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC048E F4 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YHC048E F4 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC048E F4 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "2.8",
     "unit": "",
     "condition": "형번 T/YHC048E F4 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC048E F4 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "6.2",
     "unit": "",
     "condition": "형번 T/YHC048E F4 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC048E F4 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "41",
     "unit": "",
     "condition": "형번 T/YHC048E F4 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC048E F4 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 YHC048FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC048FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 YHC048FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC048FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 YHC048FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC048FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 YHC048FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC048FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "0.8",
     "unit": "",
     "condition": "형번 YHC048FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC048FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "2",
     "unit": "",
     "condition": "형번 YHC048FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC048FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "4.8",
     "unit": "",
     "condition": "형번 YHC048FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC048FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "33",
     "unit": "",
     "condition": "형번 YHC048FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC048FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC060E F3 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC060E F3 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC060E F3 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC060E F3 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC060E F3 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC060E F3 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YHC060E F3 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC060E F3 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.5",
     "unit": "",
     "condition": "형번 T/YHC060E F3 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC060E F3 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "6.6",
     "unit": "",
     "condition": "형번 T/YHC060E F3 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC060E F3 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "15.9",
     "unit": "",
     "condition": "형번 T/YHC060E F3 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC060E F3 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "110",
     "unit": "",
     "condition": "형번 T/YHC060E F3 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC060E F3 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC060E F4 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC060E F4 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC060E F4 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC060E F4 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC060E F4 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC060E F4 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YHC060E F4 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC060E F4 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YHC060E F4 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC060E F4 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "2.8",
     "unit": "",
     "condition": "형번 T/YHC060E F4 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC060E F4 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "7.1",
     "unit": "",
     "condition": "형번 T/YHC060E F4 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC060E F4 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "52",
     "unit": "",
     "condition": "형번 T/YHC060E F4 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC060E F4 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 YHC060FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC060FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 YHC060FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC060FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 YHC060FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC060FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 YHC060FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC060FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "0.8",
     "unit": "",
     "condition": "형번 YHC060FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC060FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "2",
     "unit": "",
     "condition": "형번 YHC060FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC060FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "5.1",
     "unit": "",
     "condition": "형번 YHC060FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC060FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "40",
     "unit": "",
     "condition": "형번 YHC060FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC060FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC072E/F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072E/F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC072E/F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072E/F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC072E/F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072E/F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YHC072E/F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072E/F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.3",
     "unit": "",
     "condition": "형번 T/YHC072E/F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072E/F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "9.5",
     "unit": "",
     "condition": "형번 T/YHC072E/F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072E/F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "19.2",
     "unit": "",
     "condition": "형번 T/YHC072E/F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072E/F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "136",
     "unit": "",
     "condition": "형번 T/YHC072E/F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072E/F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC072E/F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072E/F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC072E/F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072E/F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC072E/F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072E/F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YHC072E/F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072E/F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.8",
     "unit": "",
     "condition": "형번 T/YHC072E/F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072E/F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "5.5",
     "unit": "",
     "condition": "형번 T/YHC072E/F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072E/F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "8.7",
     "unit": "",
     "condition": "형번 T/YHC072E/F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072E/F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "66",
     "unit": "",
     "condition": "형번 T/YHC072E/F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072E/F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 YHC072E/FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC072E/FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 YHC072E/FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC072E/FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 YHC072E/FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC072E/FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 YHC072E/FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC072E/FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.4",
     "unit": "",
     "condition": "형번 YHC072E/FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC072E/FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "6.2",
     "unit": "",
     "condition": "형번 YHC072E/FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC072E/FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "6.9",
     "unit": "",
     "condition": "형번 YHC072E/FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC072E/FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "55",
     "unit": "",
     "condition": "형번 YHC072E/FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC072E/FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC074F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC074F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC074F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YHC074F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.5",
     "unit": "",
     "condition": "형번 T/YHC074F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "10.9",
     "unit": "",
     "condition": "형번 T/YHC074F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "14.6/7.1",
     "unit": "",
     "condition": "형번 T/YHC074F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "83.0/55.0",
     "unit": "",
     "condition": "형번 T/YHC074F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC074F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC074F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC074F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YHC074F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.4",
     "unit": "",
     "condition": "형번 T/YHC074F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "6.6",
     "unit": "",
     "condition": "형번 T/YHC074F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "6.8/3.5",
     "unit": "",
     "condition": "형번 T/YHC074F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "41.0/28.0",
     "unit": "",
     "condition": "형번 T/YHC074F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC092F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC092F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC092F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YHC092F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "4",
     "unit": "",
     "condition": "형번 T/YHC092F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "9.3",
     "unit": "",
     "condition": "형번 T/YHC092F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "15.9/10.0",
     "unit": "",
     "condition": "형번 T/YHC092F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "110.0/71.0",
     "unit": "",
     "condition": "형번 T/YHC092F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC092F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC092F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC092F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YHC092F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.8",
     "unit": "",
     "condition": "형번 T/YHC092F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "6.2",
     "unit": "",
     "condition": "형번 T/YHC092F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "7.1/4.7",
     "unit": "",
     "condition": "형번 T/YHC092F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "52.0/38.0",
     "unit": "",
     "condition": "형번 T/YHC092F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 YHC092FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC092FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 YHC092FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC092FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 YHC092FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC092FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 YHC092FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC092FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.4",
     "unit": "",
     "condition": "형번 YHC092FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC092FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "6.2",
     "unit": "",
     "condition": "형번 YHC092FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC092FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "5.1/3.7",
     "unit": "",
     "condition": "형번 YHC092FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC092FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "40.0/28.0",
     "unit": "",
     "condition": "형번 YHC092FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC092FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC102F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC102F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC102F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YHC102F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "4",
     "unit": "",
     "condition": "형번 T/YHC102F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "9.3",
     "unit": "",
     "condition": "형번 T/YHC102F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "15.6/10.0",
     "unit": "",
     "condition": "형번 T/YHC102F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "110.0/71.0",
     "unit": "",
     "condition": "형번 T/YHC102F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC102F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC102F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC102F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YHC102F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.8",
     "unit": "",
     "condition": "형번 T/YHC102F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "6.2",
     "unit": "",
     "condition": "형번 T/YHC102F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "7.8/4.7",
     "unit": "",
     "condition": "형번 T/YHC102F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "52.0/38.0",
     "unit": "",
     "condition": "형번 T/YHC102F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 YHC102FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC102FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 YHC102FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC102FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 YHC102FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC102FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 YHC102FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC102FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.4",
     "unit": "",
     "condition": "형번 YHC102FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC102FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "6.2",
     "unit": "",
     "condition": "형번 YHC102FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC102FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "5.8/3.7",
     "unit": "",
     "condition": "형번 YHC102FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC102FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "39.0/28.0",
     "unit": "",
     "condition": "형번 YHC102FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC102FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC120F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC120F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC120F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC120F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.7",
     "unit": "",
     "condition": "형번 T/YHC120F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "9.8",
     "unit": "",
     "condition": "형번 T/YHC120F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "19.6/13.2",
     "unit": "",
     "condition": "형번 T/YHC120F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "136.0/88.0",
     "unit": "",
     "condition": "형번 T/YHC120F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC120F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC120F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC120F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC120F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.5",
     "unit": "",
     "condition": "형번 T/YHC120F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "4.8",
     "unit": "",
     "condition": "형번 T/YHC120F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "8.2/6.0",
     "unit": "",
     "condition": "형번 T/YHC120F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "66.0/44.0",
     "unit": "",
     "condition": "형번 T/YHC120F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 YHC120FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC120FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 YHC120FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC120FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 YHC120FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC120FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 YHC120FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC120FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.4",
     "unit": "",
     "condition": "형번 YHC120FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC120FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "4.8",
     "unit": "",
     "condition": "형번 YHC120FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC120FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "6.6/4.2",
     "unit": "",
     "condition": "형번 YHC120FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC120FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "55.0/30.0",
     "unit": "",
     "condition": "형번 YHC120FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC120FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC072*3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072*3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC072*3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072*3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.4",
     "unit": "",
     "condition": "형번 T/YHC072*3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072*3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "24.5",
     "unit": "",
     "condition": "형번 T/YHC072*3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072*3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1",
     "unit": "HP",
     "condition": "형번 T/YHC072*3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072*3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC072*4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072*4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC072*4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072*4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.6",
     "unit": "",
     "condition": "형번 T/YHC072*4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072*4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "12.3",
     "unit": "",
     "condition": "형번 T/YHC072*4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072*4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1",
     "unit": "HP",
     "condition": "형번 T/YHC072*4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072*4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 YHC072*W · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC072*W",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 YHC072*W · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC072*W",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.7",
     "unit": "",
     "condition": "형번 YHC072*W · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC072*W",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 YHC072*W · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC072*W",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1.5",
     "unit": "HP",
     "condition": "형번 YHC072*W · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC072*W",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC074F3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC074F3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "7.3",
     "unit": "",
     "condition": "형번 T/YHC074F3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 T/YHC074F3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2.75",
     "unit": "HP",
     "condition": "형번 T/YHC074F3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC074F4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC074F4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.6",
     "unit": "",
     "condition": "형번 T/YHC074F4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 T/YHC074F4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2.75",
     "unit": "HP",
     "condition": "형번 T/YHC074F4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC092F3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC092F3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "7.3",
     "unit": "",
     "condition": "형번 T/YHC092F3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 T/YHC092F3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2.75",
     "unit": "HP",
     "condition": "형번 T/YHC092F3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC092F4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC092F4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.6",
     "unit": "",
     "condition": "형번 T/YHC092F4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 T/YHC092F4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2.75",
     "unit": "HP",
     "condition": "형번 T/YHC092F4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 YHC092FW · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC092FW",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 YHC092FW · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC092FW",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "7.5",
     "unit": "",
     "condition": "형번 YHC092FW · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC092FW",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 YHC092FW · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC092FW",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2.75",
     "unit": "HP",
     "condition": "형번 YHC092FW · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC092FW",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC102F3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC102F3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "7.3",
     "unit": "",
     "condition": "형번 T/YHC102F3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 T/YHC102F3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2.75",
     "unit": "HP",
     "condition": "형번 T/YHC102F3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC102F4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC102F4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.6",
     "unit": "",
     "condition": "형번 T/YHC102F4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 T/YHC102F4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2.75",
     "unit": "HP",
     "condition": "형번 T/YHC102F4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 YHC102FW · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC102FW",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 YHC102FW · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC102FW",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "7.5",
     "unit": "",
     "condition": "형번 YHC102FW · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC102FW",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 YHC102FW · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC102FW",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2.75",
     "unit": "HP",
     "condition": "형번 YHC102FW · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC102FW",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC120F3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC120F3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "7.3",
     "unit": "",
     "condition": "형번 T/YHC120F3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 T/YHC120F3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2.75",
     "unit": "HP",
     "condition": "형번 T/YHC120F3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC120F4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC120F4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.6",
     "unit": "",
     "condition": "형번 T/YHC120F4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 T/YHC120F4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2.75",
     "unit": "HP",
     "condition": "형번 T/YHC120F4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 YHC120FW · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC120FW",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 YHC120FW · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC120FW",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "7.5",
     "unit": "",
     "condition": "형번 YHC120FW · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC120FW",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 YHC120FW · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC120FW",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2.75",
     "unit": "HP",
     "condition": "형번 YHC120FW · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC120FW",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC072*3 · oversizedEvaporatorFan",
     "evidence": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct  p203",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072*3",
     "sourceTable": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 203,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC072*3 · oversizedEvaporatorFan",
     "evidence": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct  p203",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072*3",
     "sourceTable": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 203,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "6.3",
     "unit": "",
     "condition": "형번 T/YHC072*3 · oversizedEvaporatorFan",
     "evidence": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct  p203",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072*3",
     "sourceTable": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 203,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "48.0",
     "unit": "",
     "condition": "형번 T/YHC072*3 · oversizedEvaporatorFan",
     "evidence": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct  p203",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072*3",
     "sourceTable": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 203,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2",
     "unit": "HP",
     "condition": "형번 T/YHC072*3 · oversizedEvaporatorFan",
     "evidence": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct  p203",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072*3",
     "sourceTable": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 203,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC072*4 · oversizedEvaporatorFan",
     "evidence": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct  p203",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072*4",
     "sourceTable": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 203,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC072*4 · oversizedEvaporatorFan",
     "evidence": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct  p203",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072*4",
     "sourceTable": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 203,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.1",
     "unit": "",
     "condition": "형번 T/YHC072*4 · oversizedEvaporatorFan",
     "evidence": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct  p203",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072*4",
     "sourceTable": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 203,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "24.0",
     "unit": "",
     "condition": "형번 T/YHC072*4 · oversizedEvaporatorFan",
     "evidence": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct  p203",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072*4",
     "sourceTable": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 203,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2",
     "unit": "HP",
     "condition": "형번 T/YHC072*4 · oversizedEvaporatorFan",
     "evidence": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct  p203",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072*4",
     "sourceTable": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 203,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 YHC072*W · oversizedEvaporatorFan",
     "evidence": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct  p203",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC072*W",
     "sourceTable": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 203,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 YHC072*W · oversizedEvaporatorFan",
     "evidence": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct  p203",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC072*W",
     "sourceTable": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 203,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.5",
     "unit": "",
     "condition": "형번 YHC072*W · oversizedEvaporatorFan",
     "evidence": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct  p203",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC072*W",
     "sourceTable": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 203,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "18.2",
     "unit": "",
     "condition": "형번 YHC072*W · oversizedEvaporatorFan",
     "evidence": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct  p203",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC072*W",
     "sourceTable": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 203,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2",
     "unit": "HP",
     "condition": "형번 YHC072*W · oversizedEvaporatorFan",
     "evidence": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct  p203",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC072*W",
     "sourceTable": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 203,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "Gross Cooling Capacity",
     "label": "능력",
     "valueRange": "37000 – 60000",
     "unit": "",
     "condition": "Table 5. General data — 3 to 5 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Nominal cfm/AHRI Rated cfm",
     "label": "풍량",
     "valueRange": "1200 – 2000",
     "unit": "",
     "condition": "Table 5. General data — 3 to 5 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "AHRI Net Cooling Capacity",
     "label": "능력",
     "valueRange": "36000 – 58500",
     "unit": "",
     "condition": "Table 5. General data — 3 to 5 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "System Power (kW)",
     "label": "총 입력전력",
     "valueRange": "3 – 4.88",
     "unit": "",
     "condition": "Table 5. General data — 3 to 5 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Face Area (sq. ft.)",
     "label": "면풍속 면적",
     "valueRange": "10.5 – 11.9",
     "unit": "",
     "condition": "Table 5. General data — 3 to 5 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows/FPI (Fins per inch)",
     "label": "코일 열수·핀 간격",
     "valueRange": "1 – 23",
     "unit": "",
     "condition": "Table 5. General data — 3 to 5 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Face Area (sq. ft.)",
     "label": "면풍속 면적",
     "valueRange": "6.98 – 8.15",
     "unit": "",
     "condition": "Table 5. General data — 3 to 5 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows/FPI (Fins per inch)",
     "label": "코일 열수·핀 간격",
     "valueRange": "2 – 16",
     "unit": "",
     "condition": "Table 5. General data — 3 to 5 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "CFM",
     "label": "풍량",
     "valueRange": "3600 – 4050",
     "unit": "",
     "condition": "Table 5. General data — 3 to 5 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "0.25 – 0.4",
     "unit": "",
     "condition": "Table 5. General data — 3 to 5 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Motor RPM",
     "label": "회전수",
     "valueRange": "1100",
     "unit": "",
     "condition": "Table 5. General data — 3 to 5 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Drive Type/No. Speeds/RPM",
     "label": "회전수",
     "valueRange": "11",
     "unit": "",
     "condition": "Table 5. General data — 3 to 5 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "0.75 – 1.5",
     "unit": "",
     "condition": "Table 5. General data — 3 to 5 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Gross Cooling Capacity",
     "label": "능력",
     "valueRange": "75000 – 116000",
     "unit": "",
     "condition": "Table 6. General data — 6 to 10 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Nominal cfm/AHRI Rated cfm",
     "label": "풍량",
     "valueRange": "2100 – 4000",
     "unit": "",
     "condition": "Table 6. General data — 6 to 10 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "AHRI Net Cooling Capacity",
     "label": "능력",
     "valueRange": "71000 – 113000",
     "unit": "",
     "condition": "Table 6. General data — 6 to 10 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "System Power (kW)",
     "label": "총 입력전력",
     "valueRange": "6.36 – 10.09",
     "unit": "",
     "condition": "Table 6. General data — 6 to 10 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Face Area (sq. ft.)",
     "label": "면풍속 면적",
     "valueRange": "16.91 – 20.77",
     "unit": "",
     "condition": "Table 6. General data — 6 to 10 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows/FPI (Fins per inch)",
     "label": "코일 열수·핀 간격",
     "valueRange": "1 – 23",
     "unit": "",
     "condition": "Table 6. General data — 6 to 10 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Face Area (sq. ft.)",
     "label": "면풍속 면적",
     "valueRange": "9.89 – 12.36",
     "unit": "",
     "condition": "Table 6. General data — 6 to 10 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows/FPI (Fins per inch)",
     "label": "코일 열수·핀 간격",
     "valueRange": "3 – 16",
     "unit": "",
     "condition": "Table 6. General data — 6 to 10 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "CFM",
     "label": "풍량",
     "valueRange": "6037 – 6800",
     "unit": "",
     "condition": "Table 6. General data — 6 to 10 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "0.7",
     "unit": "",
     "condition": "Table 6. General data — 6 to 10 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Motor RPM",
     "label": "회전수",
     "valueRange": "1100",
     "unit": "",
     "condition": "Table 6. General data — 6 to 10 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Drive Type/No. Speeds/RPM",
     "label": "회전수",
     "valueRange": "1750",
     "unit": "",
     "condition": "Table 6. General data — 6 to 10 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP (Standard/Oversized)",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "1 – 3.45",
     "unit": "",
     "condition": "Table 6. General data — 6 to 10 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Gross Cooling Capacity",
     "label": "능력",
     "valueRange": "37600 – 61000",
     "unit": "",
     "condition": "Table 7. General data — 3 to 5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Nominal cfm/AHRI Rated cfm",
     "label": "풍량",
     "valueRange": "1200 – 2000",
     "unit": "",
     "condition": "Table 7. General data — 3 to 5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "AHRI Net Cooling Capacity",
     "label": "능력",
     "valueRange": "37000 – 60000",
     "unit": "",
     "condition": "Table 7. General data — 3 to 5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "System Power (kW)",
     "label": "총 입력전력",
     "valueRange": "2.99 – 4.67",
     "unit": "",
     "condition": "Table 7. General data — 3 to 5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Face Area (sq. ft.)",
     "label": "면풍속 면적",
     "valueRange": "10.96 – 17",
     "unit": "",
     "condition": "Table 7. General data — 3 to 5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows/FPI (Fins per inch)",
     "label": "코일 열수·핀 간격",
     "valueRange": "1 – 23",
     "unit": "",
     "condition": "Table 7. General data — 3 to 5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Face Area (sq. ft.)",
     "label": "면풍속 면적",
     "valueRange": "7.71 – 9.89",
     "unit": "",
     "condition": "Table 7. General data — 3 to 5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows/FPI (Fins per inch)",
     "label": "코일 열수·핀 간격",
     "valueRange": "3 – 16",
     "unit": "",
     "condition": "Table 7. General data — 3 to 5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "CFM",
     "label": "풍량",
     "valueRange": "3064 – 3982",
     "unit": "",
     "condition": "Table 7. General data — 3 to 5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "0.2 – 0.4",
     "unit": "",
     "condition": "Table 7. General data — 3 to 5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Motor RPM",
     "label": "회전수",
     "valueRange": "1075",
     "unit": "",
     "condition": "Table 7. General data — 3 to 5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Drive Type/No. Speeds/RPM(f)",
     "label": "회전수",
     "valueRange": "5",
     "unit": "",
     "condition": "Table 7. General data — 3 to 5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "0.75 – 1",
     "unit": "",
     "condition": "Table 7. General data — 3 to 5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "1",
     "unit": "",
     "condition": "Table 7. General data — 3 to 5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Gross Cooling Capacity",
     "label": "능력",
     "valueRange": "72000 – 92000",
     "unit": "",
     "condition": "Table 8. General data — 6 to 7.5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Nominal cfm/AHRI Rated cfm",
     "label": "풍량",
     "valueRange": "2100 – 3000",
     "unit": "",
     "condition": "Table 8. General data — 6 to 7.5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "AHRI Net Cooling Capacity",
     "label": "능력",
     "valueRange": "68000 – 89000",
     "unit": "",
     "condition": "Table 8. General data — 6 to 7.5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "System Power (kW)",
     "label": "총 입력전력",
     "valueRange": "5.37 – 7.06",
     "unit": "",
     "condition": "Table 8. General data — 6 to 7.5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Face Area (sq. ft.)",
     "label": "면풍속 면적",
     "valueRange": "20.77",
     "unit": "",
     "condition": "Table 8. General data — 6 to 7.5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows/FPI (Fins per inch)",
     "label": "코일 열수·핀 간격",
     "valueRange": "1 – 23",
     "unit": "",
     "condition": "Table 8. General data — 6 to 7.5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Face Area (sq. ft.)",
     "label": "면풍속 면적",
     "valueRange": "12.36",
     "unit": "",
     "condition": "Table 8. General data — 6 to 7.5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows/FPI (Fins per inch)",
     "label": "코일 열수·핀 간격",
     "valueRange": "4 – 16",
     "unit": "",
     "condition": "Table 8. General data — 6 to 7.5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "CFM",
     "label": "풍량",
     "valueRange": "5750 – 6800",
     "unit": "",
     "condition": "Table 8. General data — 6 to 7.5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "0.7 – 0.75",
     "unit": "",
     "condition": "Table 8. General data — 6 to 7.5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Motor RPM",
     "label": "회전수",
     "valueRange": "1100",
     "unit": "",
     "condition": "Table 8. General data — 6 to 7.5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Drive Type/No. Speeds(g) /RPM",
     "label": "회전수",
     "valueRange": "1750",
     "unit": "",
     "condition": "Table 8. General data — 6 to 7.5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP (Standard/Oversized)",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "1 – 2.75",
     "unit": "",
     "condition": "Table 8. General data — 6 to 7.5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Face Area (sq. ft.)",
     "label": "면풍속 면적",
     "valueRange": "8.652",
     "unit": "",
     "condition": "Table 8. General data — 6 to 7.5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows/FPI (Fins per inch)",
     "label": "코일 열수·핀 간격",
     "valueRange": "1 – 16",
     "unit": "",
     "condition": "Table 8. General data — 6 to 7.5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Gross Cooling Capacity",
     "label": "능력",
     "valueRange": "104000 – 116000",
     "unit": "",
     "condition": "Table 9. General data — 8.5 to 10 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Nominal cfm/AHRI Rated cfm",
     "label": "풍량",
     "valueRange": "2720 – 4000",
     "unit": "",
     "condition": "Table 9. General data — 8.5 to 10 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "AHRI Net Cooling Capacity",
     "label": "능력",
     "valueRange": "99000 – 113000",
     "unit": "",
     "condition": "Table 9. General data — 8.5 to 10 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "System Power (kW)",
     "label": "총 입력전력",
     "valueRange": "7.92 – 9.11",
     "unit": "",
     "condition": "Table 9. General data — 8.5 to 10 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Face Area (sq. ft.)",
     "label": "면풍속 면적",
     "valueRange": "20.77 – 26.77",
     "unit": "",
     "condition": "Table 9. General data — 8.5 to 10 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows/FPI (Fins per inch)",
     "label": "코일 열수·핀 간격",
     "valueRange": "1 – 23",
     "unit": "",
     "condition": "Table 9. General data — 8.5 to 10 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Face Area (sq. ft.)",
     "label": "면풍속 면적",
     "valueRange": "12.36 – 16.65",
     "unit": "",
     "condition": "Table 9. General data — 8.5 to 10 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows/FPI (Fins per inch)",
     "label": "코일 열수·핀 간격",
     "valueRange": "4 – 16",
     "unit": "",
     "condition": "Table 9. General data — 8.5 to 10 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "CFM",
     "label": "풍량",
     "valueRange": "6800 – 7540",
     "unit": "",
     "condition": "Table 9. General data — 8.5 to 10 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "0.75",
     "unit": "",
     "condition": "Table 9. General data — 8.5 to 10 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Motor RPM",
     "label": "회전수",
     "valueRange": "1100",
     "unit": "",
     "condition": "Table 9. General data — 8.5 to 10 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "2.75",
     "unit": "",
     "condition": "Table 9. General data — 8.5 to 10 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Face Area (sq. ft.)",
     "label": "면풍속 면적",
     "valueRange": "8.652 – 15.23",
     "unit": "",
     "condition": "Table 9. General data — 8.5 to 10 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows/FPI (Fins per inch)",
     "label": "코일 열수·핀 간격",
     "valueRange": "1 – 16",
     "unit": "",
     "condition": "Table 9. General data — 8.5 to 10 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Tons",
     "label": "냉동 능력 (톤)",
     "valueRange": "3 – 6",
     "unit": "",
     "condition": "Table 153. Auxiliary electric heat capacity — 3 to 10 tons",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p185",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Tons",
     "label": "냉동 능력 (톤)",
     "valueRange": "6 – 10",
     "unit": "",
     "condition": "Table 153. Auxiliary electric heat capacity — 3 to 10 tons (continued)",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p186",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Nominal Voltage",
     "label": "정격 전압",
     "valueRange": "240 – 600",
     "unit": "",
     "condition": "Table 154. Electric heater voltage correction factors (applicable to auxiliary heat capaci",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p186",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Capacity Multiplier",
     "label": "능력",
     "valueRange": "0.751 – 1",
     "unit": "",
     "condition": "Table 154. Electric heater voltage correction factors (applicable to auxiliary heat capaci",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p186",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Tons",
     "label": "냉동 능력 (톤)",
     "valueRange": "3 – 10",
     "unit": "",
     "condition": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p197",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Phase",
     "label": "상수",
     "valueRange": "3",
     "unit": "",
     "condition": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p197",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "rpm",
     "label": "회전수",
     "valueRange": "3500",
     "unit": "",
     "condition": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p197",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Phase",
     "label": "상수",
     "valueRange": "3",
     "unit": "",
     "condition": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p197",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Amps",
     "label": "전류",
     "valueRange": "0.45 – 6",
     "unit": "",
     "condition": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p197",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Tons",
     "label": "냉동 능력 (톤)",
     "valueRange": "3 – 7.5",
     "unit": "",
     "condition": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p197",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Volts",
     "label": "전압",
     "valueRange": "208 – 575",
     "unit": "",
     "condition": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p197",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Phase",
     "label": "상수",
     "valueRange": "1 – 3",
     "unit": "",
     "condition": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p197",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "FLA",
     "label": "전부하 전류 (FLA)",
     "valueRange": "1.4 – 6.9",
     "unit": "",
     "condition": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p197",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Tons",
     "label": "냉동 능력 (톤)",
     "valueRange": "7.5 – 10",
     "unit": "",
     "condition": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p198",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Volts",
     "label": "전압",
     "valueRange": "208 – 575",
     "unit": "",
     "condition": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p198",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Phase",
     "label": "상수",
     "valueRange": "3",
     "unit": "",
     "condition": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p198",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Amps FLA",
     "label": "전부하 전류 (FLA)",
     "valueRange": "1.4 – 7.5",
     "unit": "",
     "condition": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p198",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "LRA",
     "label": "구속 전류 (LRA)",
     "valueRange": "10 – 48",
     "unit": "",
     "condition": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p198",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Tons",
     "label": "냉동 능력 (톤)",
     "valueRange": "3 – 8.5",
     "unit": "",
     "condition": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p198",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Volts",
     "label": "전압",
     "valueRange": "208 – 575",
     "unit": "",
     "condition": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p198",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Phase",
     "label": "상수",
     "valueRange": "1 – 3",
     "unit": "",
     "condition": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p198",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Amps FLA",
     "label": "전부하 전류 (FLA)",
     "valueRange": "2.5 – 9.4",
     "unit": "",
     "condition": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p198",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "LRA",
     "label": "구속 전류 (LRA)",
     "valueRange": "18.2 – 83",
     "unit": "",
     "condition": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p198",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Tons",
     "label": "냉동 능력 (톤)",
     "valueRange": "3 – 10",
     "unit": "",
     "condition": "Table 163. Electrical characteristics — power exhaust (cooling and gas/electric)",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p199",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Volts",
     "label": "전압",
     "valueRange": "208 – 575",
     "unit": "",
     "condition": "Table 163. Electrical characteristics — power exhaust (cooling and gas/electric)",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p199",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Phase",
     "label": "상수",
     "valueRange": "1",
     "unit": "",
     "condition": "Table 163. Electrical characteristics — power exhaust (cooling and gas/electric)",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p199",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "rpm",
     "label": "회전수",
     "valueRange": "1075",
     "unit": "",
     "condition": "Table 163. Electrical characteristics — power exhaust (cooling and gas/electric)",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p199",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "FLA",
     "label": "전부하 전류 (FLA)",
     "valueRange": "1 – 5.7",
     "unit": "",
     "condition": "Table 163. Electrical characteristics — power exhaust (cooling and gas/electric)",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p199",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "LRA",
     "label": "구속 전류 (LRA)",
     "valueRange": "1.8 – 13.6",
     "unit": "",
     "condition": "Table 163. Electrical characteristics — power exhaust (cooling and gas/electric)",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p199",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Stages",
     "label": "용량 단수",
     "valueRange": "1 – 2",
     "unit": "",
     "condition": "Table 164. Electrical characteristics — inducer motor",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p199",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "rpm",
     "label": "회전수",
     "valueRange": "2800 – 3500",
     "unit": "",
     "condition": "Table 164. Electrical characteristics — inducer motor",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p199",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Volts",
     "label": "전압",
     "valueRange": "208 – 230",
     "unit": "",
     "condition": "Table 164. Electrical characteristics — inducer motor",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p199",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Phase",
     "label": "상수",
     "valueRange": "1",
     "unit": "",
     "condition": "Table 164. Electrical characteristics — inducer motor",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p199",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "LRA",
     "label": "구속 전류 (LRA)",
     "valueRange": "0.4 – 0.7",
     "unit": "",
     "condition": "Table 164. Electrical characteristics — inducer motor",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p199",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Tons",
     "label": "냉동 능력 (톤)",
     "valueRange": "3 – 10",
     "unit": "",
     "condition": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p201",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Phase",
     "label": "상수",
     "valueRange": "3",
     "unit": "",
     "condition": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p201",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "rpm",
     "label": "회전수",
     "valueRange": "2900 – 3500",
     "unit": "",
     "condition": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p201",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Phase",
     "label": "상수",
     "valueRange": "1 – 3",
     "unit": "",
     "condition": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p201",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Amps",
     "label": "전류",
     "valueRange": "0.6 – 4",
     "unit": "",
     "condition": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p201",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Tons",
     "label": "냉동 능력 (톤)",
     "valueRange": "6 – 10",
     "unit": "",
     "condition": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p202",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Volts",
     "label": "전압",
     "valueRange": "208 – 575",
     "unit": "",
     "condition": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p202",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Phase",
     "label": "상수",
     "valueRange": "3",
     "unit": "",
     "condition": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p202",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "FLA",
     "label": "전부하 전류 (FLA)",
     "valueRange": "1.6 – 7.5",
     "unit": "",
     "condition": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p202",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "LRA",
     "label": "구속 전류 (LRA)",
     "valueRange": "12.3 – 24.5",
     "unit": "",
     "condition": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p202",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Tons",
     "label": "냉동 능력 (톤)",
     "valueRange": "6",
     "unit": "",
     "condition": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p203",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Volts",
     "label": "전압",
     "valueRange": "208 – 575",
     "unit": "",
     "condition": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p203",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Phase",
     "label": "상수",
     "valueRange": "3",
     "unit": "",
     "condition": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p203",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "FLA",
     "label": "전부하 전류 (FLA)",
     "valueRange": "2.5 – 6.3",
     "unit": "",
     "condition": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p203",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "LRA",
     "label": "구속 전류 (LRA)",
     "valueRange": "18.2 – 48",
     "unit": "",
     "condition": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p203",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Stages",
     "label": "용량 단수",
     "valueRange": "1 – 2",
     "unit": "",
     "condition": "Table 173. Electrical characteristics — inducer motor",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p203",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "rpm",
     "label": "회전수",
     "valueRange": "3000 – 3350",
     "unit": "",
     "condition": "Table 173. Electrical characteristics — inducer motor",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p203",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Volts",
     "label": "전압",
     "valueRange": "208 – 230",
     "unit": "",
     "condition": "Table 173. Electrical characteristics — inducer motor",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p203",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Phase",
     "label": "상수",
     "valueRange": "1",
     "unit": "",
     "condition": "Table 173. Electrical characteristics — inducer motor",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p203",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "LRA",
     "label": "구속 전류 (LRA)",
     "valueRange": "0.4 – 0.6",
     "unit": "",
     "condition": "Table 173. Electrical characteristics — inducer motor",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p203",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "heatingCapacityEvidence",
     "label": "난방능력",
     "valueRange": "3 – 235",
     "unit": "",
     "condition": "Table 151. Gas fired heating capacities — standard efficiency — 3 to 10 tons",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p184",
     "simulatorUse": "core",
     "category": "thermal",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "heatingCapacityEvidence",
     "label": "난방능력",
     "valueRange": "3 – 250",
     "unit": "",
     "condition": "Table 152. Gas fired heating capacities — high efficiency — 3 to 10 tons",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p185",
     "simulatorUse": "core",
     "category": "thermal",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "0.25 – 3500",
     "unit": "",
     "condition": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "0.75 – 575",
     "unit": "",
     "condition": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 575",
     "unit": "",
     "condition": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 575",
     "unit": "",
     "condition": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "0.33 – 1075",
     "unit": "",
     "condition": "Table 163. Electrical characteristics — power exhaust (cooling and gas/electric)",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p199",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "0.4 – 3500",
     "unit": "",
     "condition": "Table 164. Electrical characteristics — inducer motor",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p199",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "0.2 – 3500",
     "unit": "",
     "condition": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "0.75 – 575",
     "unit": "",
     "condition": "Table 169. Electrical characteristics — evaporator fan motor – 60 cycle — direct drive — h",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "0.75 – 575",
     "unit": "",
     "condition": "Table 169. Electrical characteristics — evaporator fan motor – 60 cycle — direct drive — h",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 575",
     "unit": "",
     "condition": "Table 170. Electrical characteristics — evaporator fan motor – 60 cycle — optional belt dr",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 575",
     "unit": "",
     "condition": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "2 – 575",
     "unit": "",
     "condition": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p203",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "0.4 – 92102",
     "unit": "",
     "condition": "Table 173. Electrical characteristics — inducer motor",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p203",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "급기 풍량",
     "unit": "CMH",
     "condition": "정격/설계 구분",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "1,200/1,200",
       "unit": "CFM",
       "condition": "형번 T/YSC036G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC036G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "1,600/1,600",
       "unit": "CFM",
       "condition": "형번 T/YSC048G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC048G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "2,000/2,000",
       "unit": "CFM",
       "condition": "형번 T/YSC060G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC060G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "2,400/2,100",
       "unit": "CFM",
       "condition": "형번 T/YSC072H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC072H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "3,000/2,400",
       "unit": "CFM",
       "condition": "형번 Single Compressor T/YSC090H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Single Compressor T/YSC090H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "3,000/2,325",
       "unit": "CFM",
       "condition": "형번 Dual Compressor T/YSC092H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Dual Compressor T/YSC092H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "3,400/2,720",
       "unit": "CFM",
       "condition": "형번 T/YSC102H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC102H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "4,000/4,000",
       "unit": "CFM",
       "condition": "형번 T/YSC120H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC120H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      }
     ]
    },
    {
     "requirementName": "환기 풍량",
     "unit": "CMH",
     "condition": "환기팬 있는 경우",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "1,200/1,200",
       "unit": "CFM",
       "condition": "형번 T/YSC036G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC036G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "1,600/1,600",
       "unit": "CFM",
       "condition": "형번 T/YSC048G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC048G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "2,000/2,000",
       "unit": "CFM",
       "condition": "형번 T/YSC060G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC060G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "2,400/2,100",
       "unit": "CFM",
       "condition": "형번 T/YSC072H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC072H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "3,000/2,400",
       "unit": "CFM",
       "condition": "형번 Single Compressor T/YSC090H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Single Compressor T/YSC090H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "3,000/2,325",
       "unit": "CFM",
       "condition": "형번 Dual Compressor T/YSC092H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Dual Compressor T/YSC092H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "3,400/2,720",
       "unit": "CFM",
       "condition": "형번 T/YSC102H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC102H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "4,000/4,000",
       "unit": "CFM",
       "condition": "형번 T/YSC120H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC120H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      }
     ]
    },
    {
     "requirementName": "최소 외기량",
     "unit": "CMH 또는 %",
     "condition": "환기기준 산출값",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "기외정압",
     "unit": "mmAq / Pa",
     "condition": "덕트 저항",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "급기팬 형식·모터출력",
     "unit": "— / kW",
     "condition": "시로코·터보·플러그",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "0.25",
       "unit": "HP",
       "condition": "형번 T/YSC036G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC036G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "0.33",
       "unit": "HP",
       "condition": "형번 T/YSC048G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC048G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "0.40",
       "unit": "HP",
       "condition": "형번 T/YSC060G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC060G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "0.70",
       "unit": "HP",
       "condition": "형번 T/YSC072H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC072H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "0.70",
       "unit": "HP",
       "condition": "형번 Single Compressor T/YSC090H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Single Compressor T/YSC090H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "0.70",
       "unit": "HP",
       "condition": "형번 Dual Compressor T/YSC092H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Dual Compressor T/YSC092H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "0.70",
       "unit": "HP",
       "condition": "형번 T/YSC102H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC102H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "0.70",
       "unit": "HP",
       "condition": "형번 T/YSC120H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC120H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      }
     ]
    },
    {
     "requirementName": "환기팬 형식·모터출력",
     "unit": "— / kW",
     "condition": "",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "0.25",
       "unit": "HP",
       "condition": "형번 T/YSC036G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC036G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "0.33",
       "unit": "HP",
       "condition": "형번 T/YSC048G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC048G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "0.40",
       "unit": "HP",
       "condition": "형번 T/YSC060G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC060G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "0.70",
       "unit": "HP",
       "condition": "형번 T/YSC072H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
