       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC072H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "0.70",
       "unit": "HP",
       "condition": "형번 Single Compressor T/YSC090H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Single Compressor T/YSC090H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "0.70",
       "unit": "HP",
       "condition": "형번 Dual Compressor T/YSC092H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Dual Compressor T/YSC092H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "0.70",
       "unit": "HP",
       "condition": "형번 T/YSC102H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC102H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "0.70",
       "unit": "HP",
       "condition": "형번 T/YSC120H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC120H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      }
     ]
    },
    {
     "requirementName": "냉수코일 능력",
     "unit": "kW",
     "condition": "**조건**: 냉수 7/12℃, 입구공기 27℃DB·19℃WB",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "grossCoolingCapacity",
       "fieldId": "grossCoolingCapacity",
       "label": "냉방능력",
       "value": "37,000",
       "unit": "Btu/h",
       "condition": "형번 T/YSC036G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC036G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "ahriNetCoolingCapacity",
       "fieldId": "ahriNetCoolingCapacity",
       "label": "AHRI 냉방능력",
       "value": "36,000",
       "unit": "Btu/h",
       "condition": "형번 T/YSC036G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC036G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "grossCoolingCapacity",
       "fieldId": "grossCoolingCapacity",
       "label": "냉방능력",
       "value": "49,000",
       "unit": "Btu/h",
       "condition": "형번 T/YSC048G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC048G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "ahriNetCoolingCapacity",
       "fieldId": "ahriNetCoolingCapacity",
       "label": "AHRI 냉방능력",
       "value": "48,000",
       "unit": "Btu/h",
       "condition": "형번 T/YSC048G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC048G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "grossCoolingCapacity",
       "fieldId": "grossCoolingCapacity",
       "label": "냉방능력",
       "value": "60,000",
       "unit": "Btu/h",
       "condition": "형번 T/YSC060G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC060G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "ahriNetCoolingCapacity",
       "fieldId": "ahriNetCoolingCapacity",
       "label": "AHRI 냉방능력",
       "value": "58,500",
       "unit": "Btu/h",
       "condition": "형번 T/YSC060G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC060G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "grossCoolingCapacity",
       "fieldId": "grossCoolingCapacity",
       "label": "냉방능력",
       "value": "75,000",
       "unit": "Btu/h",
       "condition": "형번 T/YSC072H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC072H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "ahriNetCoolingCapacity",
       "fieldId": "ahriNetCoolingCapacity",
       "label": "AHRI 냉방능력",
       "value": "71,000",
       "unit": "Btu/h",
       "condition": "형번 T/YSC072H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC072H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      }
     ]
    },
    {
     "requirementName": "온수코일 능력",
     "unit": "kW",
     "condition": "**조건**: 온수 60/50℃, 입구공기 5℃",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "heatingCapacityEvidence",
       "label": "난방능력",
       "valueRange": "3 – 235",
       "unit": "",
       "condition": "Table 151. Gas fired heating capacities — standard efficiency — 3 to 10 tons",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p184",
       "simulatorUse": "core",
       "category": "thermal",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      },
      {
       "name": "heatingCapacityEvidence",
       "label": "난방능력",
       "valueRange": "3 – 250",
       "unit": "",
       "condition": "Table 152. Gas fired heating capacities — high efficiency — 3 to 10 tons",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p185",
       "simulatorUse": "core",
       "category": "thermal",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      }
     ]
    },
    {
     "requirementName": "냉수·온수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "코일 열수·핀피치",
     "unit": "row / mm",
     "condition": "냉수·온수 각각",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "coilRowsFpi",
       "fieldId": "coilRowsFpi",
       "label": "코일 열수/FPI",
       "value": "1/23",
       "unit": "",
       "condition": "형번 T/YSC036G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC036G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "coilRowsFpi",
       "fieldId": "coilRowsFpi",
       "label": "코일 열수/FPI",
       "value": "1/23",
       "unit": "",
       "condition": "형번 T/YSC048G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC048G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "coilRowsFpi",
       "fieldId": "coilRowsFpi",
       "label": "코일 열수/FPI",
       "value": "1/23",
       "unit": "",
       "condition": "형번 T/YSC060G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC060G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "coilRowsFpi",
       "fieldId": "coilRowsFpi",
       "label": "코일 열수/FPI",
       "value": "1/23",
       "unit": "",
       "condition": "형번 T/YSC072H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC072H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "coilRowsFpi",
       "fieldId": "coilRowsFpi",
       "label": "코일 열수/FPI",
       "value": "1/21",
       "unit": "",
       "condition": "형번 Single Compressor T/YSC090H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Single Compressor T/YSC090H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "coilRowsFpi",
       "fieldId": "coilRowsFpi",
       "label": "코일 열수/FPI",
       "value": "1/23",
       "unit": "",
       "condition": "형번 Dual Compressor T/YSC092H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Dual Compressor T/YSC092H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "coilRowsFpi",
       "fieldId": "coilRowsFpi",
       "label": "코일 열수/FPI",
       "value": "1/21",
       "unit": "",
       "condition": "형번 T/YSC102H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC102H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "coilRowsFpi",
       "fieldId": "coilRowsFpi",
       "label": "코일 열수/FPI",
       "value": "1/20",
       "unit": "",
       "condition": "형번 T/YSC120H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC120H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      }
     ]
    },
    {
     "requirementName": "코일 정면풍속",
     "unit": "m/s",
     "condition": "보통 2.5~3.0",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "Face Area (sq. ft.)",
       "label": "면풍속 면적",
       "valueRange": "10.5 – 11.9",
       "unit": "",
       "condition": "Table 5. General data — 3 to 5 tons — standard efficiency",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Face Area (sq. ft.)",
       "label": "면풍속 면적",
       "valueRange": "6.98 – 8.15",
       "unit": "",
       "condition": "Table 5. General data — 3 to 5 tons — standard efficiency",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Face Area (sq. ft.)",
       "label": "면풍속 면적",
       "valueRange": "16.91 – 20.77",
       "unit": "",
       "condition": "Table 6. General data — 6 to 10 tons — standard efficiency",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Face Area (sq. ft.)",
       "label": "면풍속 면적",
       "valueRange": "9.89 – 12.36",
       "unit": "",
       "condition": "Table 6. General data — 6 to 10 tons — standard efficiency",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Face Area (sq. ft.)",
       "label": "면풍속 면적",
       "valueRange": "10.96 – 17",
       "unit": "",
       "condition": "Table 7. General data — 3 to 5 tons — high efficiency",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Face Area (sq. ft.)",
       "label": "면풍속 면적",
       "valueRange": "7.71 – 9.89",
       "unit": "",
       "condition": "Table 7. General data — 3 to 5 tons — high efficiency",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Face Area (sq. ft.)",
       "label": "면풍속 면적",
       "valueRange": "20.77",
       "unit": "",
       "condition": "Table 8. General data — 6 to 7.5 tons — high efficiency",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Face Area (sq. ft.)",
       "label": "면풍속 면적",
       "valueRange": "12.36",
       "unit": "",
       "condition": "Table 8. General data — 6 to 7.5 tons — high efficiency",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      }
     ]
    },
    {
     "requirementName": "필터 형식·효율·차압",
     "unit": "— / % / Pa",
     "condition": "프리·미디엄·HEPA (초기·최종 차압)",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "가습 방식·가습량",
     "unit": "— / kg/h",
     "condition": "증기·기화·초음파",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "열회수 유무·효율",
     "unit": "— / %",
     "condition": "전열교환 내장형",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "케이싱·단열",
     "unit": "—",
     "condition": "판넬 두께·단열재",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "전원",
     "unit": "V/φ/Hz",
     "condition": "",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "voltage",
       "fieldId": "voltage",
       "label": "전압",
       "value": "208-230",
       "unit": "",
       "condition": "형번 T/YSC036G3 · compressorAndCondenserFan",
       "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
       "simulatorUse": "core",
       "category": "electrical",
       "sourceKind": "electrical",
       "unitModelNumber": "T/YSC036G3",
       "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
       "sourcePage": 197,
       "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
      },
      {
       "name": "fanVoltage",
       "fieldId": "fanVoltage",
       "label": "전압",
       "value": "208-230",
       "unit": "",
       "condition": "형번 T/YSC036G3 · compressorAndCondenserFan",
       "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
       "simulatorUse": "core",
       "category": "electrical",
       "sourceKind": "electrical",
       "unitModelNumber": "T/YSC036G3",
       "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
       "sourcePage": 197,
       "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
      },
      {
       "name": "voltage",
       "fieldId": "voltage",
       "label": "전압",
       "value": "460",
       "unit": "",
       "condition": "형번 T/YSC036G4 · compressorAndCondenserFan",
       "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
       "simulatorUse": "core",
       "category": "electrical",
       "sourceKind": "electrical",
       "unitModelNumber": "T/YSC036G4",
       "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
       "sourcePage": 197,
       "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
      },
      {
       "name": "fanVoltage",
       "fieldId": "fanVoltage",
       "label": "전압",
       "value": "460",
       "unit": "",
       "condition": "형번 T/YSC036G4 · compressorAndCondenserFan",
       "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
       "simulatorUse": "core",
       "category": "electrical",
       "sourceKind": "electrical",
       "unitModelNumber": "T/YSC036G4",
       "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
       "sourcePage": 197,
       "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
      },
      {
       "name": "voltage",
       "fieldId": "voltage",
       "label": "전압",
       "value": "575",
       "unit": "",
       "condition": "형번 T/YSC036GW · compressorAndCondenserFan",
       "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
       "simulatorUse": "core",
       "category": "electrical",
       "sourceKind": "electrical",
       "unitModelNumber": "T/YSC036GW",
       "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
       "sourcePage": 197,
       "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
      },
      {
       "name": "fanVoltage",
       "fieldId": "fanVoltage",
       "label": "전압",
       "value": "575",
       "unit": "",
       "condition": "형번 T/YSC036GW · compressorAndCondenserFan",
       "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
       "simulatorUse": "core",
       "category": "electrical",
       "sourceKind": "electrical",
       "unitModelNumber": "T/YSC036GW",
       "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
       "sourcePage": 197,
       "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
      },
      {
       "name": "voltage",
       "fieldId": "voltage",
       "label": "전압",
       "value": "208-230",
       "unit": "",
       "condition": "형번 T/YSC048G3 · compressorAndCondenserFan",
       "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
       "simulatorUse": "core",
       "category": "electrical",
       "sourceKind": "electrical",
       "unitModelNumber": "T/YSC048G3",
       "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
       "sourcePage": 197,
       "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
      },
      {
       "name": "fanVoltage",
       "fieldId": "fanVoltage",
       "label": "전압",
       "value": "208-230",
       "unit": "",
       "condition": "형번 T/YSC048G3 · compressorAndCondenserFan",
       "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
       "simulatorUse": "core",
       "category": "electrical",
       "sourceKind": "electrical",
       "unitModelNumber": "T/YSC048G3",
       "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
       "sourcePage": 197,
       "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
      }
     ]
    }
   ],
   "l3MappingPoints": [
    {
     "type": "NCI",
     "instance": 4,
     "name": "nciCoolResetEn",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Cooling Reset Type Status",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 5,
     "name": "nciCRC",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT crc _ · Manufacturer-defined(a)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 6,
     "name": "nciDAClSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Air Cooling Setpoint",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 7,
     "name": "nciDADewpointSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Air Dewpoint Setpoint",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 8,
     "name": "nciDAHtSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Air Heating Setpoint",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 9,
     "name": "nciDAReheatSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Air Reheat Setpoint",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 10,
     "name": "nciDaytime",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Daytime Warmup Initiation Setpoint",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 11,
     "name": "nciDevBuildNum",
     "unit": null,
     "unitRaw": null,
     "note": "U16 · Device Build Number",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 12,
     "name": "nciDeviceConfig",
     "unit": null,
     "unitRaw": null,
     "note": "UCPTdeviceConfig · Manufacturer-defined(a)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 13,
     "name": "nciDevMajVer",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTdevMajVer · Software Major Version",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 14,
     "name": "nciDevMinVer",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTdevMinVer · Software Minor Version",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 15,
     "name": "nciDuctStatSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press p _ _ · Duct Static Pressure Setpoint",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 16,
     "name": "nciEconConfigTyp",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT econo config type _ _ _ · Economizer Decision Method(a)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 17,
     "name": "nciEconVent",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT OA type _ _ · Economizer Type Identifier(a)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 18,
     "name": "nciERFrostAvodSP",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT ERFrostAvoidSP _ · Energy Recovery Frost Avoidance Temp Setpoint(a)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 19,
     "name": "nciExhRet",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT ER type _ _ · Exhaust Or Return Fan Type(a)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 20,
     "name": "nciExhStartPos",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Exhaust Enable Position Setpoint",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 21,
     "name": "nciHeatResetEn",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Heating Reset Type Status",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 22,
     "name": "nciHvacType",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT hvac type _ _ · HVAC Unit Type Identifier",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 23,
     "name": "nciLocation",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT str asc _ _ · Location Label",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 24,
     "name": "nciMinOAFlowSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT flow _ · Outdoor Air Minimum Flow Setpoint",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 25,
     "name": "nciMinOutTm",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT time sec _ _ · Minimum Send Time",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 26,
     "name": "nciOAEnthSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT enthalpy _ · Economizer Outdoor Air Enthalpy Enable Setpoint",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 27,
     "name": "nciOAMinPos",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Outdoor Air Damper Minimum Position",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 28,
     "name": "nciOATSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Economizer Enable Minimum Outdoor Air Temperature Setpoint",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 29,
     "name": "nciPreheat",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT heat type _ _ · Preheat Type Identifier(a)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 30,
     "name": "nciRcvHrtBt",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT time sec _ _ · Receive Heartbeat",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 31,
     "name": "nciReheat",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT heat type _ _ · Reheat Type Identifier(a)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 32,
     "name": "nciRetFanPressSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press p _ _ · Return Fan Air Pressure Setpoint",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NCI",
     "instance": 33,
     "name": "nciRefrigType",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT refrig type _ _ · Refrigeration Type Identifier(a)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 34,
     "name": "nciSetpoints",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp setpt _ _ · Occupancy Temperature Setpoints Occupied Cool Setpoint Occupied Standby Cooling Setpoint Unoccuiped Cooling Setpoint Occupied Heating Setpoint Occupied Standby Heating Setpoint Unoccupied Heating Setpoint",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 35,
     "name": "nciSndHrtBt",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT time sec _ _ · Send Heartbeat Time",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 36,
     "name": "nciSpaceCO2Lim",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT ppm Space _ · CO2 High Limit",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 37,
     "name": "nciSpaceCO2LowLm",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT ppm _ · Space CO2 Low Limit(a)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 38,
     "name": "nciSpaceDehumSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Space Dehumidification Setpoint",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 39,
     "name": "nciSpaceHumSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Space Humidification Setpoint",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 40,
     "name": "nciSupplyFan",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT fan type _ _ · Supply Fan Type Identifier(a)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 41,
     "name": "nciUntryType",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT large equip type _ _ _ · Unitary Type Identifier(a) Model Information Cooling Source Size Heating Source Size Number of Circuits Number of Compressors, Circuit 1 Number of Compressors, Circuit 2",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NV",
     "instance": 42,
     "name": "nviApplicMode",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT hvac mode _ _ · Heat Cool Mode Request · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 43,
     "name": "nviBldgStaticSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press p _ _ · Space Static Pressure Setpoint BAS · 입력(Recv)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 44,
     "name": "nviBldgStatPress",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press p _ _ · Space Static Pressure BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 45,
     "name": "nviCWFlow",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Condenser Water Flow BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 46,
     "name": "viDAClSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Air Cooling Setpoint BAS · 입력(Recv)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 47,
     "name": "nviDADewPointSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Air Dewpoint Setpoint · 입력(Recv)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 48,
     "name": "nviDAHtSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Air Heating Setpoint BAS · 입력(Recv)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 49,
     "name": "nviDAReheatSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Air Reheat Setpoint BAS · 입력(Recv)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 50,
     "name": "nviDehumEnable",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Dehumidification Enable Command · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 51,
     "name": "nviDuctStaticSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press p _ _ · Duct Static Pressure Setpoint BAS · 입력(Recv)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 52,
     "name": "nviDuctStatPress",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press p _ _ · Duct Static Pressure BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 53,
     "name": "nviEconEnable",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Economizer Airside Enable BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 54,
     "name": "nviEmergOverride",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT hvac emerg _ _ · Emergency Override BAS · 입력(Recv)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "NV",
     "instance": 55,
     "name": "nviHumEnable",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Humidification Command · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 56,
     "name": "nviMinOAFlowSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT flow _ · Outdoor Air Minimum Flow Setpoint BAS · 입력(Recv)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 57,
     "name": "nviOAMinPos",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Economizer Minimum Position Setpoint BAS · 입력(Recv)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 58,
     "name": "nviOccManCmd",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT occupancy _ · Occupancy Input · 입력(Recv)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 59,
     "name": "nviOccSchedule",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT tod event _ _ · Occupancy Request · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 60,
     "name": "nviOutdoorRH",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Outdoor Air Humidity BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 61,
     "name": "nviOutdoorTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Outdoor Air Temperature BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 62,
     "name": "nviPriCoolEnable",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Cooling Capacity Enable · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 63,
     "name": "nviPriHeatEnable",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Heat Primary Enable BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 64,
     "name": "nviRTUConfig",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT state _ · Rooftop Configuration · 입력(Recv)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NV",
     "instance": 65,
     "name": "nviRequest",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT obj request _ _ · Reset Diagnostic Request · 입력(Recv)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 66,
     "name": "nviSpaceCO2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT ppm _ · Space CO2 Concentration BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 67,
     "name": "nviSpaceDehumSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Space Dehumidification Setpoint BAS · 입력(Recv)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 68,
     "name": "nviSpaceHumSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Space Humidification Setpoint BAS · 입력(Recv)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 69,
     "name": "nviSpaceRH",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Space Humidity BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 70,
     "name": "nviSpaceTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Space Temperature BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 71,
     "name": "nviTraneVar2",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT c5c _ · Manufacturer-defined · 입력(Recv)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 72,
     "name": "nvoAlarmMessage",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT str asc _ _ · Diagnostic Last Message · 출력(Send)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "NV",
     "instance": 73,
     "name": "nvoApplicMode",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT hvac mode _ _ · Application Mode Output · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 74,
     "name": "nvoBldgStatPress",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press p _ _ · Space Static Pressure Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 75,
     "name": "nvoCondCap",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Condenser Capacity · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 76,
     "name": "nvoCoolPrimary",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Cooling Capacity Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 77,
     "name": "nvoCprsrsRunning",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT state _ · Compressor Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 78,
     "name": "nvoCWFlow",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Condenser Water Flow Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 79,
     "name": "nvoCWPump",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Condenser Water Pump Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 80,
     "name": "nvoCWTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Condenser Water Temperature · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 81,
     "name": "nvoDAReheatSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Air Reheat Setpoint Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 82,
     "name": "nvoDehumidifier",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Dehumidification Control Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 83,
     "name": "nvoDischAirTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Air Temperature · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 84,
     "name": "nvoDuctStatPress",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press p _ _ · Duct Static Pressure Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 85,
     "name": "nvoEconEnabled",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Economizer Entering Water Temperature Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 86,
     "name": "nvoEffDADewPtSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Air Dewpoint Temperature Setpoint Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 87,
     "name": "nvoEffDATempSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Air Temperature Setpoint Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 88,
     "name": "nvoEffDuctStatSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press p _ _ · Duct Static Pressure Setpoint Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 89,
     "name": "nvoEffectOccup",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT occupancy _ · Occupancy Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 90,
     "name": "nvoEffSpaceHumSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 91,
     "name": "nvoEREABPDamper",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Energy Recovery Exhaust Air Bypass Damper Position · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 92,
     "name": "nvoERLvgExhTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Energy Recovery Leaving Exhaust Temperature Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 93,
     "name": "nvoEROABPDamper",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Energy Recovery Outdoor Air Bypass Damper Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 94,
     "name": "nvoERPreheat",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Energy Recovery Preheat Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 95,
     "name": "nvoERStatus",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Energy Recovery Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 96,
     "name": "nvoExhDamper",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Exhaust Damper Position · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 97,
     "name": "nvoExhFanOnOff",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Exhaust Fan Output Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 98,
     "name": "nvoExhFanStatus",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Exhaust Fan Speed Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 99,
     "name": "nvoFDD",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT state _ · Fault Detection and Diagnostics · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "NV",
     "instance": 100,
     "name": "nvoHeatCool",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT hvac mode _ _ · Heat Cool Mode Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 101,
     "name": "nvoHeatPrimary",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Heating Capacity Primary Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 102,
     "name": "nvoHeatSecondary",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Heating Capacity Secondary Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 103,
     "name": "nvoHumidifier",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Humidification Capacity Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 104,
     "name": "nvoLocalCWTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Condenser Water Temperature Local · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 105,
     "name": "nvoLocalDSPress",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press p _ _ · Duct Static Pressure Local · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 106,
     "name": "nvoLocalOARH",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Outdoor Air Relative Humidity Local · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 107,
     "name": "nvoLocalOATemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Outdoor Air Temperature Local · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 108,
     "name": "nvoMATemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Mixed Air Temperature Local · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 109,
     "name": "nvoOADamper",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Outdoor Air Damper Position · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 110,
     "name": "nvoOADewpoint",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Outdoor Air Dewpoint · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 111,
     "name": "nvoOAEnthalpy",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT enthalpy _ · Outdoor Air Enthalpy Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 112,
     "name": "nvoOAFlow",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT flow _ · Outdoor Air Flow Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 113,
     "name": "nvoOutdoorRH",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Outdoor Air Humidity Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 114,
     "name": "nvoOutdoorTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Outdoor Air Temperature Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 115,
     "name": "nvoRATemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Return Air Temperature · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 116,
     "name": "nvoRetFanOnOff",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Return Fan Output Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 117,
     "name": "nvoRetFanPress",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press p _ _ · Return Fan Air Pressure · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 118,
     "name": "nvoRetFanStatus",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Return Fan Speed Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 119,
     "name": "nvoRTUStatus",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT state _ · Rooftop Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 120,
     "name": "nvoSpaceCO2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT ppm _ · Space CO2 Concentration Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 121,
     "name": "nvoSpaceEnthalpy",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT enthalpy _ · Return Air Enthalpy Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 122,
     "name": "nvoSpaceRH",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 123,
     "name": "nvoSpaceTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Space Temperature Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 124,
     "name": "nvoStartsRunTmA",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT starts runtime _ _ · Starts - Compressor 1A · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 125,
     "name": "nvoStartsRunTmB",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT starts runtime _ _ · Starts - Compressor 1B · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 126,
     "name": "nvoStartsRunTmC",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT starts runtime _ _ · Starts - Compressor 1C · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 127,
     "name": "nvoStartsRunTmD",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT starts runtime _ _ · Starts - Compressor 2A · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 128,
     "name": "nvoStartsRunTmE",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT starts runtime _ _ · Starts - Compressor 2B · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 129,
     "name": "nvoStartsRunTmF",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT starts runtime _ _ · Starts - Compressor 2C · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 130,
     "name": "nvoStatus",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT obj status _ _ · Local Setpoint Control · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 131,
     "name": "nvoSucRfgtPrsC1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press f _ _ · Suction Refrigerant Pressure, Circuit 1 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 132,
     "name": "nvoSucRfgtPrsC2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press f _ _ · Suction Refrigerant Pressure, Circuit 2 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 133,
     "name": "nvoSucRfgtTmpC1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Suction Refrigerant Temperature, Circuit 1 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 134,
     "name": "nvoSucRfgtTmpC2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Suction Refrigerant Temperature, Circuit 2 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 135,
     "name": "nvoDschRfgtPrsC1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press f _ _ · Discharge Refrigerant Pressure, Circuit 1 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 136,
     "name": "nvoDschRfgtPrsC2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press f _ _ · Discharge Refrigerant Pressure, Circuit 2 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 137,
     "name": "nvoDisSatRfgTmp1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Refrigerant Temperature, Circuit 1 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 138,
     "name": "nvoDisSatRfgTmp2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Refrigerant Temperature, Circuit 2 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 139,
     "name": "nvoAirFlowPctC1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Air Flow Percentage, Circuit 1 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 140,
     "name": "nvoAirFlowPctC2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Air Flow Percentage, Circuit 2 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 141,
     "name": "nvoSupFanOnOff",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Supply Fan Output Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 142,
     "name": "nvoSupFanStatus",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Supply Fan Speed Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 143,
     "name": "nvoTraneVar9",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT c5s _ · Manufacturer-defined · 출력(Send)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 144,
     "name": "nvoUnitCurrent",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT 3phase current _ _ · Unit Current Per Line · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 145,
     "name": "nvoUnitPower",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT power f _ _ · Unit Power Consumption · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 146,
     "name": "nvoUnitStatus",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT hvac status _ _ · Unit Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 147,
     "name": "nvoUnitVoltage",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT 3Phase volt _ _ · Unit Voltage · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [
    {
     "title": "Table 10. Gross cooling capacities 3 tons standard efficiency — three phase T/YSC036G3,4,W",
     "kind": "perf",
     "page": 39,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 18,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 11. Gross cooling capacities 4 tons standard efficiency — three phase T/YSC048G3,4,W",
     "kind": "perf",
     "page": 40,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 18,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 18. Gross cooling capacities 3 tons high efficiency — three phase T/YHC036E3,4,W",
     "kind": "perf",
     "page": 47,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 11,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 19. Gross cooling capacities 3 tons high efficiency — three phase T/YHC036E3,4,W (co",
     "kind": "perf",
     "page": 48,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 11,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 39. Gross cooling capacities 10 tons high efficiency — three phase T/YHC120F3,4,W (c",
     "kind": "perf",
     "page": 68,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 11,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 40. Multispeed direct drive evaporator fan performance 3 to 5 tons - standard effici",
     "kind": "perf",
     "page": 69,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 7,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 40. Multispeed direct drive evaporator fan performance 3 to 5 tons - standard effici",
     "kind": "perf",
     "page": 70,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 3,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p87",
     "kind": "perf",
     "page": 87,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p87",
     "kind": "perf",
     "page": 87,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p88",
     "kind": "perf",
     "page": 88,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p88",
     "kind": "perf",
     "page": 88,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p89",
     "kind": "perf",
     "page": 89,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p90",
     "kind": "perf",
     "page": 90,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p91",
     "kind": "perf",
     "page": 91,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p91",
     "kind": "perf",
     "page": 91,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p92",
     "kind": "perf",
     "page": 92,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p93",
     "kind": "perf",
     "page": 93,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p93",
     "kind": "perf",
     "page": 93,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p94",
     "kind": "perf",
     "page": 94,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p94",
     "kind": "perf",
     "page": 94,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p95",
     "kind": "perf",
     "page": 95,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p95",
     "kind": "perf",
     "page": 95,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p96",
     "kind": "perf",
     "page": 96,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p97",
     "kind": "perf",
     "page": 97,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p98",
     "kind": "perf",
     "page": 98,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p99",
     "kind": "perf",
     "page": 99,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p101",
     "kind": "perf",
     "page": 101,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p103",
     "kind": "perf",
     "page": 103,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p105",
     "kind": "perf",
     "page": 105,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p105",
     "kind": "perf",
     "page": 105,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p107",
     "kind": "perf",
     "page": 107,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p109",
     "kind": "perf",
     "page": 109,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p113",
     "kind": "perf",
     "page": 113,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p116",
     "kind": "perf",
     "page": 116,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p118",
     "kind": "perf",
     "page": 118,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p121",
     "kind": "perf",
     "page": 121,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p123",
     "kind": "perf",
     "page": 123,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p131",
     "kind": "perf",
     "page": 131,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 8,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p132",
     "kind": "perf",
     "page": 132,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 8,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p133",
     "kind": "perf",
     "page": 133,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p137",
     "kind": "perf",
     "page": 137,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 8,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p137",
     "kind": "perf",
     "page": 137,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 8,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p138",
     "kind": "perf",
     "page": 138,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 8,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p138",
     "kind": "perf",
     "page": 138,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 8,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p139",
     "kind": "perf",
     "page": 139,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p143",
     "kind": "perf",
     "page": 143,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 8,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p144",
     "kind": "perf",
     "page": 144,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 8,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p146",
     "kind": "perf",
     "page": 146,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p148",
     "kind": "perf",
     "page": 148,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p152",
     "kind": "perf",
     "page": 152,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p153",
     "kind": "perf",
     "page": 153,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p154",
     "kind": "perf",
     "page": 154,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 146. Direct drive plenum fan settings (rpm vs. voltage) — T/YHC074F, T/YHC092F, T/YH",
     "kind": "etc",
     "page": 180,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 27,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 147. Direct drive plenum fan settings (rpm vs. voltage) - TSC120H",
     "kind": "etc",
     "page": 180,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 14,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 147. Direct drive plenum fan settings (rpm vs. voltage) - TSC120H (continued)",
     "kind": "etc",
     "page": 181,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 20,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 148. Outdoor sound power level - dB (ref. 10 - 12 W)",
     "kind": "etc",
     "page": 181,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 19,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Fan Performance",
     "kind": "perf",
     "page": 182,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 15,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Fan Performance",
     "kind": "perf",
     "page": 183,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 16,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 151. Gas fired heating capacities — standard efficiency — 3 to 10 tons",
     "kind": "perf",
     "page": 184,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 24,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 152. Gas fired heating capacities — high efficiency — 3 to 10 tons",
     "kind": "perf",
     "page": 185,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 30,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 155. 3 to 5 tons air temperature rise across electric heaters (°F)",
     "kind": "perf",
     "page": 186,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 4,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 155. 3 to 5 tons air temperature rise across electric heaters (°F) (continued)",
     "kind": "perf",
     "page": 187,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 6,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 156. 6 to 10 tons air temperature rise across electric heaters (°F)",
     "kind": "perf",
     "page": 187,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 6,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 158. Unit wiring — standard efficiency",
     "kind": "etc",
     "page": 193,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 24,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 159. Unit wiring with electric heat (single point connection) — standard efficiency",
     "kind": "etc",
     "page": 194,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 31,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 159. Unit wiring with electric heat (single point connection) — standard efficiency ",
     "kind": "etc",
     "page": 195,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 31,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 159. Unit wiring with electric heat (single point connection) — standard efficiency ",
     "kind": "etc",
     "page": 196,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 26,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 165. Unit wiring — high efficiency",
     "kind": "etc",
     "page": 199,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 23,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 166. Unit wiring with electric heat (single point connection) — high efficiency – 3 ",
     "kind": "etc",
     "page": 199,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 167. Unit wiring with electric heat (single point connection) — high efficiency – 6 ",
     "kind": "etc",
     "page": 200,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 30,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 167. Unit wiring with electric heat (single point connection) — high efficiency – 6 ",
     "kind": "etc",
     "page": 201,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 12,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 169. Electrical characteristics — evaporator fan motor – 60 cycle — direct drive — h",
     "kind": "perf",
     "page": 201,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 3,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 169. Electrical characteristics — evaporator fan motor – 60 cycle — direct drive — h",
     "kind": "perf",
     "page": 202,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 6,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 170. Electrical characteristics — evaporator fan motor – 60 cycle — optional belt dr",
     "kind": "perf",
     "page": 202,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Figure 6. Cooling and gas/electric — 3 to 5 tons standard efficiency, 3 tons high efficien",
     "kind": "dim",
     "page": 206,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 2,
     "use": "설치·반입 참고"
    },
    {
     "title": "Figure 25. Cooling and gas/electric — 10 tons high efficiency — downflow airflow supply/ r",
     "kind": "dim",
     "page": 214,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 3,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 174. Maximum unit and corner weights (lbs) and center of gravity dimensions (in.) — ",
     "kind": "dim",
     "page": 217,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 19,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 175. Maximum unit and corner weights (lbs) and center of gravity dimensions (in.) — ",
     "kind": "dim",
     "page": 217,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 8,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 175. Maximum unit and corner weights (lbs) and center of gravity dimensions (in.) — ",
     "kind": "dim",
     "page": 218,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 11,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 176. Factory installed options (fiops)/accessory net weights (lbs)",
     "kind": "etc",
     "page": 218,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 24,
     "use": "부속·배선·호환 참고"
    }
   ],
   "counts": {
    "templateCandidates": 23,
    "templatePointMappings": 32,
    "unitModels": 18,
    "electricalRows": 115,
    "simulatorInputs": 1071,
    "simulatorRequirementMappings": 16,
    "l3MappingPoints": 144,
    "referenceTables": 80
   }
  },
  "trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc": {
   "id": "trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc",
   "equipmentId": "e5",
   "templateProfileId": "e5.rtu",
   "vendor": "Trane",
   "model": "Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어)",
   "name": "Symbio™ 700 Precedent® and Axiom™ Rooftop WSHP · SCC 프로파일 (실내 쾌적 제어)",
   "templatePointCandidates": [
    {
     "templateName": "급기온도",
     "sourceName": "nvoDischAirTemp",
     "type": "NV",
     "instance": 77,
     "unit": null,
     "note": "SNVT temp p _ _ · Discharge Air Temperature · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "환기온도",
     "sourceName": "nvoRATemp",
     "type": "NV",
     "instance": 104,
     "unit": null,
     "note": "SNVT temp p _ _ · Return Air Temperature · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "외기온도",
     "sourceName": "nvoOutdoorTemp",
     "type": "NV",
     "instance": 103,
     "unit": null,
     "note": "SNVT temp p _ _ · Outdoor Air Temperature Active · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "실내온도",
     "sourceName": "nvoLocalSpaceTmp",
     "type": "NV",
     "instance": 97,
     "unit": null,
     "note": "SNVT temp p _ _ · Space Temperature Local · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "혼합공기온도",
     "sourceName": "nvoMixedAirTemp",
     "type": "NV",
     "instance": 98,
     "unit": null,
     "note": "SNVT temp p _ _ · Mixed Air Temperature Local · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "배기 온도",
     "sourceName": "nvoERLvgExhTemp",
     "type": "NV",
     "instance": 83,
     "unit": null,
     "note": "SNVT temp p _ _ · Energy Recovery Leaving Exhaust Temperature Status · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "환기습도",
     "sourceName": "nvoSpaceRH",
     "type": "NV",
     "instance": 112,
     "unit": null,
     "note": "SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "외기 엔탈피",
     "sourceName": "nvoOAEnthalpy",
     "type": "NV",
     "instance": 100,
     "unit": null,
     "note": "SNVT enthalpy _ · Outdoor Air Enthalpy Active · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "외기 풍량",
     "sourceName": "nvoOAFlow",
     "type": "NV",
     "instance": 101,
     "unit": null,
     "note": "FNVT flow _ · Outdoor Air Flow Active · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "환기 CO2",
     "sourceName": "nvoSpaceCO2",
     "type": "NV",
     "instance": 110,
     "unit": null,
     "note": "SNVT ppm _ · Space CO2 Concentration Active · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "급기온도 설정값",
     "sourceName": "nciDAClSP",
     "type": "NCI",
     "instance": 5,
     "unit": null,
     "note": "SNVT temp p _ _ · Discharge Air Cooling Setpoint"
    },
    {
     "templateName": "급기 정압 설정값",
     "sourceName": "nciBldgStaticSP",
     "type": "NCI",
     "instance": 0,
     "unit": null,
     "note": "SNVT press p _ _ · Space Static Pressure Setpoint"
    },
    {
     "templateName": "환기팬 주파수 지령",
     "sourceName": "nciRetFanPressSP",
     "type": "NCI",
     "instance": 28,
     "unit": null,
     "note": "SNVT press p _ _ · Return Fan Air Pressure Setpoint"
    },
    {
     "templateName": "외기댐퍼 개도",
     "sourceName": "nvoOADamper",
     "type": "NV",
     "instance": 99,
     "unit": null,
     "note": "SNVT lev percent _ _ · Outdoor Air Damper Position · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "배기댐퍼 개도",
     "sourceName": "nvoExhDamper",
     "type": "NV",
     "instance": 87,
     "unit": null,
     "note": "SNVT lev percent _ _ · Exhaust Damper Position · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "열회수 지령·상태",
     "sourceName": "nvoERStatus",
     "type": "NV",
     "instance": 86,
     "unit": null,
     "note": "SNVT switch _ · Energy Recovery Status · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "운전 모드",
     "sourceName": "nviApplicMode",
     "type": "NV",
     "instance": 37,
     "unit": null,
     "note": "SNVT hvac mode _ _ · Heat Cool Mode Request · 입력(Recv) · HrtBt ♥"
    },
    {
     "templateName": "외기냉방 모드",
     "sourceName": "nviEconEnable",
     "type": "NV",
     "instance": 47,
     "unit": null,
     "note": "UNVT switch multistate _ _ · Economizer Enable BAS · 입력(Recv) · HrtBt ♥"
    },
    {
     "templateName": "압축기 단수 상태",
     "sourceName": "nvoCprsrsRunning",
     "type": "NV",
     "instance": 71,
     "unit": null,
     "note": "SNVT state _ · Compressor Status · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "냉방 지령",
     "sourceName": "nvoCoolPrimary",
     "type": "NV",
     "instance": 70,
     "unit": null,
     "note": "UNVT switch binary _ _ · Cooling Capacity Status · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "난방 지령",
     "sourceName": "nvoHeatPrimary",
     "type": "NV",
     "instance": 93,
     "unit": null,
     "note": "SNVT lev percent _ _ · Heating Capacity Primary Status · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "가습 지령",
     "sourceName": "nvoHumidifier",
     "type": "NV",
     "instance": 95,
     "unit": null,
     "note": "SNVT lev percent _ _ · Humidification Capacity Status · 출력(Send) · HrtBt ♥"
    }
   ],
   "templatePointMappings": [
    {
     "templateName": "급기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoDischAirTemp",
      "type": "NV",
      "instance": 77,
      "unit": null,
      "note": "SNVT temp p _ _ · Discharge Air Temperature · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "환기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ return duct equip ▸ air return point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoRATemp",
      "type": "NV",
      "instance": 104,
      "unit": null,
      "note": "SNVT temp p _ _ · Return Air Temperature · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "외기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ outside duct equip ▸ air outside point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoOutdoorTemp",
      "type": "NV",
      "instance": 103,
      "unit": null,
      "note": "SNVT temp p _ _ · Outdoor Air Temperature Active · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "실내온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`zone`✓ `air`✓ `temp`✓ `sensor`✓",
     "haystack": "ahu ▸ thermostat equip ▸ air sensor temp zone",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoLocalSpaceTmp",
      "type": "NV",
      "instance": 97,
      "unit": null,
      "note": "SNVT temp p _ _ · Space Temperature Local · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "혼합공기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`mixed`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ mixed duct equip ▸ air mixed point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoMixedAirTemp",
      "type": "NV",
      "instance": 98,
      "unit": null,
      "note": "SNVT temp p _ _ · Mixed Air Temperature Local · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "배기 온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "선택",
     "role": "sensor",
     "tags": "`exhaust`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ exhaust duct equip ▸ air exhaust point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoERLvgExhTemp",
      "type": "NV",
      "instance": 83,
      "unit": null,
      "note": "SNVT temp p _ _ · Energy Recovery Leaving Exhaust Temperature Status · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "급기습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "권장",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `humidity`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge humidity point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "권장",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `humidity`✓",
     "haystack": "ahu ▸ return duct equip ▸ air humidity point return sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoSpaceRH",
      "type": "NV",
      "instance": 112,
      "unit": null,
      "note": "SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "외기 엔탈피",
     "objectType": "AI",
     "unit": "kJ/kg",
     "grade": "권장",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `enthalpy`✓",
     "haystack": "ahu ▸ outside duct equip ▸ air enthalpy outside point sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoOAEnthalpy",
      "type": "NV",
      "instance": 100,
      "unit": null,
      "note": "SNVT enthalpy _ · Outdoor Air Enthalpy Active · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "급기 정압",
     "objectType": "AI",
     "unit": "Pa",
     "grade": "필수",
     "role": "sensor",
     "tags": "`discharge`✓ `static`★ `pressure`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "외기 풍량",
     "objectType": "AI",
     "unit": "CMH",
     "grade": "권장",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `flow`✓",
     "haystack": "ahu ▸ ventilation duct equip ▸ air flow point sensor ventilation",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoOAFlow",
      "type": "NV",
      "instance": 101,
      "unit": null,
      "note": "FNVT flow _ · Outdoor Air Flow Active · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "급기 풍량",
     "objectType": "AI",
     "unit": "CMH",
     "grade": "권장",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `flow`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge flow point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기 CO2",
     "objectType": "AI",
     "unit": "ppm",
     "grade": "권장",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `co2`✓ `concentration`✓",
     "haystack": "ahu ▸ return duct equip ▸ air co2 concentration point return sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoSpaceCO2",
      "type": "NV",
      "instance": 110,
      "unit": null,
      "note": "SNVT ppm _ · Space CO2 Concentration Active · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "급기온도 설정값",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`discharge`✓ `air`✓ `temp`✓ `sp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sp temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nciDAClSP",
      "type": "NCI",
      "instance": 5,
      "unit": null,
      "note": "SNVT temp p _ _ · Discharge Air Cooling Setpoint"
     }
    },
    {
     "templateName": "급기 정압 설정값",
     "objectType": "AV",
     "unit": "Pa",
     "grade": "권장",
     "role": "sp",
     "tags": "`discharge`✓ `static`★ `pressure`✓ `sp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nciBldgStaticSP",
      "type": "NCI",
      "instance": 0,
      "unit": null,
      "note": "SNVT press p _ _ · Space Static Pressure Setpoint"
     }
    },
    {
     "templateName": "급기팬 주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "grade": "권장",
     "role": "cmd",
     "tags": "`discharge`✓ `fan`✓ `vfd`✓ `freq`✓ `cmd`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ fan-motor equip ▸ cmd freq point vfd",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기팬 주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "grade": "권장",
     "role": "cmd",
     "tags": "`return`✓ `fan`✓ `vfd`✓ `freq`✓ `cmd`✓",
     "haystack": "ahu ▸ return duct equip ▸ fan-motor equip ▸ cmd fan freq point return vfd",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nciRetFanPressSP",
      "type": "NCI",
      "instance": 28,
      "unit": null,
      "note": "SNVT press p _ _ · Return Fan Air Pressure Setpoint"
     }
    },
    {
     "templateName": "외기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`outside`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ outside duct equip ▸ damper-actuator equip ▸ cmd damper outside point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoOADamper",
      "type": "NV",
      "instance": 99,
      "unit": null,
      "note": "SNVT lev percent _ _ · Outdoor Air Damper Position · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "환기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`return`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ return duct equip ▸ damper-actuator equip ▸ cmd damper point return",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "배기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`exhaust`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ exhaust duct equip ▸ damper-actuator equip ▸ cmd damper exhaust point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoExhDamper",
      "type": "NV",
      "instance": 87,
      "unit": null,
      "note": "SNVT lev percent _ _ · Exhaust Damper Position · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "열회수 지령·상태",
     "objectType": "AO/BO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`heatWheel`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd heatWheel point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoERStatus",
      "type": "NV",
      "instance": 86,
      "unit": null,
      "note": "SNVT switch _ · Energy Recovery Status · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "필터 차압",
     "objectType": "AI/BI",
     "unit": "Pa",
     "grade": "권장",
     "role": "sensor",
     "tags": "`filter`✓ `pressure`✓ `sensor`✓",
     "haystack": "ahu ▸ filter point sensor  (Haystack proto 에는 물리량이 없다 — 차압/스위치 구분은 우리 규정)",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "동결 방지 경보",
     "objectType": "BI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`freezeStat`✓ `sensor`✓",
     "haystack": "ahu ▸ freezeStat point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "운전 모드",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`hvacMode`✓ `sp`✓  (Haystack 은 sp, 우리는 cmd 로 쓴다)",
     "haystack": "ahu ▸ hvacMode point sp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nviApplicMode",
      "type": "NV",
      "instance": 37,
      "unit": null,
      "note": "SNVT hvac mode _ _ · Heat Cool Mode Request · 입력(Recv) · HrtBt ♥"
     }
    },
    {
     "templateName": "외기냉방 모드",
     "objectType": "BV",
     "unit": "—",
     "grade": "권장",
     "role": "cmd",
     "tags": "`economizing`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd economizing point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nviEconEnable",
      "type": "NV",
      "instance": 47,
      "unit": null,
      "note": "UNVT switch multistate _ _ · Economizer Enable BAS · 입력(Recv) · HrtBt ♥"
     }
    },
    {
     "templateName": "압축기 단수 상태",
     "objectType": "AI/BI",
     "unit": "단",
     "grade": "권장",
     "role": "sensor",
     "tags": "`cool`✓ `run`✓ `stage`✓ `cmd`✓",
     "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ cmd cool point run stage",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoCprsrsRunning",
      "type": "NV",
      "instance": 71,
      "unit": null,
      "note": "SNVT state _ · Compressor Status · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "난방 단수 상태",
     "objectType": "AI/BI",
     "unit": "단",
     "grade": "권장",
     "role": "sensor",
     "tags": "`heat`✓ `run`✓ `stage`✓ `cmd`✓",
     "haystack": "ahu ▸ duct equip ▸ heatingCoil equip ▸ cmd heat point run stage",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉방 지령",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`cool`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd cool point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoCoolPrimary",
      "type": "NV",
      "instance": 70,
      "unit": null,
      "note": "UNVT switch binary _ _ · Cooling Capacity Status · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "난방 지령",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`heat`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd heat point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoHeatPrimary",
      "type": "NV",
      "instance": 93,
      "unit": null,
      "note": "SNVT lev percent _ _ · Heating Capacity Primary Status · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "가습 지령",
     "objectType": "AO/BO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`humidifier`✓ `cmd`✓",
     "haystack": "ahu ▸ humidifier equip ▸ cmd enable humidifier point / cmd humidifier point run  (Haystack 에 변조(%) proto 는 없다 — 우리 AO % 는 초과분)",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoHumidifier",
      "type": "NV",
      "instance": 95,
      "unit": null,
      "note": "SNVT lev percent _ _ · Humidification Capacity Status · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "냉수밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`chilled`✓ `water`✓ `valve`✓ `cool`✓ `cmd`✓ `position`★",
     "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ chilled cmd cool point valve water",
     "appliesWhen": "냉수코일 구성일 때만. 판정 근거는 벤더 구성 태그다 — Daikin MicroTech MSV:113 ClgType = 3(Chilled Water), AAON RN 냉수코일 사양(Brochure p3-4 'Available as a chilled water … air handling unit', IOM Table 29 Chilled Water Coil Connection Sizes). 직팽 RTU 에는 밸브가 물리적으로 없다.",
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "온수밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`hot`✓ `water`✓ `valve`✓ `heat`✓ `cmd`✓ `position`★",
     "haystack": "ahu ▸ duct equip ▸ heatingCoil equip ▸ cmd heat hot point valve water",
     "appliesWhen": "온수·증기코일 구성일 때만. 판정 근거는 Daikin MicroTech MSV:119 HtgType = 6(SteamWtr), AAON RN 'Hot water or steam heating coils'(Brochure p4), Daikin RoofPak CAT218-4 p11/p15 Hot Water Heat·Steam Coils. 가스·전기 난방 RTU 에는 밸브가 없다.",
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [
    {
     "unitModelNumber": "T/YSC036G3,4,W",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "fanMotorHp": "HP",
      "fanMotorRpm": "RPM",
      "coilFaceArea": "sq ft",
      "systemPower": "kW",
      "soundRating": "dB",
      "refrigerantCharge": "lbs"
     },
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency",
     "sourcePage": 29,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "capacityClass": "3 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1,200/1,200",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "37,000",
     "ahriNetCoolingCapacity": "36,000",
     "eer": "12.0/14.0",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "0.25",
     "fanMotorRpm": "1,100",
     "coilFaceArea": "10.50",
     "coilRowsFpi": "1/23",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "3.00",
     "soundRating": "79",
     "refrigerantCharge": "3.2",
     "refrigerantControl": "Thermal Expansion Valve",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "T/YSC048G3,4,W",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "fanMotorHp": "HP",
      "fanMotorRpm": "RPM",
      "coilFaceArea": "sq ft",
      "systemPower": "kW",
      "soundRating": "dB",
      "refrigerantCharge": "lbs"
     },
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency",
     "sourcePage": 29,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "capacityClass": "4 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1,600/1,600",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "49,000",
     "ahriNetCoolingCapacity": "48,000",
     "eer": "12.0/14.0",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "0.33",
     "fanMotorRpm": "1,100",
     "coilFaceArea": "10.50",
     "coilRowsFpi": "1/23",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "4.00",
     "soundRating": "80",
     "refrigerantCharge": "3.5",
     "refrigerantControl": "Thermal Expansion Valve",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "T/YSC060G3,4,W",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "fanMotorHp": "HP",
      "fanMotorRpm": "RPM",
      "coilFaceArea": "sq ft",
      "systemPower": "kW",
      "soundRating": "dB",
      "refrigerantCharge": "lbs"
     },
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency",
     "sourcePage": 29,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "capacityClass": "5 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "2,000/2,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "60,000",
     "ahriNetCoolingCapacity": "58,500",
     "eer": "12.0/14.0",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "0.40",
     "fanMotorRpm": "1100",
     "coilFaceArea": "11.90",
     "coilRowsFpi": "1/23",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "4.88",
     "soundRating": "81",
     "refrigerantCharge": "4.8",
     "refrigerantControl": "Thermal Expansion Valve",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "T/YSC072H3,4,W",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "fanMotorHp": "HP",
      "fanMotorRpm": "RPM",
      "coilFaceArea": "sq ft",
      "systemPower": "kW",
      "soundRating": "dB",
      "refrigerantCharge": "lbs"
     },
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency",
     "sourcePage": 31,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "capacityClass": "6 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "2,400/2,100",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "75,000",
     "ahriNetCoolingCapacity": "71,000",
     "eer": "11.2",
     "ieer": "12.9 / 12.7",
     "capacitySteps": "—",
     "fanMotorHp": "0.70",
     "fanMotorRpm": "1,100",
     "coilFaceArea": "16.91",
     "coilRowsFpi": "1/23",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "6.36",
     "soundRating": "89",
     "refrigerantCharge": "5.5",
     "refrigerantControl": "Thermal Expansion Valve",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Single Compressor T/YSC090H3,4,W",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "fanMotorHp": "HP",
      "fanMotorRpm": "RPM",
      "coilFaceArea": "sq ft",
      "systemPower": "kW",
      "soundRating": "dB",
      "refrigerantCharge": "lbs"
     },
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency",
     "sourcePage": 31,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "capacityClass": "7.5 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "3,000/2,400",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "92,500",
     "ahriNetCoolingCapacity": "87,000",
     "eer": "11.2",
     "ieer": "12.9 / 12.7",
     "capacitySteps": "—",
     "fanMotorHp": "0.70",
     "fanMotorRpm": "1,100",
     "coilFaceArea": "16.91",
     "coilRowsFpi": "1/21",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "7.77",
     "soundRating": "89",
     "refrigerantCharge": "7.5",
     "refrigerantControl": "Thermal Expansion Valve",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Dual Compressor T/YSC092H3,4,W",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "fanMotorHp": "HP",
      "fanMotorRpm": "RPM",
      "coilFaceArea": "sq ft",
      "systemPower": "kW",
      "soundRating": "dB",
      "refrigerantCharge": "lbs"
     },
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency",
     "sourcePage": 31,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "capacityClass": "7.5 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "3,000/2,325",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "94,800",
     "ahriNetCoolingCapacity": "90,000",
     "eer": "11.2",
     "ieer": "12.9/12.7(d)",
     "capacitySteps": "—",
     "fanMotorHp": "0.70",
     "fanMotorRpm": "1,100",
     "coilFaceArea": "17.31",
     "coilRowsFpi": "1/23",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "8.04",
     "soundRating": "91",
     "refrigerantCharge": "3.8/3.6",
     "refrigerantControl": "Thermal Expansion Valve",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "T/YSC102H3,4,W",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "fanMotorHp": "HP",
      "fanMotorRpm": "RPM",
      "coilFaceArea": "sq ft",
      "systemPower": "kW",
      "soundRating": "dB",
      "refrigerantCharge": "lbs"
     },
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency",
     "sourcePage": 31,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "capacityClass": "8.5 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "3,400/2,720",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "107,200",
     "ahriNetCoolingCapacity": "102,000",
     "eer": "11.2",
     "ieer": "12.9 / 12.7(e)",
     "capacitySteps": "—",
     "fanMotorHp": "0.70",
     "fanMotorRpm": "1,100",
     "coilFaceArea": "20.77",
     "coilRowsFpi": "1/21",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "9.11",
     "soundRating": "88",
     "refrigerantCharge": "5.9/4.0",
     "refrigerantControl": "Thermal Expansion Valve",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "T/YSC120H3,4,W",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "fanMotorHp": "HP",
      "fanMotorRpm": "RPM",
      "coilFaceArea": "sq ft",
      "systemPower": "kW",
      "soundRating": "dB",
      "refrigerantCharge": "lbs"
     },
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency",
     "sourcePage": 31,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "capacityClass": "10 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "4,000/4,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "116,000",
     "ahriNetCoolingCapacity": "113,000",
     "eer": "11.2",
     "ieer": "12.9/12.7",
     "capacitySteps": "—",
     "fanMotorHp": "0.70",
     "fanMotorRpm": "1,100",
     "coilFaceArea": "20.77",
     "coilRowsFpi": "1/20",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "10.09",
     "soundRating": "88",
     "refrigerantCharge": "5.6/4.4",
     "refrigerantControl": "Thermal Expansion Valve",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "T/YHC036E3,4,W",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "fanMotorHp": "HP",
      "fanMotorRpm": "RPM",
      "coilFaceArea": "sq ft",
      "systemPower": "kW",
      "soundRating": "dB"
     },
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency",
     "sourcePage": 33,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "capacityClass": "3 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1,200/1,200",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "37,600",
     "ahriNetCoolingCapacity": "37,000",
     "eer": "E3,4= 12.7/15.0 EW=12.0/14.4",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "0.20",
     "fanMotorRpm": "1,075",
     "coilFaceArea": "10.96",
     "coilRowsFpi": "2/16",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "2.99",
     "soundRating": "81",
     "refrigerantCharge": "—",
     "refrigerantControl": "Thermal Expansion Valve",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "T/YHC048E3,4,W",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "fanMotorHp": "HP",
      "fanMotorRpm": "RPM",
      "coilFaceArea": "sq ft",
      "systemPower": "kW",
      "soundRating": "dB"
     },
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency",
     "sourcePage": 33,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "capacityClass": "4 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1,600/1,600",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "49,930",
     "ahriNetCoolingCapacity": "49,000",
     "eer": "14.2",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "0.40",
     "fanMotorRpm": "1,075",
     "coilFaceArea": "17.00",
     "coilRowsFpi": "3/16",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "3.67",
     "soundRating": "87",
     "refrigerantCharge": "—",
     "refrigerantControl": "Thermal Expansion Valve",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "T/YHC048F3,4,W",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "fanMotorHp": "HP",
      "fanMotorRpm": "RPM",
      "coilFaceArea": "sq ft",
      "systemPower": "kW",
      "soundRating": "dB"
     },
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency",
     "sourcePage": 33,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "capacityClass": "4 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "1,600/1,600",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "49,930",
     "ahriNetCoolingCapacity": "49,000",
     "eer": "13.2/15.0",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "0.40",
     "fanMotorRpm": "1,075",
     "coilFaceArea": "16.91",
     "coilRowsFpi": "1/23",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "3.67",
     "soundRating": "87",
     "refrigerantCharge": "—",
     "refrigerantControl": "Thermal Expansion Valve",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "T/YHC060E3,4,W",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "fanMotorHp": "HP",
      "fanMotorRpm": "RPM",
      "coilFaceArea": "sq ft",
      "systemPower": "kW",
      "soundRating": "dB"
     },
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency",
     "sourcePage": 33,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "capacityClass": "5 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "2,000/2,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "61,000",
     "ahriNetCoolingCapacity": "60,000",
     "eer": "14.2",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "0.40",
     "fanMotorRpm": "1,075",
     "coilFaceArea": "17",
     "coilRowsFpi": "3/16",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "4.67",
     "soundRating": "87",
     "refrigerantCharge": "—",
     "refrigerantControl": "Thermal Expansion Valve",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "T/YHC060F3,4,W",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "fanMotorHp": "HP",
      "fanMotorRpm": "RPM",
      "coilFaceArea": "sq ft",
      "systemPower": "kW",
      "soundRating": "dB"
     },
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency",
     "sourcePage": 33,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "capacityClass": "5 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "2,000/2,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "61,000",
     "ahriNetCoolingCapacity": "60,000",
     "eer": "12.85/15.0",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "0.40",
     "fanMotorRpm": "1,075",
     "coilFaceArea": "16.91",
     "coilRowsFpi": "1/23",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "4.67",
     "soundRating": "87",
     "refrigerantCharge": "—",
     "refrigerantControl": "Thermal Expansion Valve",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Single Compressor T/YHC072E/F3,4,W",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "fanMotorHp": "HP",
      "fanMotorRpm": "RPM",
      "coilFaceArea": "sq ft",
      "systemPower": "kW",
      "soundRating": "dB"
     },
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency",
     "sourcePage": 35,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "capacityClass": "6 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "2,400/2,100",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "72,000",
     "ahriNetCoolingCapacity": "68,000",
     "eer": "12.6",
     "ieer": "14.5",
     "capacitySteps": "—",
     "fanMotorHp": "0.7",
     "fanMotorRpm": "1100",
     "coilFaceArea": "20.77",
     "coilRowsFpi": "1/23",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "5.37",
     "soundRating": "89",
     "refrigerantCharge": "—",
     "refrigerantControl": "Thermal Expansion Valve",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Dual Compressor T/YHC074F3,4",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "fanMotorHp": "HP",
      "fanMotorRpm": "RPM",
      "coilFaceArea": "sq ft",
      "systemPower": "kW",
      "soundRating": "dB"
     },
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency",
     "sourcePage": 35,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "capacityClass": "6 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "2,400/2,100",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "73,000",
     "ahriNetCoolingCapacity": "71,000",
     "eer": "13.1",
     "ieer": "15.5(d)",
     "capacitySteps": "—",
     "fanMotorHp": "0.7",
     "fanMotorRpm": "1100",
     "coilFaceArea": "20.77",
     "coilRowsFpi": "1/20",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "5.42",
     "soundRating": "89",
     "refrigerantCharge": "—",
     "refrigerantControl": "Thermal Expansion Valve",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "T/YHC092F3,4,W",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "fanMotorHp": "HP",
      "fanMotorRpm": "RPM",
      "coilFaceArea": "sq ft",
      "systemPower": "kW",
      "soundRating": "dB"
     },
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency",
     "sourcePage": 35,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "capacityClass": "7.5 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "3,000/2,625",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "92,000",
     "ahriNetCoolingCapacity": "89,000",
     "eer": "12.6",
     "ieer": "14.5(e)",
     "capacitySteps": "—",
     "fanMotorHp": "0.75",
     "fanMotorRpm": "1100",
     "coilFaceArea": "20.77",
     "coilRowsFpi": "1/20",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "7.06",
     "soundRating": "88",
     "refrigerantCharge": "—",
     "refrigerantControl": "Thermal Expansion Valve",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "T/YHC102F3,4,W",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "fanMotorHp": "HP",
      "fanMotorRpm": "RPM",
      "coilFaceArea": "sq ft",
      "systemPower": "kW",
      "soundRating": "dB"
     },
     "sourceTable": "Table 9. General data — 8.5 to 10 tons — high efficiency",
     "sourcePage": 37,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "capacityClass": "8.5 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "3,400/2,720",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "104,000",
     "ahriNetCoolingCapacity": "99,000",
     "eer": "12.5 YHC102FW = 12.4",
     "ieer": "14.7(d) YHC102FW = 14.5",
     "capacitySteps": "—",
     "fanMotorHp": "0.75",
     "fanMotorRpm": "1,100",
     "coilFaceArea": "20.77",
     "coilRowsFpi": "1/20",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "7.92",
     "soundRating": "89",
     "refrigerantCharge": "—",
     "refrigerantControl": "Thermal Expansion Valve",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "T/YHC120F3,4,W",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "fanMotorHp": "HP",
      "fanMotorRpm": "RPM",
      "coilFaceArea": "sq ft",
      "systemPower": "kW",
      "soundRating": "dB"
     },
     "sourceTable": "Table 9. General data — 8.5 to 10 tons — high efficiency",
     "sourcePage": 37,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "capacityClass": "10 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "4,000/3,800",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "116,000",
     "ahriNetCoolingCapacity": "113,000",
     "eer": "12.4",
     "ieer": "14.7 SZVAV, 15.2",
     "capacitySteps": "—",
     "fanMotorHp": "0.75",
     "fanMotorRpm": "1,100",
     "coilFaceArea": "26.77",
     "coilRowsFpi": "1/23",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "9.11",
     "soundRating": "87",
     "refrigerantCharge": "—",
     "refrigerantControl": "Thermal Expansion Valve",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "WHJ150",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "coilFaceArea": "sq ft",
      "systemPower": "kW",
      "soundRating": "dBA"
     },
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",
     "sourcePage": 18,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf",
     "capacityClass": "12.5 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "5000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "154000",
     "ahriNetCoolingCapacity": "150000",
     "eer": "12.3",
     "ieer": "17.8",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "34.71",
     "coilRowsFpi": "3/16",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "12.20",
     "soundRating": "87",
     "refrigerantCharge": "—",
     "refrigerantControl": "TXV",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "WHJ180",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "coilFaceArea": "sq ft",
      "systemPower": "kW",
      "soundRating": "dBA"
     },
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",
     "sourcePage": 18,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf",
     "capacityClass": "15 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "6000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "182000",
     "ahriNetCoolingCapacity": "178000",
     "eer": "12.0",
     "ieer": "17.9",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "34.71",
     "coilRowsFpi": "3/16",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "14.83",
     "soundRating": "87",
     "refrigerantCharge": "—",
     "refrigerantControl": "TXV",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "WHJ240",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "coilFaceArea": "sq ft",
      "systemPower": "kW",
      "soundRating": "dBA"
     },
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",
     "sourcePage": 18,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf",
     "capacityClass": "20 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "8000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "246000",
     "ahriNetCoolingCapacity": "240000",
     "eer": "11.2",
     "ieer": "17.2",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "40.05",
     "coilRowsFpi": "3/16",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "21.43",
     "soundRating": "93",
     "refrigerantCharge": "—",
     "refrigerantControl": "TXV",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "WHJ300",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "coilFaceArea": "sq ft",
      "systemPower": "kW",
      "soundRating": "dBA"
     },
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",
     "sourcePage": 18,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf",
     "capacityClass": "25 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "10000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "272000",
     "ahriNetCoolingCapacity": "262000",
     "eer": "10.4",
     "ieer": "16.1",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "40.05",
     "coilRowsFpi": "3/16",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "25.19",
     "soundRating": "93",
     "refrigerantCharge": "—",
     "refrigerantControl": "TXV",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "DHJ150",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "systemPower": "kW"
     },
     "sourceTable": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",
     "sourcePage": 19,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf",
     "capacityClass": "12.5 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "5000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "154000",
     "ahriNetCoolingCapacity": "152000",
     "eer": "12.2",
     "ieer": "17.6",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "12.45",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "DHJ180",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "systemPower": "kW"
     },
     "sourceTable": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",
     "sourcePage": 19,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf",
     "capacityClass": "15 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "6000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "182000",
     "ahriNetCoolingCapacity": "178000",
     "eer": "11.8",
     "ieer": "17.7",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "14.83",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "DHJ240",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "systemPower": "kW"
     },
     "sourceTable": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",
     "sourcePage": 19,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf",
     "capacityClass": "20 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "8000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "246000",
     "ahriNetCoolingCapacity": "240000",
     "eer": "11.0",
     "ieer": "17.0",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "21.81",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "DHJ300",
     "unitNumberKind": "modelNumber",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "systemPower": "kW"
     },
     "sourceTable": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",
     "sourcePage": 19,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf",
     "capacityClass": "25 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "10000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "272000",
     "ahriNetCoolingCapacity": "260000",
     "eer": "10.2",
     "ieer": "15.9",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "25.49",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    }
   ],
   "electricalRows": [
    {
     "unitModelNumber": "T/YSC036G3",
     "unitRole": "packagedUnit",
     "capacityClass": "3",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "voltage": "208-230",
     "phase": "3",
     "compressor1Rla": "10.4",
     "compressor1Lra": "73",
     "fanCount": "1",
     "fanVoltage": "208-230",
     "fanPhase": "3",
     "fanFla": "1.1",
     "fanLra": "3"
    },
    {
     "unitModelNumber": "T/YSC036G4",
     "unitRole": "packagedUnit",
     "capacityClass": "3",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "voltage": "460",
     "phase": "3",
     "compressor1Rla": "5.8",
     "compressor1Lra": "45",
     "fanCount": "1",
     "fanVoltage": "460",
     "fanPhase": "3",
     "fanFla": "0.55",
     "fanLra": "1"
    },
    {
     "unitModelNumber": "T/YSC036GW",
     "unitRole": "packagedUnit",
     "capacityClass": "3",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "voltage": "575",
     "phase": "3",
     "compressor1Rla": "3.8",
     "compressor1Lra": "36.5",
     "fanCount": "1",
     "fanVoltage": "575",
     "fanPhase": "3",
     "fanFla": "0.45",
     "fanLra": "1"
    },
    {
     "unitModelNumber": "T/YSC048G3",
     "unitRole": "packagedUnit",
     "capacityClass": "4",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "voltage": "208-230",
     "phase": "3",
     "compressor1Rla": "13.7",
     "compressor1Lra": "83.1",
     "fanCount": "1",
     "fanVoltage": "208-230",
     "fanPhase": "3",
     "fanFla": "1.4",
     "fanLra": "4"
    },
    {
     "unitModelNumber": "T/YSC048G4",
     "unitRole": "packagedUnit",
     "capacityClass": "4",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "voltage": "460",
     "phase": "3",
     "compressor1Rla": "6.2",
     "compressor1Lra": "41",
     "fanCount": "1",
     "fanVoltage": "460",
     "fanPhase": "3",
     "fanFla": "0.7",
     "fanLra": "2"
    },
    {
     "unitModelNumber": "T/YSC048GW",
     "unitRole": "packagedUnit",
     "capacityClass": "4",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "voltage": "575",
     "phase": "3",
     "compressor1Rla": "4.8",
     "compressor1Lra": "33",
     "fanCount": "1",
     "fanVoltage": "575",
     "fanPhase": "3",
     "fanFla": "0.55",
     "fanLra": "1"
    },
    {
     "unitModelNumber": "T/YSC060G3",
     "unitRole": "packagedUnit",
     "capacityClass": "5",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "voltage": "208-230",
     "phase": "3",
     "compressor1Rla": "15.9",
     "compressor1Lra": "110",
     "fanCount": "1",
     "fanVoltage": "208-230",
     "fanPhase": "3",
     "fanFla": "1.4",
     "fanLra": "5"
    },
    {
     "unitModelNumber": "T/YSC060G4",
     "unitRole": "packagedUnit",
     "capacityClass": "5",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "voltage": "460",
     "phase": "3",
     "compressor1Rla": "7.1",
     "compressor1Lra": "52",
     "fanCount": "1",
     "fanVoltage": "460",
     "fanPhase": "3",
     "fanFla": "0.7",
     "fanLra": "2"
    },
    {
     "unitModelNumber": "T/YSC060GW",
     "unitRole": "packagedUnit",
     "capacityClass": "5",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "voltage": "575",
     "phase": "3",
     "compressor1Rla": "5.1",
     "compressor1Lra": "40",
     "fanCount": "1",
     "fanVoltage": "575",
     "fanPhase": "3",
     "fanFla": "0.6",
     "fanLra": "2"
    },
    {
     "unitModelNumber": "T/YSC072H3",
     "unitRole": "packagedUnit",
     "capacityClass": "6",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "voltage": "208-230",
     "phase": "3",
     "compressor1Rla": "22.4",
     "compressor1Lra": "149",
     "fanCount": "1",
     "fanVoltage": "208-230",
     "fanPhase": "3",
     "fanFla": "3.3",
     "fanLra": "1"
    },
    {
     "unitModelNumber": "T/YSC072H4",
     "unitRole": "packagedUnit",
     "capacityClass": "6",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "voltage": "460",
     "phase": "3",
     "compressor1Rla": "10.6",
     "compressor1Lra": "75",
     "fanCount": "1",
     "fanVoltage": "460",
     "fanPhase": "3",
     "fanFla": "1.5",
     "fanLra": "6"
    },
    {
     "unitModelNumber": "T/YSC072HW",
     "unitRole": "packagedUnit",
     "capacityClass": "6",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "voltage": "575",
     "phase": "3",
     "compressor1Rla": "7.7",
     "compressor1Lra": "54",
     "fanCount": "1",
     "fanVoltage": "575",
     "fanPhase": "3",
     "fanFla": "1.4",
     "fanLra": "5"
    },
    {
     "unitModelNumber": "T/YSC090H3",
     "unitRole": "packagedUnit",
     "capacityClass": "7.5",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "voltage": "208-230",
     "phase": "3",
     "compressor1Rla": "29",
     "compressor1Lra": "208",
     "fanCount": "1",
     "fanVoltage": "208-230",
     "fanPhase": "3",
     "fanFla": "3.3",
     "fanLra": "1"
    },
    {
     "unitModelNumber": "T/YSC090H4",
     "unitRole": "packagedUnit",
     "capacityClass": "7.5",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "voltage": "460",
     "phase": "3",
     "compressor1Rla": "12.2",
     "compressor1Lra": "100",
     "fanCount": "1",
     "fanVoltage": "460",
     "fanPhase": "3",
     "fanFla": "1.5",
     "fanLra": "6"
    },
    {
     "unitModelNumber": "T/YSC090HW",
     "unitRole": "packagedUnit",
     "capacityClass": "7.5",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "voltage": "575",
     "phase": "3",
     "compressor1Rla": "11",
     "compressor1Lra": "78",
     "fanCount": "1",
     "fanVoltage": "575",
     "fanPhase": "3",
     "fanFla": "1.4",
     "fanLra": "5"
    },
    {
     "unitModelNumber": "T/YSC092H3",
     "unitRole": "packagedUnit",
     "capacityClass": "7.5",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "voltage": "208-230",
     "phase": "3",
     "compressor1Rla": "14.5/14",
     "compressor1Lra": "98.0/83.1",
     "fanCount": "1",
     "fanVoltage": "208-230",
     "fanPhase": "3",
     "fanFla": "3.3",
     "fanLra": "1"
    },
    {
     "unitModelNumber": "T/YSC092H4",
     "unitRole": "packagedUnit",
     "capacityClass": "7.5",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "voltage": "460",
     "phase": "3",
     "compressor1Rla": "6.3/6.27",
     "compressor1Lra": "55.0/41.0",
     "fanCount": "1",
     "fanVoltage": "460",
     "fanPhase": "3",
     "fanFla": "1.5",
     "fanLra": "6"
    },
    {
     "unitModelNumber": "T/YSC092HW",
     "unitRole": "packagedUnit",
     "capacityClass": "7.5",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "voltage": "575",
     "phase": "3",
     "compressor1Rla": "6/4.29",
     "compressor1Lra": "41.0/33.0",
     "fanCount": "1",
     "fanVoltage": "575",
     "fanPhase": "3",
     "fanFla": "1.4",
     "fanLra": "5"
    },
    {
     "unitModelNumber": "T/YSC102H3",
     "unitRole": "packagedUnit",
     "capacityClass": "8.5",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "voltage": "208-230",
     "phase": "3",
     "compressor1Rla": "20/13.72",
     "compressor1Lra": "180/83.1",
     "fanCount": "1",
     "fanVoltage": "208-230",
     "fanPhase": "3",
     "fanFla": "3.3",
     "fanLra": "1"
    },
    {
     "unitModelNumber": "T/YSC102H4",
     "unitRole": "packagedUnit",
     "capacityClass": "8.5",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "voltage": "460",
     "phase": "3",
     "compressor1Rla": "9/6.22",
     "compressor1Lra": "68/41.0",
     "fanCount": "1",
     "fanVoltage": "460",
     "fanPhase": "3",
     "fanFla": "1.5",
     "fanLra": "6"
    },
    {
     "unitModelNumber": "T/YSC102HW",
     "unitRole": "packagedUnit",
     "capacityClass": "8.5",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "voltage": "575",
     "phase": "3",
     "compressor1Rla": "6/4.81",
     "compressor1Lra": "58/33",
     "fanCount": "1",
     "fanVoltage": "575",
     "fanPhase": "3",
     "fanFla": "1.4",
     "fanLra": "5"
    },
    {
     "unitModelNumber": "T/YSC120H3",
     "unitRole": "packagedUnit",
     "capacityClass": "10",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "voltage": "208-230",
     "phase": "3",
     "compressor1Rla": "19.6/13.1",
     "compressor1Lra": "136.0/83.1",
     "fanCount": "1",
     "fanVoltage": "208-230",
     "fanPhase": "3",
     "fanFla": "3.3",
     "fanLra": "1"
    },
    {
     "unitModelNumber": "T/YSC120H4",
     "unitRole": "packagedUnit",
     "capacityClass": "10",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "voltage": "460",
     "phase": "3",
     "compressor1Rla": "8.2/6.1",
     "compressor1Lra": "66.1/41.0",
     "fanCount": "1",
     "fanVoltage": "460",
     "fanPhase": "3",
     "fanFla": "1.5",
     "fanLra": "6"
    },
    {
     "unitModelNumber": "T/YSC120HW",
     "unitRole": "packagedUnit",
     "capacityClass": "10",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "voltage": "575",
     "phase": "3",
     "compressor1Rla": "6.6/4.4",
     "compressor1Lra": "55.3/33.0",
     "fanCount": "1",
     "fanVoltage": "575",
     "fanPhase": "3",
     "fanFla": "1.4",
     "fanLra": "5"
    },
    {
     "unitModelNumber": "T/YSC036G3",
     "unitRole": "packagedUnit",
     "capacityClass": "3",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "voltage": "208-230",
     "phase": "1",
     "motorHp": "0.75",
     "fanFla": "5.7",
     "fanLra": ""
    },
    {
     "unitModelNumber": "T/YSC036G4",
     "unitRole": "packagedUnit",
     "capacityClass": "3",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "voltage": "460",
     "phase": "1",
     "motorHp": "0.75",
     "fanFla": "1.7",
     "fanLra": ""
    },
    {
     "unitModelNumber": "T/YSC036GW",
     "unitRole": "packagedUnit",
     "capacityClass": "3",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "voltage": "575",
     "phase": "1",
     "motorHp": "0.75",
     "fanFla": "2.4",
     "fanLra": ""
    },
    {
     "unitModelNumber": "T/YSC048G3",
     "unitRole": "packagedUnit",
     "capacityClass": "4",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "voltage": "208-230",
     "phase": "1",
     "motorHp": "1",
     "fanFla": "6.9",
     "fanLra": ""
    },
    {
     "unitModelNumber": "T/YSC048G4",
     "unitRole": "packagedUnit",
     "capacityClass": "4",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "voltage": "460",
     "phase": "1",
     "motorHp": "1",
     "fanFla": "2.5",
     "fanLra": ""
    },
    {
     "unitModelNumber": "T/YSC048GW",
     "unitRole": "packagedUnit",
     "capacityClass": "4",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "voltage": "575",
     "phase": "1",
     "motorHp": "1",
     "fanFla": "2.9",
     "fanLra": ""
    },
    {
     "unitModelNumber": "T/YSC060G3",
     "unitRole": "packagedUnit",
     "capacityClass": "5",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "voltage": "208-230",
     "phase": "1",
     "motorHp": "1",
     "fanFla": "6.9",
     "fanLra": ""
    },
    {
     "unitModelNumber": "T/YSC060G4",
     "unitRole": "packagedUnit",
     "capacityClass": "5",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "voltage": "460",
     "phase": "1",
     "motorHp": "1",
     "fanFla": "2.5",
     "fanLra": ""
    },
    {
     "unitModelNumber": "T/YSC060GW",
     "unitRole": "packagedUnit",
     "capacityClass": "5",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "voltage": "575",
     "phase": "1",
     "motorHp": "1",
     "fanFla": "2.9",
     "fanLra": ""
    },
    {
     "unitModelNumber": "T/YSC072H3",
     "unitRole": "packagedUnit",
     "capacityClass": "6",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "voltage": "208-230",
     "phase": "3",
     "motorHp": "1",
     "fanFla": "3.4",
     "fanLra": ""
    },
    {
     "unitModelNumber": "T/YSC072H4",
     "unitRole": "packagedUnit",
     "capacityClass": "6",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "voltage": "460",
     "phase": "3",
     "motorHp": "1",
     "fanFla": "1.6",
     "fanLra": ""
    },
    {
     "unitModelNumber": "T/YSC072HW",
     "unitRole": "packagedUnit",
     "capacityClass": "6",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "voltage": "575",
     "phase": "3",
     "motorHp": "1",
     "fanFla": "1.7",
     "fanLra": ""
    },
    {
     "unitModelNumber": "T/YSC090H3",
     "unitRole": "packagedUnit",
     "capacityClass": "7.5",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "voltage": "208-230",
     "phase": "3",
     "motorHp": "1",
     "fanFla": "3.3",
     "fanLra": ""
    },
    {
     "unitModelNumber": "T/YSC090H4",
     "unitRole": "packagedUnit",
     "capacityClass": "7.5",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "voltage": "460",
     "phase": "3",
     "motorHp": "1",
     "fanFla": "1.6",
     "fanLra": ""
    },
    {
     "unitModelNumber": "T/YSC090HW",
     "unitRole": "packagedUnit",
     "capacityClass": "7.5",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "voltage": "575",
     "phase": "3",
     "motorHp": "1",
     "fanFla": "1.4",
     "fanLra": ""
    },
    {
     "unitModelNumber": "T/YSC092H3",
     "unitRole": "packagedUnit",
     "capacityClass": "7.5",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "voltage": "208-230",
     "phase": "3",
     "motorHp": "1",
     "fanFla": "3.3",
     "fanLra": ""
    },
    {
     "unitModelNumber": "T/YSC092H4",
     "unitRole": "packagedUnit",
     "capacityClass": "7.5",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "voltage": "460",
     "phase": "3",
     "motorHp": "1",
     "fanFla": "1.6",
     "fanLra": ""
    },
    {
     "unitModelNumber": "T/YSC092HW",
     "unitRole": "packagedUnit",
     "capacityClass": "7.5",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "voltage": "575",
     "phase": "3",
     "motorHp": "1",
     "fanFla": "1.4",
     "fanLra": "10"
    },
    {
     "unitModelNumber": "T/YSC092H3",
     "unitRole": "packagedUnit",
     "capacityClass": "7.5",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "voltage": "208-230",
     "phase": "3",
     "motorHp": "2.75",
     "fanFla": "7.3",
     "fanLra": "—"
    },
    {
     "unitModelNumber": "T/YSC092H4",
     "unitRole": "packagedUnit",
     "capacityClass": "7.5",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "voltage": "460",
     "phase": "3",
     "motorHp": "2.75",
     "fanFla": "3.6",
     "fanLra": "—"
    },
    {
     "unitModelNumber": "T/YSC092HW",
     "unitRole": "packagedUnit",
     "capacityClass": "7.5",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "voltage": "575",
     "phase": "3",
     "motorHp": "2.75",
     "fanFla": "7.5",
     "fanLra": "—"
    },
    {
     "unitModelNumber": "T/YSC102H3",
     "unitRole": "packagedUnit",
     "capacityClass": "8.5",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "voltage": "208-230",
     "phase": "3",
     "motorHp": "2",
     "fanFla": "6.3",
     "fanLra": "48"
    },
    {
     "unitModelNumber": "T/YSC102H4",
     "unitRole": "packagedUnit",
     "capacityClass": "8.5",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "voltage": "460",
     "phase": "3",
     "motorHp": "2",
     "fanFla": "3.1",
     "fanLra": "24"
    },
    {
     "unitModelNumber": "T/YSC102HW",
     "unitRole": "packagedUnit",
     "capacityClass": "8.5",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "voltage": "575",
     "phase": "3",
     "motorHp": "2",
     "fanFla": "2.5",
     "fanLra": "18.2"
    },
    {
     "unitModelNumber": "T/YSC102H3",
     "unitRole": "packagedUnit",
     "capacityClass": "8.5",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "voltage": "208-230",
     "phase": "3",
     "motorHp": "2.75",
     "fanFla": "7.3",
     "fanLra": "—"
    },
    {
     "unitModelNumber": "T/YSC102H4",
     "unitRole": "packagedUnit",
     "capacityClass": "8.5",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "voltage": "460",
     "phase": "3",
     "motorHp": "2.75",
     "fanFla": "3.6",
     "fanLra": "—"
    },
    {
     "unitModelNumber": "T/YSC102HW",
     "unitRole": "packagedUnit",
     "capacityClass": "8.5",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "voltage": "575",
     "phase": "3",
     "motorHp": "2.75",
     "fanFla": "7.5",
     "fanLra": "—"
    },
    {
     "unitModelNumber": "T/YSC120H3",
     "unitRole": "packagedUnit",
     "capacityClass": "10",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "voltage": "208-230",
     "phase": "3",
     "motorHp": "3.45",
     "fanFla": "7.5",
     "fanLra": "—"
    },
    {
     "unitModelNumber": "T/YSC120H4",
     "unitRole": "packagedUnit",
     "capacityClass": "10",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "voltage": "460",
     "phase": "3",
     "motorHp": "3.45",
     "fanFla": "3.8",
     "fanLra": "—"
    },
    {
     "unitModelNumber": "T/YSC120HW",
     "unitRole": "packagedUnit",
     "capacityClass": "10",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "voltage": "575",
     "phase": "3",
     "motorHp": "2.75",
     "fanFla": "7.5",
     "fanLra": "—"
    },
    {
     "unitModelNumber": "T/YSC036G3",
     "unitRole": "packagedUnit",
     "capacityClass": "3",
     "motorSet": "oversizedEvaporatorFan",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "voltage": "208-230",
     "phase": "1",
     "motorHp": "1.5",
     "fanFla": "8.2",
     "fanLra": "-"
    },
    {
     "unitModelNumber": "T/YSC036G4",
     "unitRole": "packagedUnit",
     "capacityClass": "3",
     "motorSet": "oversizedEvaporatorFan",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "voltage": "460",
     "phase": "1",
     "motorHp": "1.5",
     "fanFla": "4.8",
     "fanLra": "-"
    },
    {
     "unitModelNumber": "T/YSC036GW",
     "unitRole": "packagedUnit",
     "capacityClass": "3",
     "motorSet": "oversizedEvaporatorFan",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "voltage": "575",
     "phase": "1",
     "motorHp": "1.5",
     "fanFla": "3.5",
     "fanLra": "-"
    },
    {
     "unitModelNumber": "T/YSC048G3",
     "unitRole": "packagedUnit",
     "capacityClass": "4",
     "motorSet": "oversizedEvaporatorFan",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "voltage": "208-230",
     "phase": "1",
     "motorHp": "1.5",
     "fanFla": "8.2",
     "fanLra": "-"
    },
    {
     "unitModelNumber": "T/YSC048G4",
     "unitRole": "packagedUnit",
     "capacityClass": "4",
     "motorSet": "oversizedEvaporatorFan",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "voltage": "460",
     "phase": "1",
     "motorHp": "1.5",
     "fanFla": "4.8",
     "fanLra": "-"
    },
    {
     "unitModelNumber": "T/YSC048GW",
     "unitRole": "packagedUnit",
     "capacityClass": "4",
     "motorSet": "oversizedEvaporatorFan",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "voltage": "575",
     "phase": "1",
     "motorHp": "1.5",
     "fanFla": "3.5",
     "fanLra": "-"
    },
    {
     "unitModelNumber": "T/YSC060G3",
     "unitRole": "packagedUnit",
     "capacityClass": "5",
     "motorSet": "oversizedEvaporatorFan",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "voltage": "208-230",
     "phase": "1",
     "motorHp": "1.5",
     "fanFla": "8.2",
     "fanLra": "-"
    },
    {
     "unitModelNumber": "T/YSC060G4",
     "unitRole": "packagedUnit",
     "capacityClass": "5",
     "motorSet": "oversizedEvaporatorFan",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "voltage": "460",
     "phase": "1",
     "motorHp": "1.5",
     "fanFla": "4.8",
     "fanLra": "-"
    },
    {
     "unitModelNumber": "T/YSC060GW",
     "unitRole": "packagedUnit",
     "capacityClass": "5",
     "motorSet": "oversizedEvaporatorFan",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "voltage": "575",
     "phase": "1",
     "motorHp": "1.5",
     "fanFla": "3.5",
     "fanLra": "-"
    },
    {
     "unitModelNumber": "T/YSC072H3",
     "unitRole": "packagedUnit",
     "capacityClass": "6",
     "motorSet": "oversizedEvaporatorFan",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "voltage": "208-230",
     "phase": "3",
     "motorHp": "2",
     "fanFla": "6.3",
     "fanLra": "48.0"
    },
    {
     "unitModelNumber": "T/YSC072H4",
     "unitRole": "packagedUnit",
     "capacityClass": "6",
     "motorSet": "oversizedEvaporatorFan",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "voltage": "460",
     "phase": "3",
     "motorHp": "2",
     "fanFla": "3.1",
     "fanLra": "24.0"
    },
    {
     "unitModelNumber": "T/YSC072HW",
     "unitRole": "packagedUnit",
     "capacityClass": "6",
     "motorSet": "oversizedEvaporatorFan",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "voltage": "575",
     "phase": "3",
     "motorHp": "2",
     "fanFla": "2.5",
     "fanLra": "18.2"
    },
    {
     "unitModelNumber": "T/YSC090H3",
     "unitRole": "packagedUnit",
     "capacityClass": "7.5",
     "motorSet": "oversizedEvaporatorFan",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "voltage": "208-230",
     "phase": "3",
     "motorHp": "3",
     "fanFla": "9.4",
     "fanLra": "52.4"
    },
    {
     "unitModelNumber": "T/YSC090H4",
     "unitRole": "packagedUnit",
     "capacityClass": "7.5",
     "motorSet": "oversizedEvaporatorFan",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "voltage": "460",
     "phase": "3",
     "motorHp": "3",
     "fanFla": "4.6",
     "fanLra": "26.3"
    },
    {
     "unitModelNumber": "T/YSC090HW",
     "unitRole": "packagedUnit",
     "capacityClass": "7.5",
     "motorSet": "oversizedEvaporatorFan",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "voltage": "575",
     "phase": "3",
     "motorHp": "3",
     "fanFla": "3.4",
     "fanLra": "29.4"
    },
    {
     "unitModelNumber": "T/YSC092H3",
     "unitRole": "packagedUnit",
     "capacityClass": "7.5",
     "motorSet": "oversizedEvaporatorFan",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "voltage": "208-230",
     "phase": "3",
     "motorHp": "3",
     "fanFla": "9.4",
     "fanLra": "83.0"
    },
    {
     "unitModelNumber": "T/YSC092H4",
     "unitRole": "packagedUnit",
     "capacityClass": "7.5",
     "motorSet": "oversizedEvaporatorFan",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "voltage": "460",
     "phase": "3",
     "motorHp": "3",
     "fanFla": "4.6",
     "fanLra": "42.0"
    },
    {
     "unitModelNumber": "T/YSC092HW",
     "unitRole": "packagedUnit",
     "capacityClass": "7.5",
     "motorSet": "oversizedEvaporatorFan",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "voltage": "575",
     "phase": "3",
     "motorHp": "3",
     "fanFla": "3.4",
     "fanLra": "31.0"
    },
    {
     "unitModelNumber": "T/YSC102H3",
     "unitRole": "packagedUnit",
     "capacityClass": "8.5",
     "motorSet": "oversizedEvaporatorFan",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "voltage": "208-230",
     "phase": "3",
     "motorHp": "3",
     "fanFla": "9.4",
     "fanLra": "83.0"
    },
    {
     "unitModelNumber": "T/YSC102H4",
     "unitRole": "packagedUnit",
     "capacityClass": "8.5",
     "motorSet": "oversizedEvaporatorFan",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "voltage": "460",
     "phase": "3",
     "motorHp": "3",
     "fanFla": "4.6",
     "fanLra": "42.0"
    },
    {
     "unitModelNumber": "T/YSC102HW",
     "unitRole": "packagedUnit",
     "capacityClass": "8.5",
     "motorSet": "oversizedEvaporatorFan",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "voltage": "575",
     "phase": "3",
     "motorHp": "3",
     "fanFla": "3.4",
     "fanLra": "31.0"
    },
    {
     "unitModelNumber": "T/YHC036E3",
     "unitRole": "packagedUnit",
     "capacityClass": "3",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "voltage": "208-230",
     "phase": "3",
     "compressor1Rla": "10.4",
     "compressor1Lra": "73",
     "fanCount": "1",
     "fanVoltage": "208-230",
     "fanPhase": "1",
     "fanFla": "1.5",
     "fanLra": "2.4"
    },
    {
     "unitModelNumber": "T/YHC036E4",
     "unitRole": "packagedUnit",
     "capacityClass": "3",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "voltage": "460",
     "phase": "3",
     "compressor1Rla": "5.8",
     "compressor1Lra": "38",
     "fanCount": "1",
     "fanVoltage": "460",
     "fanPhase": "1",
     "fanFla": "0.6",
     "fanLra": "1.3"
    },
    {
     "unitModelNumber": "T/YHC036EW",
     "unitRole": "packagedUnit",
     "capacityClass": "3",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "voltage": "575",
     "phase": "3",
     "compressor1Rla": "3.8",
     "compressor1Lra": "36.5",
     "fanCount": "1",
     "fanVoltage": "575",
     "fanPhase": "1",
     "fanFla": "0.8",
     "fanLra": "2"
    },
    {
     "unitModelNumber": "T/YHC048E F3 _",
     "unitRole": "packagedUnit",
     "capacityClass": "4",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "voltage": "208-230",
     "phase": "3",
     "compressor1Rla": "13.7",
     "compressor1Lra": "83.1",
     "fanCount": "1",
     "fanVoltage": "208-230",
     "fanPhase": "1",
     "fanFla": "2.5",
     "fanLra": "6.6"
    },
    {
     "unitModelNumber": "T/YHC048E F4 _",
     "unitRole": "packagedUnit",
     "capacityClass": "4",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "voltage": "460",
     "phase": "3",
     "compressor1Rla": "6.2",
     "compressor1Lra": "41",
     "fanCount": "1",
     "fanVoltage": "460",
     "fanPhase": "1",
     "fanFla": "1",
     "fanLra": "2.8"
    },
    {
     "unitModelNumber": "YHC048FW",
     "unitRole": "packagedUnit",
     "capacityClass": "4",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "voltage": "575",
     "phase": "3",
     "compressor1Rla": "4.8",
     "compressor1Lra": "33",
     "fanCount": "1",
     "fanVoltage": "575",
     "fanPhase": "1",
     "fanFla": "0.8",
     "fanLra": "2"
    },
    {
     "unitModelNumber": "T/YHC060E F3 _",
     "unitRole": "packagedUnit",
     "capacityClass": "5",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "voltage": "208-230",
     "phase": "3",
     "compressor1Rla": "15.9",
     "compressor1Lra": "110",
     "fanCount": "1",
     "fanVoltage": "208-230",
     "fanPhase": "1",
     "fanFla": "2.5",
     "fanLra": "6.6"
    },
    {
     "unitModelNumber": "T/YHC060E F4 _",
     "unitRole": "packagedUnit",
     "capacityClass": "5",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "voltage": "460",
     "phase": "3",
     "compressor1Rla": "7.1",
     "compressor1Lra": "52",
     "fanCount": "1",
     "fanVoltage": "460",
     "fanPhase": "1",
     "fanFla": "1",
     "fanLra": "2.8"
    },
    {
     "unitModelNumber": "YHC060FW",
     "unitRole": "packagedUnit",
     "capacityClass": "5",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "voltage": "575",
     "phase": "3",
     "compressor1Rla": "5.1",
     "compressor1Lra": "40",
     "fanCount": "1",
     "fanVoltage": "575",
     "fanPhase": "1",
     "fanFla": "0.8",
     "fanLra": "2"
    },
    {
     "unitModelNumber": "T/YHC072E/F3",
     "unitRole": "packagedUnit",
     "capacityClass": "6",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "voltage": "208-230",
     "phase": "3",
     "compressor1Rla": "19.2",
     "compressor1Lra": "136",
     "fanCount": "1",
     "fanVoltage": "208-230",
     "fanPhase": "1",
     "fanFla": "3.3",
     "fanLra": "9.5"
    },
    {
     "unitModelNumber": "T/YHC072E/F4",
     "unitRole": "packagedUnit",
     "capacityClass": "6",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "voltage": "460",
     "phase": "3",
     "compressor1Rla": "8.7",
     "compressor1Lra": "66",
     "fanCount": "1",
     "fanVoltage": "460",
     "fanPhase": "1",
     "fanFla": "1.8",
     "fanLra": "5.5"
    },
    {
     "unitModelNumber": "YHC072E/FW",
     "unitRole": "packagedUnit",
     "capacityClass": "6",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "voltage": "575",
     "phase": "3",
     "compressor1Rla": "6.9",
     "compressor1Lra": "55",
     "fanCount": "1",
     "fanVoltage": "575",
     "fanPhase": "1",
     "fanFla": "2.4",
     "fanLra": "6.2"
    },
    {
     "unitModelNumber": "T/YHC074F3",
     "unitRole": "packagedUnit",
     "capacityClass": "6",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "voltage": "208-230",
     "phase": "3",
     "compressor1Rla": "14.6/7.1",
     "compressor1Lra": "83.0/55.0",
     "fanCount": "1",
     "fanVoltage": "208-230",
     "fanPhase": "1",
     "fanFla": "3.5",
     "fanLra": "10.9"
    },
    {
     "unitModelNumber": "T/YHC074F4",
     "unitRole": "packagedUnit",
     "capacityClass": "6",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "voltage": "460",
     "phase": "3",
     "compressor1Rla": "6.8/3.5",
     "compressor1Lra": "41.0/28.0",
     "fanCount": "1",
     "fanVoltage": "460",
     "fanPhase": "1",
     "fanFla": "2.4",
     "fanLra": "6.6"
    },
    {
     "unitModelNumber": "T/YHC092F3",
     "unitRole": "packagedUnit",
     "capacityClass": "7.5",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "voltage": "208-230",
     "phase": "3",
     "compressor1Rla": "15.9/10.0",
     "compressor1Lra": "110.0/71.0",
     "fanCount": "1",
     "fanVoltage": "208-230",
     "fanPhase": "1",
     "fanFla": "4",
     "fanLra": "9.3"
    },
    {
     "unitModelNumber": "T/YHC092F4",
     "unitRole": "packagedUnit",
     "capacityClass": "7.5",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "voltage": "460",
     "phase": "3",
     "compressor1Rla": "7.1/4.7",
     "compressor1Lra": "52.0/38.0",
     "fanCount": "1",
     "fanVoltage": "460",
     "fanPhase": "1",
     "fanFla": "2.8",
     "fanLra": "6.2"
    },
    {
     "unitModelNumber": "YHC092FW",
     "unitRole": "packagedUnit",
     "capacityClass": "7.5",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "voltage": "575",
     "phase": "3",
     "compressor1Rla": "5.1/3.7",
     "compressor1Lra": "40.0/28.0",
     "fanCount": "1",
     "fanVoltage": "575",
     "fanPhase": "1",
     "fanFla": "2.4",
     "fanLra": "6.2"
    },
    {
     "unitModelNumber": "T/YHC102F3",
     "unitRole": "packagedUnit",
     "capacityClass": "8.5",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "voltage": "208-230",
     "phase": "3",
     "compressor1Rla": "15.6/10.0",
     "compressor1Lra": "110.0/71.0",
     "fanCount": "1",
     "fanVoltage": "208-230",
     "fanPhase": "1",
     "fanFla": "4",
     "fanLra": "9.3"
    },
    {
     "unitModelNumber": "T/YHC102F4",
     "unitRole": "packagedUnit",
     "capacityClass": "8.5",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "voltage": "460",
     "phase": "3",
     "compressor1Rla": "7.8/4.7",
     "compressor1Lra": "52.0/38.0",
     "fanCount": "1",
     "fanVoltage": "460",
     "fanPhase": "1",
     "fanFla": "2.8",
     "fanLra": "6.2"
    },
    {
     "unitModelNumber": "YHC102FW",
     "unitRole": "packagedUnit",
     "capacityClass": "8.5",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "voltage": "575",
     "phase": "3",
     "compressor1Rla": "5.8/3.7",
     "compressor1Lra": "39.0/28.0",
     "fanCount": "1",
     "fanVoltage": "575",
     "fanPhase": "1",
     "fanFla": "2.4",
     "fanLra": "6.2"
    },
    {
     "unitModelNumber": "T/YHC120F3",
     "unitRole": "packagedUnit",
     "capacityClass": "10",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "voltage": "208-230",
     "phase": "3",
     "compressor1Rla": "19.6/13.2",
     "compressor1Lra": "136.0/88.0",
     "fanCount": "1",
     "fanVoltage": "208-230",
     "fanPhase": "3",
     "fanFla": "2.7",
     "fanLra": "9.8"
    },
    {
     "unitModelNumber": "T/YHC120F4",
     "unitRole": "packagedUnit",
     "capacityClass": "10",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "voltage": "460",
     "phase": "3",
     "compressor1Rla": "8.2/6.0",
     "compressor1Lra": "66.0/44.0",
     "fanCount": "1",
     "fanVoltage": "460",
     "fanPhase": "3",
     "fanFla": "1.5",
     "fanLra": "4.8"
    },
    {
     "unitModelNumber": "YHC120FW",
     "unitRole": "packagedUnit",
     "capacityClass": "10",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "voltage": "575",
     "phase": "3",
     "compressor1Rla": "6.6/4.2",
     "compressor1Lra": "55.0/30.0",
     "fanCount": "1",
     "fanVoltage": "575",
     "fanPhase": "3",
     "fanFla": "1.4",
     "fanLra": "4.8"
    },
    {
     "unitModelNumber": "T/YHC072*3",
     "unitRole": "packagedUnit",
     "capacityClass": "6",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "voltage": "208-230",
     "phase": "3",
     "motorHp": "1",
     "fanFla": "3.4",
     "fanLra": "24.5"
    },
    {
     "unitModelNumber": "T/YHC072*4",
     "unitRole": "packagedUnit",
     "capacityClass": "6",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "voltage": "460",
     "phase": "3",
     "motorHp": "1",
     "fanFla": "1.6",
     "fanLra": "12.3"
    },
    {
     "unitModelNumber": "YHC072*W",
     "unitRole": "packagedUnit",
     "capacityClass": "6",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "voltage": "575",
     "phase": "3",
     "motorHp": "1.5",
     "fanFla": "1.7",
     "fanLra": "—"
    },
    {
     "unitModelNumber": "T/YHC074F3",
     "unitRole": "packagedUnit",
     "capacityClass": "6",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "voltage": "208-230",
     "phase": "3",
     "motorHp": "2.75",
     "fanFla": "7.3",
     "fanLra": "—"
    },
    {
     "unitModelNumber": "T/YHC074F4",
     "unitRole": "packagedUnit",
     "capacityClass": "6",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "voltage": "460",
     "phase": "3",
     "motorHp": "2.75",
     "fanFla": "3.6",
     "fanLra": "—"
    },
    {
     "unitModelNumber": "T/YHC092F3",
     "unitRole": "packagedUnit",
     "capacityClass": "7.5",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "voltage": "208-230",
     "phase": "3",
     "motorHp": "2.75",
     "fanFla": "7.3",
     "fanLra": "—"
    },
    {
     "unitModelNumber": "T/YHC092F4",
     "unitRole": "packagedUnit",
     "capacityClass": "7.5",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "voltage": "460",
     "phase": "3",
     "motorHp": "2.75",
     "fanFla": "3.6",
     "fanLra": "—"
    },
    {
     "unitModelNumber": "YHC092FW",
     "unitRole": "packagedUnit",
     "capacityClass": "7.5",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "voltage": "575",
     "phase": "3",
     "motorHp": "2.75",
     "fanFla": "7.5",
     "fanLra": "—"
    },
    {
     "unitModelNumber": "T/YHC102F3",
     "unitRole": "packagedUnit",
     "capacityClass": "8.5",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "voltage": "208-230",
     "phase": "3",
     "motorHp": "2.75",
     "fanFla": "7.3",
     "fanLra": "—"
    },
    {
     "unitModelNumber": "T/YHC102F4",
     "unitRole": "packagedUnit",
     "capacityClass": "8.5",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "voltage": "460",
     "phase": "3",
     "motorHp": "2.75",
     "fanFla": "3.6",
     "fanLra": "—"
    },
    {
     "unitModelNumber": "YHC102FW",
     "unitRole": "packagedUnit",
     "capacityClass": "8.5",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "voltage": "575",
     "phase": "3",
     "motorHp": "2.75",
     "fanFla": "7.5",
     "fanLra": "—"
    },
    {
     "unitModelNumber": "T/YHC120F3",
     "unitRole": "packagedUnit",
     "capacityClass": "10",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "voltage": "208-230",
     "phase": "3",
     "motorHp": "2.75",
     "fanFla": "7.3",
     "fanLra": "—"
    },
    {
     "unitModelNumber": "T/YHC120F4",
     "unitRole": "packagedUnit",
     "capacityClass": "10",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "voltage": "460",
     "phase": "3",
     "motorHp": "2.75",
     "fanFla": "3.6",
     "fanLra": "—"
    },
    {
     "unitModelNumber": "YHC120FW",
     "unitRole": "packagedUnit",
     "capacityClass": "10",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "voltage": "575",
     "phase": "3",
     "motorHp": "2.75",
     "fanFla": "7.5",
     "fanLra": "—"
    },
    {
     "unitModelNumber": "T/YHC072*3",
     "unitRole": "packagedUnit",
     "capacityClass": "6",
     "motorSet": "oversizedEvaporatorFan",
     "sourceTable": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 203,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct  p203",
     "voltage": "208-230",
     "phase": "3",
     "motorHp": "2",
     "fanFla": "6.3",
     "fanLra": "48.0"
    },
    {
     "unitModelNumber": "T/YHC072*4",
     "unitRole": "packagedUnit",
     "capacityClass": "6",
     "motorSet": "oversizedEvaporatorFan",
     "sourceTable": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 203,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct  p203",
     "voltage": "460",
     "phase": "3",
     "motorHp": "2",
     "fanFla": "3.1",
     "fanLra": "24.0"
    },
    {
     "unitModelNumber": "YHC072*W",
     "unitRole": "packagedUnit",
     "capacityClass": "6",
     "motorSet": "oversizedEvaporatorFan",
     "sourceTable": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 203,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf",
     "source": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct  p203",
     "voltage": "575",
     "phase": "3",
     "motorHp": "2",
     "fanFla": "2.5",
     "fanLra": "18.2"
    },
    {
     "unitModelNumber": "W/DHJ150A3",
     "unitRole": "packagedUnit",
     "capacityClass": "12.5",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf",
     "source": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "voltage": "208/230",
     "phase": "3",
     "compressor1Rla": "28.4/14.1",
     "compressor1Lra": "191.0/83.1",
     "fanCount": "2",
     "fanVoltage": "208/230",
     "fanPhase": "3",
     "fanFla": "2.2",
     "fanLra": "7.3"
    },
    {
     "unitModelNumber": "W/DHJ150A4",
     "unitRole": "packagedUnit",
     "capacityClass": "12.5",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf",
     "source": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "voltage": "460",
     "phase": "3",
     "compressor1Rla": "14.6/6.5",
     "compressor1Lra": "100/41",
     "fanCount": "2",
     "fanVoltage": "460",
     "fanPhase": "3",
     "fanFla": "1.3",
     "fanLra": "4.2"
    },
    {
     "unitModelNumber": "W/DHJ150AW",
     "unitRole": "packagedUnit",
     "capacityClass": "12.5",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf",
     "source": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "voltage": "575",
     "phase": "3",
     "compressor1Rla": "11.9/5.4",
     "compressor1Lra": "78/33",
     "fanCount": "2",
     "fanVoltage": "575",
     "fanPhase": "3",
     "fanFla": "1.1",
     "fanLra": "3.6"
    },
    {
     "unitModelNumber": "W/DHJ180A3",
     "unitRole": "packagedUnit",
     "capacityClass": "15",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf",
     "source": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "voltage": "208/230",
     "phase": "3",
     "compressor1Rla": "30.9/16.4",
     "compressor1Lra": "240/110",
     "fanCount": "2",
     "fanVoltage": "208/230",
     "fanPhase": "3",
     "fanFla": "2.2",
     "fanLra": "7.3"
    },
    {
     "unitModelNumber": "W/DHJ180A4",
     "unitRole": "packagedUnit",
     "capacityClass": "15",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf",
     "source": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "voltage": "460",
     "phase": "3",
     "compressor1Rla": "16.7/8.2",
     "compressor1Lra": "130/52",
     "fanCount": "2",
     "fanVoltage": "460",
     "fanPhase": "3",
     "fanFla": "1.3",
     "fanLra": "4.2"
    },
    {
     "unitModelNumber": "W/DHJ180AW",
     "unitRole": "packagedUnit",
     "capacityClass": "15",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf",
     "source": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "voltage": "575",
     "phase": "3",
     "compressor1Rla": "12.8/6.6",
     "compressor1Lra": "93.7/38.9",
     "fanCount": "2",
     "fanVoltage": "575",
     "fanPhase": "3",
     "fanFla": "1.1",
     "fanLra": "3.6"
    },
    {
     "unitModelNumber": "W/DHJ240A3",
     "unitRole": "packagedUnit",
     "capacityClass": "20",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf",
     "source": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "voltage": "208/230",
     "phase": "3",
     "compressor1Rla": "43.1/26.1",
     "compressor1Lra": "270/167",
     "fanCount": "2",
     "fanVoltage": "208/230",
     "fanPhase": "3",
     "fanFla": "4.8 1",
     "fanLra": "9.4"
    },
    {
     "unitModelNumber": "W/DHJ240A4",
     "unitRole": "packagedUnit",
     "capacityClass": "20",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf",
     "source": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "voltage": "460",
     "phase": "3",
     "compressor1Rla": "21.3/12.2",
     "compressor1Lra": "147/84",
     "fanCount": "2",
     "fanVoltage": "460",
     "fanPhase": "3",
     "fanFla": "2.5 1",
     "fanLra": "0.1"
    },
    {
     "unitModelNumber": "W/DHJ240AW",
     "unitRole": "packagedUnit",
     "capacityClass": "20",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf",
     "source": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "voltage": "575",
     "phase": "3",
     "compressor1Rla": "21.3/9.6",
     "compressor1Lra": "109/60",
     "fanCount": "2",
     "fanVoltage": "575",
     "fanPhase": "3",
     "fanFla": "1.9",
     "fanLra": "8.0"
    },
    {
     "unitModelNumber": "W/DHJ300A3",
     "unitRole": "packagedUnit",
     "capacityClass": "25",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf",
     "source": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "voltage": "208/230",
     "phase": "3",
     "compressor1Rla": "49.5/29.6",
     "compressor1Lra": "335.5/223.0",
     "fanCount": "2",
     "fanVoltage": "208/230",
     "fanPhase": "3",
     "fanFla": "4.8 1",
     "fanLra": "9.4"
    },
    {
     "unitModelNumber": "W/DHJ300A4",
     "unitRole": "packagedUnit",
     "capacityClass": "25",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf",
     "source": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "voltage": "460",
     "phase": "3",
     "compressor1Rla": "23.9/14.4",
     "compressor1Lra": "141/100",
     "fanCount": "2",
     "fanVoltage": "460",
     "fanPhase": "3",
     "fanFla": "2.5 1",
     "fanLra": "0.1"
    },
    {
     "unitModelNumber": "W/DHJ300AW",
     "unitRole": "packagedUnit",
     "capacityClass": "25",
     "motorSet": "compressorAndCondenserFan",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf",
     "source": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "voltage": "575",
     "phase": "3",
     "compressor1Rla": "19.8/10.8",
     "compressor1Lra": "109/70",
     "fanCount": "2",
     "fanVoltage": "575",
     "fanPhase": "3",
     "fanFla": "1.9",
     "fanLra": "8.0"
    },
    {
     "unitModelNumber": "W/DHJ150A3",
     "unitRole": "packagedUnit",
     "capacityClass": "12.5",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf",
     "source": "Table 50. Electrical characteristics - indoor fan motor p65",
     "voltage": "208/230",
     "phase": "3",
     "motorHp": "3",
     "fanFla": "8.8",
     "fanLra": "-"
    },
    {
     "unitModelNumber": "W/DHJ150A4",
     "unitRole": "packagedUnit",
     "capacityClass": "12.5",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf",
     "source": "Table 50. Electrical characteristics - indoor fan motor p65",
     "voltage": "460",
     "phase": "3",
     "motorHp": "3",
     "fanFla": "4.6",
     "fanLra": "-"
    },
    {
     "unitModelNumber": "W/DHJ150AW",
     "unitRole": "packagedUnit",
     "capacityClass": "12.5",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf",
     "source": "Table 50. Electrical characteristics - indoor fan motor p65",
     "voltage": "575",
     "phase": "3",
     "motorHp": "3",
     "fanFla": "3.2",
     "fanLra": "-"
    },
    {
     "unitModelNumber": "W/DHJ180A3",
     "unitRole": "packagedUnit",
     "capacityClass": "15",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf",
     "source": "Table 50. Electrical characteristics - indoor fan motor p65",
     "voltage": "208/230",
     "phase": "3",
     "motorHp": "3",
     "fanFla": "8.8",
     "fanLra": "-"
    },
    {
     "unitModelNumber": "W/DHJ180A4",
     "unitRole": "packagedUnit",
     "capacityClass": "15",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf",
     "source": "Table 50. Electrical characteristics - indoor fan motor p65",
     "voltage": "460",
     "phase": "3",
     "motorHp": "3",
     "fanFla": "4.6",
     "fanLra": "-"
    },
    {
     "unitModelNumber": "W/DHJ180AW",
     "unitRole": "packagedUnit",
     "capacityClass": "15",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf",
     "source": "Table 50. Electrical characteristics - indoor fan motor p65",
     "voltage": "575",
     "phase": "3",
     "motorHp": "3",
     "fanFla": "3.2",
     "fanLra": "-"
    },
    {
     "unitModelNumber": "W/DHJ240A3",
     "unitRole": "packagedUnit",
     "capacityClass": "20",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf",
     "source": "Table 50. Electrical characteristics - indoor fan motor p65",
     "voltage": "208/230",
     "phase": "3",
     "motorHp": "3",
     "fanFla": "8.8",
     "fanLra": "-"
    },
    {
     "unitModelNumber": "W/DHJ240A4",
     "unitRole": "packagedUnit",
     "capacityClass": "20",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf",
     "source": "Table 50. Electrical characteristics - indoor fan motor p65",
     "voltage": "460",
     "phase": "3",
     "motorHp": "3",
     "fanFla": "4.6",
     "fanLra": "-"
    },
    {
     "unitModelNumber": "W/DHJ240AW",
     "unitRole": "packagedUnit",
     "capacityClass": "20",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf",
     "source": "Table 50. Electrical characteristics - indoor fan motor p65",
     "voltage": "575",
     "phase": "3",
     "motorHp": "3",
     "fanFla": "3.2",
     "fanLra": "-"
    },
    {
     "unitModelNumber": "W/DHJ300A3",
     "unitRole": "packagedUnit",
     "capacityClass": "25",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf",
     "source": "Table 50. Electrical characteristics - indoor fan motor p65",
     "voltage": "208/230",
     "phase": "3",
     "motorHp": "3",
     "fanFla": "8.8",
     "fanLra": "-"
    },
    {
     "unitModelNumber": "W/DHJ300A4",
     "unitRole": "packagedUnit",
     "capacityClass": "25",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf",
     "source": "Table 50. Electrical characteristics - indoor fan motor p65",
     "voltage": "460",
     "phase": "3",
     "motorHp": "3",
     "fanFla": "4.6",
     "fanLra": "-"
    },
    {
     "unitModelNumber": "W/DHJ300AW",
     "unitRole": "packagedUnit",
     "capacityClass": "25",
     "motorSet": "standardEvaporatorFan",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf",
     "source": "Table 50. Electrical characteristics - indoor fan motor p65",
     "voltage": "575",
     "phase": "3",
     "motorHp": "3",
     "fanFla": "3.2",
     "fanLra": "-"
    },
    {
     "unitModelNumber": "DHJ240A3SB",
     "unitRole": "packagedUnit",
     "capacityClass": "20",
     "motorSet": "oversizedEvaporatorFan",
     "sourceTable": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf",
     "source": "Table 51. Electrical characteristics - oversized indoor fan motor p65",
     "voltage": "208/230",
     "phase": "3",
     "motorHp": "5",
     "fanFla": "11.0",
     "fanLra": "-"
    },
    {
     "unitModelNumber": "DHJ240A4SB",
     "unitRole": "packagedUnit",
     "capacityClass": "20",
     "motorSet": "oversizedEvaporatorFan",
     "sourceTable": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf",
     "source": "Table 51. Electrical characteristics - oversized indoor fan motor p65",
     "voltage": "460",
     "phase": "3",
     "motorHp": "5",
     "fanFla": "5.5",
     "fanLra": "-"
    },
    {
     "unitModelNumber": "DHJ240AWSB",
     "unitRole": "packagedUnit",
     "capacityClass": "20",
     "motorSet": "oversizedEvaporatorFan",
     "sourceTable": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf",
     "source": "Table 51. Electrical characteristics - oversized indoor fan motor p65",
     "voltage": "575",
     "phase": "3",
     "motorHp": "5",
     "fanFla": "3.9",
     "fanLra": "-"
    },
    {
     "unitModelNumber": "W/DHJ300A3",
     "unitRole": "packagedUnit",
     "capacityClass": "25",
     "motorSet": "oversizedEvaporatorFan",
     "sourceTable": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf",
     "source": "Table 51. Electrical characteristics - oversized indoor fan motor p65",
     "voltage": "208/230",
     "phase": "3",
     "motorHp": "5",
     "fanFla": "11.0",
     "fanLra": "-"
    },
    {
     "unitModelNumber": "W/DHJ300A4",
     "unitRole": "packagedUnit",
     "capacityClass": "25",
     "motorSet": "oversizedEvaporatorFan",
     "sourceTable": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf",
     "source": "Table 51. Electrical characteristics - oversized indoor fan motor p65",
     "voltage": "460",
     "phase": "3",
     "motorHp": "5",
     "fanFla": "5.5",
     "fanLra": "-"
    },
    {
     "unitModelNumber": "W/DHJ300AW",
     "unitRole": "packagedUnit",
     "capacityClass": "25",
     "motorSet": "oversizedEvaporatorFan",
     "sourceTable": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf",
     "source": "Table 51. Electrical characteristics - oversized indoor fan motor p65",
     "voltage": "575",
     "phase": "3",
     "motorHp": "5",
     "fanFla": "3.9",
     "fanLra": "-"
    }
   ],
   "simulatorInputs": [
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "3 Tons",
     "unit": "",
     "condition": "형번 T/YSC036G3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC036G3,4,W",
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1,200/1,200",
     "unit": "CFM",
     "condition": "형번 T/YSC036G3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC036G3,4,W",
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "37,000",
     "unit": "Btu/h",
     "condition": "형번 T/YSC036G3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC036G3,4,W",
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "36,000",
     "unit": "Btu/h",
     "condition": "형번 T/YSC036G3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC036G3,4,W",
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "12.0/14.0",
     "unit": "",
     "condition": "형번 T/YSC036G3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC036G3,4,W",
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "0.25",
     "unit": "HP",
     "condition": "형번 T/YSC036G3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC036G3,4,W",
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1,100",
     "unit": "RPM",
     "condition": "형번 T/YSC036G3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC036G3,4,W",
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "10.50",
     "unit": "sq ft",
     "condition": "형번 T/YSC036G3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC036G3,4,W",
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1/23",
     "unit": "",
     "condition": "형번 T/YSC036G3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC036G3,4,W",
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "3.00",
     "unit": "kW",
     "condition": "형번 T/YSC036G3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC036G3,4,W",
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
    },
    {
     "name": "soundRating",
     "fieldId": "soundRating",
     "label": "소음 정격",
     "value": "79",
     "unit": "dB",
     "condition": "형번 T/YSC036G3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC036G3,4,W",
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
    },
    {
     "name": "refrigerantCharge",
     "fieldId": "refrigerantCharge",
     "label": "냉매 충전량",
     "value": "3.2",
     "unit": "lbs",
     "condition": "형번 T/YSC036G3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC036G3,4,W",
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "Thermal Expansion Valve",
     "unit": "",
     "condition": "형번 T/YSC036G3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC036G3,4,W",
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "4 Tons",
     "unit": "",
     "condition": "형번 T/YSC048G3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC048G3,4,W",
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1,600/1,600",
     "unit": "CFM",
     "condition": "형번 T/YSC048G3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC048G3,4,W",
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "49,000",
     "unit": "Btu/h",
     "condition": "형번 T/YSC048G3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC048G3,4,W",
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "48,000",
     "unit": "Btu/h",
     "condition": "형번 T/YSC048G3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC048G3,4,W",
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "12.0/14.0",
     "unit": "",
     "condition": "형번 T/YSC048G3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC048G3,4,W",
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "0.33",
     "unit": "HP",
     "condition": "형번 T/YSC048G3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC048G3,4,W",
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1,100",
     "unit": "RPM",
     "condition": "형번 T/YSC048G3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC048G3,4,W",
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "10.50",
     "unit": "sq ft",
     "condition": "형번 T/YSC048G3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC048G3,4,W",
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1/23",
     "unit": "",
     "condition": "형번 T/YSC048G3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC048G3,4,W",
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "4.00",
     "unit": "kW",
     "condition": "형번 T/YSC048G3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC048G3,4,W",
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
    },
    {
     "name": "soundRating",
     "fieldId": "soundRating",
     "label": "소음 정격",
     "value": "80",
     "unit": "dB",
     "condition": "형번 T/YSC048G3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC048G3,4,W",
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
    },
    {
     "name": "refrigerantCharge",
     "fieldId": "refrigerantCharge",
     "label": "냉매 충전량",
     "value": "3.5",
     "unit": "lbs",
     "condition": "형번 T/YSC048G3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC048G3,4,W",
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "Thermal Expansion Valve",
     "unit": "",
     "condition": "형번 T/YSC048G3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC048G3,4,W",
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "5 Tons",
     "unit": "",
     "condition": "형번 T/YSC060G3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC060G3,4,W",
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "2,000/2,000",
     "unit": "CFM",
     "condition": "형번 T/YSC060G3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC060G3,4,W",
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "60,000",
     "unit": "Btu/h",
     "condition": "형번 T/YSC060G3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC060G3,4,W",
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "58,500",
     "unit": "Btu/h",
     "condition": "형번 T/YSC060G3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC060G3,4,W",
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "12.0/14.0",
     "unit": "",
     "condition": "형번 T/YSC060G3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC060G3,4,W",
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "0.40",
     "unit": "HP",
     "condition": "형번 T/YSC060G3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC060G3,4,W",
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1100",
     "unit": "RPM",
     "condition": "형번 T/YSC060G3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC060G3,4,W",
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "11.90",
     "unit": "sq ft",
     "condition": "형번 T/YSC060G3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC060G3,4,W",
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1/23",
     "unit": "",
     "condition": "형번 T/YSC060G3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC060G3,4,W",
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "4.88",
     "unit": "kW",
     "condition": "형번 T/YSC060G3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC060G3,4,W",
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
    },
    {
     "name": "soundRating",
     "fieldId": "soundRating",
     "label": "소음 정격",
     "value": "81",
     "unit": "dB",
     "condition": "형번 T/YSC060G3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC060G3,4,W",
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
    },
    {
     "name": "refrigerantCharge",
     "fieldId": "refrigerantCharge",
     "label": "냉매 충전량",
     "value": "4.8",
     "unit": "lbs",
     "condition": "형번 T/YSC060G3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC060G3,4,W",
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "Thermal Expansion Valve",
     "unit": "",
     "condition": "형번 T/YSC060G3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC060G3,4,W",
     "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "6 Tons",
     "unit": "",
     "condition": "형번 T/YSC072H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC072H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "2,400/2,100",
     "unit": "CFM",
     "condition": "형번 T/YSC072H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC072H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "75,000",
     "unit": "Btu/h",
     "condition": "형번 T/YSC072H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC072H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "71,000",
     "unit": "Btu/h",
     "condition": "형번 T/YSC072H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC072H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.2",
     "unit": "",
     "condition": "형번 T/YSC072H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC072H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "12.9 / 12.7",
     "unit": "",
     "condition": "형번 T/YSC072H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC072H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "0.70",
     "unit": "HP",
     "condition": "형번 T/YSC072H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC072H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1,100",
     "unit": "RPM",
     "condition": "형번 T/YSC072H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC072H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "16.91",
     "unit": "sq ft",
     "condition": "형번 T/YSC072H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC072H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1/23",
     "unit": "",
     "condition": "형번 T/YSC072H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC072H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "6.36",
     "unit": "kW",
     "condition": "형번 T/YSC072H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC072H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "soundRating",
     "fieldId": "soundRating",
     "label": "소음 정격",
     "value": "89",
     "unit": "dB",
     "condition": "형번 T/YSC072H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC072H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "refrigerantCharge",
     "fieldId": "refrigerantCharge",
     "label": "냉매 충전량",
     "value": "5.5",
     "unit": "lbs",
     "condition": "형번 T/YSC072H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC072H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "Thermal Expansion Valve",
     "unit": "",
     "condition": "형번 T/YSC072H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC072H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "7.5 Tons",
     "unit": "",
     "condition": "형번 Single Compressor T/YSC090H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor T/YSC090H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "3,000/2,400",
     "unit": "CFM",
     "condition": "형번 Single Compressor T/YSC090H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor T/YSC090H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "92,500",
     "unit": "Btu/h",
     "condition": "형번 Single Compressor T/YSC090H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor T/YSC090H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "87,000",
     "unit": "Btu/h",
     "condition": "형번 Single Compressor T/YSC090H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor T/YSC090H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.2",
     "unit": "",
     "condition": "형번 Single Compressor T/YSC090H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor T/YSC090H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "12.9 / 12.7",
     "unit": "",
     "condition": "형번 Single Compressor T/YSC090H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor T/YSC090H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "0.70",
     "unit": "HP",
     "condition": "형번 Single Compressor T/YSC090H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor T/YSC090H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1,100",
     "unit": "RPM",
     "condition": "형번 Single Compressor T/YSC090H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor T/YSC090H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "16.91",
     "unit": "sq ft",
     "condition": "형번 Single Compressor T/YSC090H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor T/YSC090H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1/21",
     "unit": "",
     "condition": "형번 Single Compressor T/YSC090H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor T/YSC090H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "7.77",
     "unit": "kW",
     "condition": "형번 Single Compressor T/YSC090H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor T/YSC090H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "soundRating",
     "fieldId": "soundRating",
     "label": "소음 정격",
     "value": "89",
     "unit": "dB",
     "condition": "형번 Single Compressor T/YSC090H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor T/YSC090H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "refrigerantCharge",
     "fieldId": "refrigerantCharge",
     "label": "냉매 충전량",
     "value": "7.5",
     "unit": "lbs",
     "condition": "형번 Single Compressor T/YSC090H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor T/YSC090H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "Thermal Expansion Valve",
     "unit": "",
     "condition": "형번 Single Compressor T/YSC090H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor T/YSC090H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "7.5 Tons",
     "unit": "",
     "condition": "형번 Dual Compressor T/YSC092H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor T/YSC092H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "3,000/2,325",
     "unit": "CFM",
     "condition": "형번 Dual Compressor T/YSC092H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor T/YSC092H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "94,800",
     "unit": "Btu/h",
     "condition": "형번 Dual Compressor T/YSC092H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor T/YSC092H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "90,000",
     "unit": "Btu/h",
     "condition": "형번 Dual Compressor T/YSC092H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor T/YSC092H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.2",
     "unit": "",
     "condition": "형번 Dual Compressor T/YSC092H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor T/YSC092H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "12.9/12.7(d)",
     "unit": "",
     "condition": "형번 Dual Compressor T/YSC092H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor T/YSC092H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "0.70",
     "unit": "HP",
     "condition": "형번 Dual Compressor T/YSC092H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor T/YSC092H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1,100",
     "unit": "RPM",
     "condition": "형번 Dual Compressor T/YSC092H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor T/YSC092H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "17.31",
     "unit": "sq ft",
     "condition": "형번 Dual Compressor T/YSC092H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor T/YSC092H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1/23",
     "unit": "",
     "condition": "형번 Dual Compressor T/YSC092H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor T/YSC092H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "8.04",
     "unit": "kW",
     "condition": "형번 Dual Compressor T/YSC092H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor T/YSC092H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "soundRating",
     "fieldId": "soundRating",
     "label": "소음 정격",
     "value": "91",
     "unit": "dB",
     "condition": "형번 Dual Compressor T/YSC092H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor T/YSC092H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "refrigerantCharge",
     "fieldId": "refrigerantCharge",
     "label": "냉매 충전량",
     "value": "3.8/3.6",
     "unit": "lbs",
     "condition": "형번 Dual Compressor T/YSC092H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor T/YSC092H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "Thermal Expansion Valve",
     "unit": "",
     "condition": "형번 Dual Compressor T/YSC092H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor T/YSC092H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "8.5 Tons",
     "unit": "",
     "condition": "형번 T/YSC102H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC102H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "3,400/2,720",
     "unit": "CFM",
     "condition": "형번 T/YSC102H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC102H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "107,200",
     "unit": "Btu/h",
     "condition": "형번 T/YSC102H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC102H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "102,000",
     "unit": "Btu/h",
     "condition": "형번 T/YSC102H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC102H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.2",
     "unit": "",
     "condition": "형번 T/YSC102H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC102H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "12.9 / 12.7(e)",
     "unit": "",
     "condition": "형번 T/YSC102H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC102H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "0.70",
     "unit": "HP",
     "condition": "형번 T/YSC102H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC102H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1,100",
     "unit": "RPM",
     "condition": "형번 T/YSC102H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC102H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "20.77",
     "unit": "sq ft",
     "condition": "형번 T/YSC102H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC102H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1/21",
     "unit": "",
     "condition": "형번 T/YSC102H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC102H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "9.11",
     "unit": "kW",
     "condition": "형번 T/YSC102H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC102H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "soundRating",
     "fieldId": "soundRating",
     "label": "소음 정격",
     "value": "88",
     "unit": "dB",
     "condition": "형번 T/YSC102H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC102H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "refrigerantCharge",
     "fieldId": "refrigerantCharge",
     "label": "냉매 충전량",
     "value": "5.9/4.0",
     "unit": "lbs",
     "condition": "형번 T/YSC102H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC102H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "Thermal Expansion Valve",
     "unit": "",
     "condition": "형번 T/YSC102H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC102H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "10 Tons",
     "unit": "",
     "condition": "형번 T/YSC120H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC120H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "4,000/4,000",
     "unit": "CFM",
     "condition": "형번 T/YSC120H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC120H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "116,000",
     "unit": "Btu/h",
     "condition": "형번 T/YSC120H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC120H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "113,000",
     "unit": "Btu/h",
     "condition": "형번 T/YSC120H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC120H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.2",
     "unit": "",
     "condition": "형번 T/YSC120H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC120H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "12.9/12.7",
     "unit": "",
     "condition": "형번 T/YSC120H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC120H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "0.70",
     "unit": "HP",
     "condition": "형번 T/YSC120H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC120H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1,100",
     "unit": "RPM",
     "condition": "형번 T/YSC120H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC120H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "20.77",
     "unit": "sq ft",
     "condition": "형번 T/YSC120H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC120H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1/20",
     "unit": "",
     "condition": "형번 T/YSC120H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC120H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "10.09",
     "unit": "kW",
     "condition": "형번 T/YSC120H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC120H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "soundRating",
     "fieldId": "soundRating",
     "label": "소음 정격",
     "value": "88",
     "unit": "dB",
     "condition": "형번 T/YSC120H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC120H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "refrigerantCharge",
     "fieldId": "refrigerantCharge",
     "label": "냉매 충전량",
     "value": "5.6/4.4",
     "unit": "lbs",
     "condition": "형번 T/YSC120H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC120H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "Thermal Expansion Valve",
     "unit": "",
     "condition": "형번 T/YSC120H3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YSC120H3,4,W",
     "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "3 Tons",
     "unit": "",
     "condition": "형번 T/YHC036E3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC036E3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1,200/1,200",
     "unit": "CFM",
     "condition": "형번 T/YHC036E3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC036E3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "37,600",
     "unit": "Btu/h",
     "condition": "형번 T/YHC036E3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC036E3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "37,000",
     "unit": "Btu/h",
     "condition": "형번 T/YHC036E3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC036E3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "E3,4= 12.7/15.0 EW=12.0/14.4",
     "unit": "",
     "condition": "형번 T/YHC036E3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC036E3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "0.20",
     "unit": "HP",
     "condition": "형번 T/YHC036E3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC036E3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1,075",
     "unit": "RPM",
     "condition": "형번 T/YHC036E3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC036E3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "10.96",
     "unit": "sq ft",
     "condition": "형번 T/YHC036E3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC036E3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "2/16",
     "unit": "",
     "condition": "형번 T/YHC036E3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC036E3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "2.99",
     "unit": "kW",
     "condition": "형번 T/YHC036E3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC036E3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "soundRating",
     "fieldId": "soundRating",
     "label": "소음 정격",
     "value": "81",
     "unit": "dB",
     "condition": "형번 T/YHC036E3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC036E3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "Thermal Expansion Valve",
     "unit": "",
     "condition": "형번 T/YHC036E3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC036E3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "4 Tons",
     "unit": "",
     "condition": "형번 T/YHC048E3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC048E3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1,600/1,600",
     "unit": "CFM",
     "condition": "형번 T/YHC048E3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC048E3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "49,930",
     "unit": "Btu/h",
     "condition": "형번 T/YHC048E3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC048E3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "49,000",
     "unit": "Btu/h",
     "condition": "형번 T/YHC048E3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC048E3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "14.2",
     "unit": "",
     "condition": "형번 T/YHC048E3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC048E3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "0.40",
     "unit": "HP",
     "condition": "형번 T/YHC048E3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC048E3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1,075",
     "unit": "RPM",
     "condition": "형번 T/YHC048E3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC048E3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "17.00",
     "unit": "sq ft",
     "condition": "형번 T/YHC048E3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC048E3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "3/16",
     "unit": "",
     "condition": "형번 T/YHC048E3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC048E3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "3.67",
     "unit": "kW",
     "condition": "형번 T/YHC048E3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC048E3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "soundRating",
     "fieldId": "soundRating",
     "label": "소음 정격",
     "value": "87",
     "unit": "dB",
     "condition": "형번 T/YHC048E3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC048E3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "Thermal Expansion Valve",
     "unit": "",
     "condition": "형번 T/YHC048E3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC048E3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "4 Tons",
     "unit": "",
     "condition": "형번 T/YHC048F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC048F3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "1,600/1,600",
     "unit": "CFM",
     "condition": "형번 T/YHC048F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC048F3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "49,930",
     "unit": "Btu/h",
     "condition": "형번 T/YHC048F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC048F3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "49,000",
     "unit": "Btu/h",
     "condition": "형번 T/YHC048F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC048F3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "13.2/15.0",
     "unit": "",
     "condition": "형번 T/YHC048F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC048F3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "0.40",
     "unit": "HP",
     "condition": "형번 T/YHC048F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC048F3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1,075",
     "unit": "RPM",
     "condition": "형번 T/YHC048F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC048F3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "16.91",
     "unit": "sq ft",
     "condition": "형번 T/YHC048F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC048F3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1/23",
     "unit": "",
     "condition": "형번 T/YHC048F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC048F3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "3.67",
     "unit": "kW",
     "condition": "형번 T/YHC048F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC048F3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "soundRating",
     "fieldId": "soundRating",
     "label": "소음 정격",
     "value": "87",
     "unit": "dB",
     "condition": "형번 T/YHC048F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC048F3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "Thermal Expansion Valve",
     "unit": "",
     "condition": "형번 T/YHC048F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC048F3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "5 Tons",
     "unit": "",
     "condition": "형번 T/YHC060E3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC060E3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "2,000/2,000",
     "unit": "CFM",
     "condition": "형번 T/YHC060E3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC060E3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "61,000",
     "unit": "Btu/h",
     "condition": "형번 T/YHC060E3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC060E3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "60,000",
     "unit": "Btu/h",
     "condition": "형번 T/YHC060E3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC060E3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "14.2",
     "unit": "",
     "condition": "형번 T/YHC060E3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC060E3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "0.40",
     "unit": "HP",
     "condition": "형번 T/YHC060E3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC060E3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1,075",
     "unit": "RPM",
     "condition": "형번 T/YHC060E3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC060E3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "17",
     "unit": "sq ft",
     "condition": "형번 T/YHC060E3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC060E3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "3/16",
     "unit": "",
     "condition": "형번 T/YHC060E3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC060E3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "4.67",
     "unit": "kW",
     "condition": "형번 T/YHC060E3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC060E3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "soundRating",
     "fieldId": "soundRating",
     "label": "소음 정격",
     "value": "87",
     "unit": "dB",
     "condition": "형번 T/YHC060E3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC060E3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "Thermal Expansion Valve",
     "unit": "",
     "condition": "형번 T/YHC060E3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC060E3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "5 Tons",
     "unit": "",
     "condition": "형번 T/YHC060F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC060F3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "2,000/2,000",
     "unit": "CFM",
     "condition": "형번 T/YHC060F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC060F3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "61,000",
     "unit": "Btu/h",
     "condition": "형번 T/YHC060F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC060F3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "60,000",
     "unit": "Btu/h",
     "condition": "형번 T/YHC060F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC060F3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "12.85/15.0",
     "unit": "",
     "condition": "형번 T/YHC060F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC060F3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "0.40",
     "unit": "HP",
     "condition": "형번 T/YHC060F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC060F3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1,075",
     "unit": "RPM",
     "condition": "형번 T/YHC060F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC060F3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "16.91",
     "unit": "sq ft",
     "condition": "형번 T/YHC060F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC060F3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1/23",
     "unit": "",
     "condition": "형번 T/YHC060F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC060F3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "4.67",
     "unit": "kW",
     "condition": "형번 T/YHC060F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC060F3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "soundRating",
     "fieldId": "soundRating",
     "label": "소음 정격",
     "value": "87",
     "unit": "dB",
     "condition": "형번 T/YHC060F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC060F3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "Thermal Expansion Valve",
     "unit": "",
     "condition": "형번 T/YHC060F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC060F3,4,W",
     "sourceTable": "Table 7. General data — 3 to 5 tons — high efficiency"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "6 Tons",
     "unit": "",
     "condition": "형번 Single Compressor T/YHC072E/F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor T/YHC072E/F3,4,W",
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "2,400/2,100",
     "unit": "CFM",
     "condition": "형번 Single Compressor T/YHC072E/F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor T/YHC072E/F3,4,W",
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "72,000",
     "unit": "Btu/h",
     "condition": "형번 Single Compressor T/YHC072E/F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor T/YHC072E/F3,4,W",
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "68,000",
     "unit": "Btu/h",
     "condition": "형번 Single Compressor T/YHC072E/F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor T/YHC072E/F3,4,W",
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "12.6",
     "unit": "",
     "condition": "형번 Single Compressor T/YHC072E/F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor T/YHC072E/F3,4,W",
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "14.5",
     "unit": "",
     "condition": "형번 Single Compressor T/YHC072E/F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor T/YHC072E/F3,4,W",
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "0.7",
     "unit": "HP",
     "condition": "형번 Single Compressor T/YHC072E/F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor T/YHC072E/F3,4,W",
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1100",
     "unit": "RPM",
     "condition": "형번 Single Compressor T/YHC072E/F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor T/YHC072E/F3,4,W",
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "20.77",
     "unit": "sq ft",
     "condition": "형번 Single Compressor T/YHC072E/F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor T/YHC072E/F3,4,W",
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1/23",
     "unit": "",
     "condition": "형번 Single Compressor T/YHC072E/F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor T/YHC072E/F3,4,W",
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "5.37",
     "unit": "kW",
     "condition": "형번 Single Compressor T/YHC072E/F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor T/YHC072E/F3,4,W",
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency"
    },
    {
     "name": "soundRating",
     "fieldId": "soundRating",
     "label": "소음 정격",
     "value": "89",
     "unit": "dB",
     "condition": "형번 Single Compressor T/YHC072E/F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor T/YHC072E/F3,4,W",
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "Thermal Expansion Valve",
     "unit": "",
     "condition": "형번 Single Compressor T/YHC072E/F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Single Compressor T/YHC072E/F3,4,W",
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "6 Tons",
     "unit": "",
     "condition": "형번 Dual Compressor T/YHC074F3,4",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor T/YHC074F3,4",
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "2,400/2,100",
     "unit": "CFM",
     "condition": "형번 Dual Compressor T/YHC074F3,4",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor T/YHC074F3,4",
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "73,000",
     "unit": "Btu/h",
     "condition": "형번 Dual Compressor T/YHC074F3,4",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor T/YHC074F3,4",
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "71,000",
     "unit": "Btu/h",
     "condition": "형번 Dual Compressor T/YHC074F3,4",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor T/YHC074F3,4",
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "13.1",
     "unit": "",
     "condition": "형번 Dual Compressor T/YHC074F3,4",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor T/YHC074F3,4",
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "15.5(d)",
     "unit": "",
     "condition": "형번 Dual Compressor T/YHC074F3,4",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor T/YHC074F3,4",
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "0.7",
     "unit": "HP",
     "condition": "형번 Dual Compressor T/YHC074F3,4",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor T/YHC074F3,4",
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1100",
     "unit": "RPM",
     "condition": "형번 Dual Compressor T/YHC074F3,4",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor T/YHC074F3,4",
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "20.77",
     "unit": "sq ft",
     "condition": "형번 Dual Compressor T/YHC074F3,4",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor T/YHC074F3,4",
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1/20",
     "unit": "",
     "condition": "형번 Dual Compressor T/YHC074F3,4",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor T/YHC074F3,4",
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "5.42",
     "unit": "kW",
     "condition": "형번 Dual Compressor T/YHC074F3,4",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor T/YHC074F3,4",
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency"
    },
    {
     "name": "soundRating",
     "fieldId": "soundRating",
     "label": "소음 정격",
     "value": "89",
     "unit": "dB",
     "condition": "형번 Dual Compressor T/YHC074F3,4",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor T/YHC074F3,4",
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "Thermal Expansion Valve",
     "unit": "",
     "condition": "형번 Dual Compressor T/YHC074F3,4",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Dual Compressor T/YHC074F3,4",
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "7.5 Tons",
     "unit": "",
     "condition": "형번 T/YHC092F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC092F3,4,W",
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "3,000/2,625",
     "unit": "CFM",
     "condition": "형번 T/YHC092F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC092F3,4,W",
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "92,000",
     "unit": "Btu/h",
     "condition": "형번 T/YHC092F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC092F3,4,W",
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "89,000",
     "unit": "Btu/h",
     "condition": "형번 T/YHC092F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC092F3,4,W",
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "12.6",
     "unit": "",
     "condition": "형번 T/YHC092F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC092F3,4,W",
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "14.5(e)",
     "unit": "",
     "condition": "형번 T/YHC092F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC092F3,4,W",
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "0.75",
     "unit": "HP",
     "condition": "형번 T/YHC092F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC092F3,4,W",
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1100",
     "unit": "RPM",
     "condition": "형번 T/YHC092F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC092F3,4,W",
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "20.77",
     "unit": "sq ft",
     "condition": "형번 T/YHC092F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC092F3,4,W",
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1/20",
     "unit": "",
     "condition": "형번 T/YHC092F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC092F3,4,W",
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "7.06",
     "unit": "kW",
     "condition": "형번 T/YHC092F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC092F3,4,W",
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency"
    },
    {
     "name": "soundRating",
     "fieldId": "soundRating",
     "label": "소음 정격",
     "value": "88",
     "unit": "dB",
     "condition": "형번 T/YHC092F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC092F3,4,W",
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "Thermal Expansion Valve",
     "unit": "",
     "condition": "형번 T/YHC092F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC092F3,4,W",
     "sourceTable": "Table 8. General data — 6 to 7.5 tons — high efficiency"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "8.5 Tons",
     "unit": "",
     "condition": "형번 T/YHC102F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC102F3,4,W",
     "sourceTable": "Table 9. General data — 8.5 to 10 tons — high efficiency"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "3,400/2,720",
     "unit": "CFM",
     "condition": "형번 T/YHC102F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC102F3,4,W",
     "sourceTable": "Table 9. General data — 8.5 to 10 tons — high efficiency"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "104,000",
     "unit": "Btu/h",
     "condition": "형번 T/YHC102F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC102F3,4,W",
     "sourceTable": "Table 9. General data — 8.5 to 10 tons — high efficiency"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "99,000",
     "unit": "Btu/h",
     "condition": "형번 T/YHC102F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC102F3,4,W",
     "sourceTable": "Table 9. General data — 8.5 to 10 tons — high efficiency"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "12.5 YHC102FW = 12.4",
     "unit": "",
     "condition": "형번 T/YHC102F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC102F3,4,W",
     "sourceTable": "Table 9. General data — 8.5 to 10 tons — high efficiency"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "14.7(d) YHC102FW = 14.5",
     "unit": "",
     "condition": "형번 T/YHC102F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC102F3,4,W",
     "sourceTable": "Table 9. General data — 8.5 to 10 tons — high efficiency"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "0.75",
     "unit": "HP",
     "condition": "형번 T/YHC102F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC102F3,4,W",
     "sourceTable": "Table 9. General data — 8.5 to 10 tons — high efficiency"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1,100",
     "unit": "RPM",
     "condition": "형번 T/YHC102F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC102F3,4,W",
     "sourceTable": "Table 9. General data — 8.5 to 10 tons — high efficiency"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "20.77",
     "unit": "sq ft",
     "condition": "형번 T/YHC102F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC102F3,4,W",
     "sourceTable": "Table 9. General data — 8.5 to 10 tons — high efficiency"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1/20",
     "unit": "",
     "condition": "형번 T/YHC102F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC102F3,4,W",
     "sourceTable": "Table 9. General data — 8.5 to 10 tons — high efficiency"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "7.92",
     "unit": "kW",
     "condition": "형번 T/YHC102F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC102F3,4,W",
     "sourceTable": "Table 9. General data — 8.5 to 10 tons — high efficiency"
    },
    {
     "name": "soundRating",
     "fieldId": "soundRating",
     "label": "소음 정격",
     "value": "89",
     "unit": "dB",
     "condition": "형번 T/YHC102F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC102F3,4,W",
     "sourceTable": "Table 9. General data — 8.5 to 10 tons — high efficiency"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "Thermal Expansion Valve",
     "unit": "",
     "condition": "형번 T/YHC102F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC102F3,4,W",
     "sourceTable": "Table 9. General data — 8.5 to 10 tons — high efficiency"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "10 Tons",
     "unit": "",
     "condition": "형번 T/YHC120F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC120F3,4,W",
     "sourceTable": "Table 9. General data — 8.5 to 10 tons — high efficiency"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "4,000/3,800",
     "unit": "CFM",
     "condition": "형번 T/YHC120F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC120F3,4,W",
     "sourceTable": "Table 9. General data — 8.5 to 10 tons — high efficiency"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "116,000",
     "unit": "Btu/h",
     "condition": "형번 T/YHC120F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC120F3,4,W",
     "sourceTable": "Table 9. General data — 8.5 to 10 tons — high efficiency"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "113,000",
     "unit": "Btu/h",
     "condition": "형번 T/YHC120F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC120F3,4,W",
     "sourceTable": "Table 9. General data — 8.5 to 10 tons — high efficiency"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "12.4",
     "unit": "",
     "condition": "형번 T/YHC120F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC120F3,4,W",
     "sourceTable": "Table 9. General data — 8.5 to 10 tons — high efficiency"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "14.7 SZVAV, 15.2",
     "unit": "",
     "condition": "형번 T/YHC120F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC120F3,4,W",
     "sourceTable": "Table 9. General data — 8.5 to 10 tons — high efficiency"
    },
    {
     "name": "fanMotorHp",
     "fieldId": "fanMotorHp",
     "label": "팬 모터",
     "value": "0.75",
     "unit": "HP",
     "condition": "형번 T/YHC120F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC120F3,4,W",
     "sourceTable": "Table 9. General data — 8.5 to 10 tons — high efficiency"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "1,100",
     "unit": "RPM",
     "condition": "형번 T/YHC120F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC120F3,4,W",
     "sourceTable": "Table 9. General data — 8.5 to 10 tons — high efficiency"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "26.77",
     "unit": "sq ft",
     "condition": "형번 T/YHC120F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC120F3,4,W",
     "sourceTable": "Table 9. General data — 8.5 to 10 tons — high efficiency"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "1/23",
     "unit": "",
     "condition": "형번 T/YHC120F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC120F3,4,W",
     "sourceTable": "Table 9. General data — 8.5 to 10 tons — high efficiency"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "9.11",
     "unit": "kW",
     "condition": "형번 T/YHC120F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC120F3,4,W",
     "sourceTable": "Table 9. General data — 8.5 to 10 tons — high efficiency"
    },
    {
     "name": "soundRating",
     "fieldId": "soundRating",
     "label": "소음 정격",
     "value": "87",
     "unit": "dB",
     "condition": "형번 T/YHC120F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC120F3,4,W",
     "sourceTable": "Table 9. General data — 8.5 to 10 tons — high efficiency"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "Thermal Expansion Valve",
     "unit": "",
     "condition": "형번 T/YHC120F3,4,W",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "T/YHC120F3,4,W",
     "sourceTable": "Table 9. General data — 8.5 to 10 tons — high efficiency"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "12.5 Tons",
     "unit": "",
     "condition": "형번 WHJ150",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ150",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "5000",
     "unit": "CFM",
     "condition": "형번 WHJ150",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ150",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "154000",
     "unit": "Btu/h",
     "condition": "형번 WHJ150",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ150",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "150000",
     "unit": "Btu/h",
     "condition": "형번 WHJ150",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ150",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "12.3",
     "unit": "",
     "condition": "형번 WHJ150",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ150",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "17.8",
     "unit": "",
     "condition": "형번 WHJ150",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ150",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "34.71",
     "unit": "sq ft",
     "condition": "형번 WHJ150",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ150",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "3/16",
     "unit": "",
     "condition": "형번 WHJ150",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ150",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "12.20",
     "unit": "kW",
     "condition": "형번 WHJ150",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ150",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "soundRating",
     "fieldId": "soundRating",
     "label": "소음 정격",
     "value": "87",
     "unit": "dBA",
     "condition": "형번 WHJ150",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ150",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "TXV",
     "unit": "",
     "condition": "형번 WHJ150",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ150",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "15 Tons",
     "unit": "",
     "condition": "형번 WHJ180",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ180",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "6000",
     "unit": "CFM",
     "condition": "형번 WHJ180",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ180",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "182000",
     "unit": "Btu/h",
     "condition": "형번 WHJ180",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ180",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "178000",
     "unit": "Btu/h",
     "condition": "형번 WHJ180",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ180",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "12.0",
     "unit": "",
     "condition": "형번 WHJ180",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ180",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "17.9",
     "unit": "",
     "condition": "형번 WHJ180",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ180",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "34.71",
     "unit": "sq ft",
     "condition": "형번 WHJ180",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ180",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "3/16",
     "unit": "",
     "condition": "형번 WHJ180",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ180",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "14.83",
     "unit": "kW",
     "condition": "형번 WHJ180",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ180",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "soundRating",
     "fieldId": "soundRating",
     "label": "소음 정격",
     "value": "87",
     "unit": "dBA",
     "condition": "형번 WHJ180",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ180",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "TXV",
     "unit": "",
     "condition": "형번 WHJ180",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ180",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "20 Tons",
     "unit": "",
     "condition": "형번 WHJ240",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ240",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "8000",
     "unit": "CFM",
     "condition": "형번 WHJ240",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ240",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "246000",
     "unit": "Btu/h",
     "condition": "형번 WHJ240",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ240",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "240000",
     "unit": "Btu/h",
     "condition": "형번 WHJ240",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ240",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.2",
     "unit": "",
     "condition": "형번 WHJ240",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ240",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "17.2",
     "unit": "",
     "condition": "형번 WHJ240",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ240",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "40.05",
     "unit": "sq ft",
     "condition": "형번 WHJ240",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ240",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "3/16",
     "unit": "",
     "condition": "형번 WHJ240",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ240",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "21.43",
     "unit": "kW",
     "condition": "형번 WHJ240",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ240",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "soundRating",
     "fieldId": "soundRating",
     "label": "소음 정격",
     "value": "93",
     "unit": "dBA",
     "condition": "형번 WHJ240",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ240",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "TXV",
     "unit": "",
     "condition": "형번 WHJ240",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ240",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "25 Tons",
     "unit": "",
     "condition": "형번 WHJ300",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ300",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "10000",
     "unit": "CFM",
     "condition": "형번 WHJ300",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ300",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "272000",
     "unit": "Btu/h",
     "condition": "형번 WHJ300",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ300",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "262000",
     "unit": "Btu/h",
     "condition": "형번 WHJ300",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ300",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "10.4",
     "unit": "",
     "condition": "형번 WHJ300",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ300",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "16.1",
     "unit": "",
     "condition": "형번 WHJ300",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ300",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "coilFaceArea",
     "fieldId": "coilFaceArea",
     "label": "코일 면적",
     "value": "40.05",
     "unit": "sq ft",
     "condition": "형번 WHJ300",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ300",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "coilRowsFpi",
     "fieldId": "coilRowsFpi",
     "label": "코일 열수/FPI",
     "value": "3/16",
     "unit": "",
     "condition": "형번 WHJ300",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ300",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "25.19",
     "unit": "kW",
     "condition": "형번 WHJ300",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ300",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "soundRating",
     "fieldId": "soundRating",
     "label": "소음 정격",
     "value": "93",
     "unit": "dBA",
     "condition": "형번 WHJ300",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ300",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "refrigerantControl",
     "fieldId": "refrigerantControl",
     "label": "팽창 장치",
     "value": "TXV",
     "unit": "",
     "condition": "형번 WHJ300",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "WHJ300",
     "sourceTable": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "12.5 Tons",
     "unit": "",
     "condition": "형번 DHJ150",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DHJ150",
     "sourceTable": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "5000",
     "unit": "CFM",
     "condition": "형번 DHJ150",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DHJ150",
     "sourceTable": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "154000",
     "unit": "Btu/h",
     "condition": "형번 DHJ150",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DHJ150",
     "sourceTable": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "152000",
     "unit": "Btu/h",
     "condition": "형번 DHJ150",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DHJ150",
     "sourceTable": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "12.2",
     "unit": "",
     "condition": "형번 DHJ150",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DHJ150",
     "sourceTable": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "17.6",
     "unit": "",
     "condition": "형번 DHJ150",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DHJ150",
     "sourceTable": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "12.45",
     "unit": "kW",
     "condition": "형번 DHJ150",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DHJ150",
     "sourceTable": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "15 Tons",
     "unit": "",
     "condition": "형번 DHJ180",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DHJ180",
     "sourceTable": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "6000",
     "unit": "CFM",
     "condition": "형번 DHJ180",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DHJ180",
     "sourceTable": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "182000",
     "unit": "Btu/h",
     "condition": "형번 DHJ180",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DHJ180",
     "sourceTable": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "178000",
     "unit": "Btu/h",
     "condition": "형번 DHJ180",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DHJ180",
     "sourceTable": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.8",
     "unit": "",
     "condition": "형번 DHJ180",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DHJ180",
     "sourceTable": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "17.7",
     "unit": "",
     "condition": "형번 DHJ180",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DHJ180",
