     "sourceTable": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "14.83",
     "unit": "kW",
     "condition": "형번 DHJ180",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DHJ180",
     "sourceTable": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "20 Tons",
     "unit": "",
     "condition": "형번 DHJ240",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DHJ240",
     "sourceTable": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "8000",
     "unit": "CFM",
     "condition": "형번 DHJ240",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DHJ240",
     "sourceTable": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "246000",
     "unit": "Btu/h",
     "condition": "형번 DHJ240",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DHJ240",
     "sourceTable": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "240000",
     "unit": "Btu/h",
     "condition": "형번 DHJ240",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DHJ240",
     "sourceTable": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "11.0",
     "unit": "",
     "condition": "형번 DHJ240",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DHJ240",
     "sourceTable": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "17.0",
     "unit": "",
     "condition": "형번 DHJ240",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DHJ240",
     "sourceTable": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "21.81",
     "unit": "kW",
     "condition": "형번 DHJ240",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DHJ240",
     "sourceTable": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "25 Tons",
     "unit": "",
     "condition": "형번 DHJ300",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DHJ300",
     "sourceTable": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "10000",
     "unit": "CFM",
     "condition": "형번 DHJ300",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DHJ300",
     "sourceTable": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)"
    },
    {
     "name": "grossCoolingCapacity",
     "fieldId": "grossCoolingCapacity",
     "label": "냉방능력",
     "value": "272000",
     "unit": "Btu/h",
     "condition": "형번 DHJ300",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DHJ300",
     "sourceTable": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)"
    },
    {
     "name": "ahriNetCoolingCapacity",
     "fieldId": "ahriNetCoolingCapacity",
     "label": "AHRI 냉방능력",
     "value": "260000",
     "unit": "Btu/h",
     "condition": "형번 DHJ300",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DHJ300",
     "sourceTable": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)"
    },
    {
     "name": "eer",
     "fieldId": "eer",
     "label": "EER",
     "value": "10.2",
     "unit": "",
     "condition": "형번 DHJ300",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DHJ300",
     "sourceTable": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)"
    },
    {
     "name": "ieer",
     "fieldId": "ieer",
     "label": "IEER",
     "value": "15.9",
     "unit": "",
     "condition": "형번 DHJ300",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DHJ300",
     "sourceTable": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)"
    },
    {
     "name": "systemPower",
     "fieldId": "systemPower",
     "label": "시스템 소비전력",
     "value": "25.49",
     "unit": "kW",
     "condition": "형번 DHJ300",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "DHJ300",
     "sourceTable": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC036G3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC036G3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC036G3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC036G3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.1",
     "unit": "",
     "condition": "형번 T/YSC036G3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC036G3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "10.4",
     "unit": "",
     "condition": "형번 T/YSC036G3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "73",
     "unit": "",
     "condition": "형번 T/YSC036G3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC036G4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC036G4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC036G4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC036G4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "0.55",
     "unit": "",
     "condition": "형번 T/YSC036G4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC036G4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "5.8",
     "unit": "",
     "condition": "형번 T/YSC036G4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "45",
     "unit": "",
     "condition": "형번 T/YSC036G4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC036GW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036GW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC036GW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036GW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC036GW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036GW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC036GW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036GW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "0.45",
     "unit": "",
     "condition": "형번 T/YSC036GW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036GW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC036GW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036GW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "3.8",
     "unit": "",
     "condition": "형번 T/YSC036GW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036GW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "36.5",
     "unit": "",
     "condition": "형번 T/YSC036GW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036GW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC048G3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC048G3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC048G3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC048G3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.4",
     "unit": "",
     "condition": "형번 T/YSC048G3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "4",
     "unit": "",
     "condition": "형번 T/YSC048G3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "13.7",
     "unit": "",
     "condition": "형번 T/YSC048G3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "83.1",
     "unit": "",
     "condition": "형번 T/YSC048G3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC048G4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC048G4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC048G4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC048G4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "0.7",
     "unit": "",
     "condition": "형번 T/YSC048G4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "2",
     "unit": "",
     "condition": "형번 T/YSC048G4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "6.2",
     "unit": "",
     "condition": "형번 T/YSC048G4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "41",
     "unit": "",
     "condition": "형번 T/YSC048G4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC048GW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048GW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC048GW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048GW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC048GW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048GW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC048GW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048GW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "0.55",
     "unit": "",
     "condition": "형번 T/YSC048GW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048GW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC048GW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048GW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "4.8",
     "unit": "",
     "condition": "형번 T/YSC048GW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048GW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "33",
     "unit": "",
     "condition": "형번 T/YSC048GW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048GW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC060G3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC060G3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC060G3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC060G3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.4",
     "unit": "",
     "condition": "형번 T/YSC060G3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "5",
     "unit": "",
     "condition": "형번 T/YSC060G3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "15.9",
     "unit": "",
     "condition": "형번 T/YSC060G3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "110",
     "unit": "",
     "condition": "형번 T/YSC060G3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC060G4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC060G4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC060G4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC060G4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "0.7",
     "unit": "",
     "condition": "형번 T/YSC060G4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "2",
     "unit": "",
     "condition": "형번 T/YSC060G4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "7.1",
     "unit": "",
     "condition": "형번 T/YSC060G4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "52",
     "unit": "",
     "condition": "형번 T/YSC060G4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC060GW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060GW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC060GW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060GW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC060GW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060GW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC060GW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060GW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "0.6",
     "unit": "",
     "condition": "형번 T/YSC060GW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060GW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "2",
     "unit": "",
     "condition": "형번 T/YSC060GW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060GW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "5.1",
     "unit": "",
     "condition": "형번 T/YSC060GW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060GW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "40",
     "unit": "",
     "condition": "형번 T/YSC060GW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060GW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC072H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC072H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC072H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC072H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.3",
     "unit": "",
     "condition": "형번 T/YSC072H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC072H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "22.4",
     "unit": "",
     "condition": "형번 T/YSC072H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "149",
     "unit": "",
     "condition": "형번 T/YSC072H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC072H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC072H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC072H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC072H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.5",
     "unit": "",
     "condition": "형번 T/YSC072H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "6",
     "unit": "",
     "condition": "형번 T/YSC072H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "10.6",
     "unit": "",
     "condition": "형번 T/YSC072H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "75",
     "unit": "",
     "condition": "형번 T/YSC072H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC072HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC072HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC072HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC072HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.4",
     "unit": "",
     "condition": "형번 T/YSC072HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "5",
     "unit": "",
     "condition": "형번 T/YSC072HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "7.7",
     "unit": "",
     "condition": "형번 T/YSC072HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "54",
     "unit": "",
     "condition": "형번 T/YSC072HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC090H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC090H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC090H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC090H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.3",
     "unit": "",
     "condition": "형번 T/YSC090H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC090H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "29",
     "unit": "",
     "condition": "형번 T/YSC090H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "208",
     "unit": "",
     "condition": "형번 T/YSC090H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC090H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC090H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC090H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC090H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.5",
     "unit": "",
     "condition": "형번 T/YSC090H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "6",
     "unit": "",
     "condition": "형번 T/YSC090H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "12.2",
     "unit": "",
     "condition": "형번 T/YSC090H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "100",
     "unit": "",
     "condition": "형번 T/YSC090H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC090HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC090HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC090HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC090HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.4",
     "unit": "",
     "condition": "형번 T/YSC090HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "5",
     "unit": "",
     "condition": "형번 T/YSC090HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "11",
     "unit": "",
     "condition": "형번 T/YSC090HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "78",
     "unit": "",
     "condition": "형번 T/YSC090HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC092H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC092H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC092H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC092H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.3",
     "unit": "",
     "condition": "형번 T/YSC092H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC092H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "14.5/14",
     "unit": "",
     "condition": "형번 T/YSC092H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "98.0/83.1",
     "unit": "",
     "condition": "형번 T/YSC092H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC092H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC092H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC092H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC092H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.5",
     "unit": "",
     "condition": "형번 T/YSC092H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "6",
     "unit": "",
     "condition": "형번 T/YSC092H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "6.3/6.27",
     "unit": "",
     "condition": "형번 T/YSC092H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "55.0/41.0",
     "unit": "",
     "condition": "형번 T/YSC092H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC092HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC092HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC092HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC092HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.4",
     "unit": "",
     "condition": "형번 T/YSC092HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "5",
     "unit": "",
     "condition": "형번 T/YSC092HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "6/4.29",
     "unit": "",
     "condition": "형번 T/YSC092HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "41.0/33.0",
     "unit": "",
     "condition": "형번 T/YSC092HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC102H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC102H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC102H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC102H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.3",
     "unit": "",
     "condition": "형번 T/YSC102H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC102H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "20/13.72",
     "unit": "",
     "condition": "형번 T/YSC102H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "180/83.1",
     "unit": "",
     "condition": "형번 T/YSC102H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC102H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC102H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC102H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC102H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.5",
     "unit": "",
     "condition": "형번 T/YSC102H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "6",
     "unit": "",
     "condition": "형번 T/YSC102H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "9/6.22",
     "unit": "",
     "condition": "형번 T/YSC102H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "68/41.0",
     "unit": "",
     "condition": "형번 T/YSC102H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC102HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC102HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC102HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC102HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.4",
     "unit": "",
     "condition": "형번 T/YSC102HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "5",
     "unit": "",
     "condition": "형번 T/YSC102HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "6/4.81",
     "unit": "",
     "condition": "형번 T/YSC102HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "58/33",
     "unit": "",
     "condition": "형번 T/YSC102HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC120H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC120H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC120H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC120H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.3",
     "unit": "",
     "condition": "형번 T/YSC120H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC120H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "19.6/13.1",
     "unit": "",
     "condition": "형번 T/YSC120H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "136.0/83.1",
     "unit": "",
     "condition": "형번 T/YSC120H3 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H3",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC120H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC120H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC120H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC120H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.5",
     "unit": "",
     "condition": "형번 T/YSC120H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "6",
     "unit": "",
     "condition": "형번 T/YSC120H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "8.2/6.1",
     "unit": "",
     "condition": "형번 T/YSC120H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "66.1/41.0",
     "unit": "",
     "condition": "형번 T/YSC120H4 · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H4",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC120HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC120HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC120HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC120HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.4",
     "unit": "",
     "condition": "형번 T/YSC120HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "5",
     "unit": "",
     "condition": "형번 T/YSC120HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "6.6/4.4",
     "unit": "",
     "condition": "형번 T/YSC120HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "55.3/33.0",
     "unit": "",
     "condition": "형번 T/YSC120HW · compressorAndCondenserFan",
     "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120HW",
     "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC036G3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC036G3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "5.7",
     "unit": "",
     "condition": "형번 T/YSC036G3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "0.75",
     "unit": "HP",
     "condition": "형번 T/YSC036G3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC036G4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC036G4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.7",
     "unit": "",
     "condition": "형번 T/YSC036G4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "0.75",
     "unit": "HP",
     "condition": "형번 T/YSC036G4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC036GW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036GW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC036GW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036GW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.4",
     "unit": "",
     "condition": "형번 T/YSC036GW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036GW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "0.75",
     "unit": "HP",
     "condition": "형번 T/YSC036GW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036GW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC048G3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC048G3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "6.9",
     "unit": "",
     "condition": "형번 T/YSC048G3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1",
     "unit": "HP",
     "condition": "형번 T/YSC048G3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC048G4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC048G4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.5",
     "unit": "",
     "condition": "형번 T/YSC048G4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1",
     "unit": "HP",
     "condition": "형번 T/YSC048G4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC048GW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048GW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC048GW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048GW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.9",
     "unit": "",
     "condition": "형번 T/YSC048GW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048GW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1",
     "unit": "HP",
     "condition": "형번 T/YSC048GW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048GW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC060G3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC060G3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "6.9",
     "unit": "",
     "condition": "형번 T/YSC060G3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1",
     "unit": "HP",
     "condition": "형번 T/YSC060G3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC060G4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC060G4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.5",
     "unit": "",
     "condition": "형번 T/YSC060G4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1",
     "unit": "HP",
     "condition": "형번 T/YSC060G4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC060GW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060GW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC060GW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060GW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.9",
     "unit": "",
     "condition": "형번 T/YSC060GW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060GW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1",
     "unit": "HP",
     "condition": "형번 T/YSC060GW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060GW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC072H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC072H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.4",
     "unit": "",
     "condition": "형번 T/YSC072H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1",
     "unit": "HP",
     "condition": "형번 T/YSC072H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC072H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC072H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.6",
     "unit": "",
     "condition": "형번 T/YSC072H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1",
     "unit": "HP",
     "condition": "형번 T/YSC072H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC072HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC072HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.7",
     "unit": "",
     "condition": "형번 T/YSC072HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1",
     "unit": "HP",
     "condition": "형번 T/YSC072HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC090H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC090H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.3",
     "unit": "",
     "condition": "형번 T/YSC090H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1",
     "unit": "HP",
     "condition": "형번 T/YSC090H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC090H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC090H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.6",
     "unit": "",
     "condition": "형번 T/YSC090H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1",
     "unit": "HP",
     "condition": "형번 T/YSC090H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC090HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC090HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.4",
     "unit": "",
     "condition": "형번 T/YSC090HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1",
     "unit": "HP",
     "condition": "형번 T/YSC090HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC092H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC092H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.3",
     "unit": "",
     "condition": "형번 T/YSC092H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1",
     "unit": "HP",
     "condition": "형번 T/YSC092H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC092H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC092H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.6",
     "unit": "",
     "condition": "형번 T/YSC092H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1",
     "unit": "HP",
     "condition": "형번 T/YSC092H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 197,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC092HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC092HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.4",
     "unit": "",
     "condition": "형번 T/YSC092HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "10",
     "unit": "",
     "condition": "형번 T/YSC092HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1",
     "unit": "HP",
     "condition": "형번 T/YSC092HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC092H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC092H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "7.3",
     "unit": "",
     "condition": "형번 T/YSC092H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 T/YSC092H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2.75",
     "unit": "HP",
     "condition": "형번 T/YSC092H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC092H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC092H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.6",
     "unit": "",
     "condition": "형번 T/YSC092H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 T/YSC092H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2.75",
     "unit": "HP",
     "condition": "형번 T/YSC092H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC092HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC092HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "7.5",
     "unit": "",
     "condition": "형번 T/YSC092HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 T/YSC092HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2.75",
     "unit": "HP",
     "condition": "형번 T/YSC092HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC102H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC102H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "6.3",
     "unit": "",
     "condition": "형번 T/YSC102H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "48",
     "unit": "",
     "condition": "형번 T/YSC102H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2",
     "unit": "HP",
     "condition": "형번 T/YSC102H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC102H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC102H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.1",
     "unit": "",
     "condition": "형번 T/YSC102H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "24",
     "unit": "",
     "condition": "형번 T/YSC102H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2",
     "unit": "HP",
     "condition": "형번 T/YSC102H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC102HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC102HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.5",
     "unit": "",
     "condition": "형번 T/YSC102HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "18.2",
     "unit": "",
     "condition": "형번 T/YSC102HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2",
     "unit": "HP",
     "condition": "형번 T/YSC102HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC102H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC102H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "7.3",
     "unit": "",
     "condition": "형번 T/YSC102H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 T/YSC102H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2.75",
     "unit": "HP",
     "condition": "형번 T/YSC102H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC102H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC102H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.6",
     "unit": "",
     "condition": "형번 T/YSC102H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 T/YSC102H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2.75",
     "unit": "HP",
     "condition": "형번 T/YSC102H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC102HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC102HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "7.5",
     "unit": "",
     "condition": "형번 T/YSC102HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 T/YSC102HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2.75",
     "unit": "HP",
     "condition": "형번 T/YSC102HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC120H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC120H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "7.5",
     "unit": "",
     "condition": "형번 T/YSC120H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 T/YSC120H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3.45",
     "unit": "HP",
     "condition": "형번 T/YSC120H3 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H3",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC120H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC120H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.8",
     "unit": "",
     "condition": "형번 T/YSC120H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 T/YSC120H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3.45",
     "unit": "HP",
     "condition": "형번 T/YSC120H4 · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120H4",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC120HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC120HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "7.5",
     "unit": "",
     "condition": "형번 T/YSC120HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 T/YSC120HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2.75",
     "unit": "HP",
     "condition": "형번 T/YSC120HW · standardEvaporatorFan",
     "evidence": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC120HW",
     "sourceTable": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC036G3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC036G3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "8.2",
     "unit": "",
     "condition": "형번 T/YSC036G3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "-",
     "unit": "",
     "condition": "형번 T/YSC036G3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1.5",
     "unit": "HP",
     "condition": "형번 T/YSC036G3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC036G4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC036G4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "4.8",
     "unit": "",
     "condition": "형번 T/YSC036G4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "-",
     "unit": "",
     "condition": "형번 T/YSC036G4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1.5",
     "unit": "HP",
     "condition": "형번 T/YSC036G4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036G4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC036GW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036GW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC036GW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036GW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.5",
     "unit": "",
     "condition": "형번 T/YSC036GW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036GW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "-",
     "unit": "",
     "condition": "형번 T/YSC036GW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036GW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1.5",
     "unit": "HP",
     "condition": "형번 T/YSC036GW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC036GW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC048G3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC048G3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "8.2",
     "unit": "",
     "condition": "형번 T/YSC048G3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "-",
     "unit": "",
     "condition": "형번 T/YSC048G3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1.5",
     "unit": "HP",
     "condition": "형번 T/YSC048G3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC048G4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC048G4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "4.8",
     "unit": "",
     "condition": "형번 T/YSC048G4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "-",
     "unit": "",
     "condition": "형번 T/YSC048G4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1.5",
     "unit": "HP",
     "condition": "형번 T/YSC048G4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048G4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC048GW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048GW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC048GW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048GW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.5",
     "unit": "",
     "condition": "형번 T/YSC048GW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048GW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "-",
     "unit": "",
     "condition": "형번 T/YSC048GW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048GW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1.5",
     "unit": "HP",
     "condition": "형번 T/YSC048GW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC048GW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC060G3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC060G3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "8.2",
     "unit": "",
     "condition": "형번 T/YSC060G3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "-",
     "unit": "",
     "condition": "형번 T/YSC060G3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1.5",
     "unit": "HP",
     "condition": "형번 T/YSC060G3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC060G4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC060G4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "4.8",
     "unit": "",
     "condition": "형번 T/YSC060G4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "-",
     "unit": "",
     "condition": "형번 T/YSC060G4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1.5",
     "unit": "HP",
     "condition": "형번 T/YSC060G4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060G4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC060GW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060GW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YSC060GW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060GW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.5",
     "unit": "",
     "condition": "형번 T/YSC060GW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060GW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "-",
     "unit": "",
     "condition": "형번 T/YSC060GW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060GW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1.5",
     "unit": "HP",
     "condition": "형번 T/YSC060GW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC060GW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC072H3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC072H3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "6.3",
     "unit": "",
     "condition": "형번 T/YSC072H3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "48.0",
     "unit": "",
     "condition": "형번 T/YSC072H3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2",
     "unit": "HP",
     "condition": "형번 T/YSC072H3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC072H4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC072H4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.1",
     "unit": "",
     "condition": "형번 T/YSC072H4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "24.0",
     "unit": "",
     "condition": "형번 T/YSC072H4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2",
     "unit": "HP",
     "condition": "형번 T/YSC072H4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072H4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC072HW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072HW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC072HW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072HW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.5",
     "unit": "",
     "condition": "형번 T/YSC072HW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072HW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "18.2",
     "unit": "",
     "condition": "형번 T/YSC072HW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072HW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2",
     "unit": "HP",
     "condition": "형번 T/YSC072HW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC072HW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC090H3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC090H3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "9.4",
     "unit": "",
     "condition": "형번 T/YSC090H3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "52.4",
     "unit": "",
     "condition": "형번 T/YSC090H3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 T/YSC090H3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC090H4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC090H4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "4.6",
     "unit": "",
     "condition": "형번 T/YSC090H4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "26.3",
     "unit": "",
     "condition": "형번 T/YSC090H4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 T/YSC090H4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090H4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC090HW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090HW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC090HW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090HW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.4",
     "unit": "",
     "condition": "형번 T/YSC090HW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090HW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "29.4",
     "unit": "",
     "condition": "형번 T/YSC090HW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090HW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 T/YSC090HW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC090HW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC092H3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC092H3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "9.4",
     "unit": "",
     "condition": "형번 T/YSC092H3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "83.0",
     "unit": "",
     "condition": "형번 T/YSC092H3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 T/YSC092H3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC092H4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC092H4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "4.6",
     "unit": "",
     "condition": "형번 T/YSC092H4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "42.0",
     "unit": "",
     "condition": "형번 T/YSC092H4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 T/YSC092H4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092H4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC092HW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092HW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC092HW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092HW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.4",
     "unit": "",
     "condition": "형번 T/YSC092HW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092HW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "31.0",
     "unit": "",
     "condition": "형번 T/YSC092HW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092HW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 T/YSC092HW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC092HW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YSC102H3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC102H3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "9.4",
     "unit": "",
     "condition": "형번 T/YSC102H3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "83.0",
     "unit": "",
     "condition": "형번 T/YSC102H3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 T/YSC102H3 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H3",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YSC102H4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC102H4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "4.6",
     "unit": "",
     "condition": "형번 T/YSC102H4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "42.0",
     "unit": "",
     "condition": "형번 T/YSC102H4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 T/YSC102H4 · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102H4",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YSC102HW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YSC102HW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.4",
     "unit": "",
     "condition": "형번 T/YSC102HW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "31.0",
     "unit": "",
     "condition": "형번 T/YSC102HW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 T/YSC102HW · oversizedEvaporatorFan",
     "evidence": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YSC102HW",
     "sourceTable": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "sourcePage": 198,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC036E3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036E3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC036E3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036E3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC036E3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036E3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YHC036E3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036E3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.5",
     "unit": "",
     "condition": "형번 T/YHC036E3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036E3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "2.4",
     "unit": "",
     "condition": "형번 T/YHC036E3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036E3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "10.4",
     "unit": "",
     "condition": "형번 T/YHC036E3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036E3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "73",
     "unit": "",
     "condition": "형번 T/YHC036E3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036E3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC036E4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036E4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC036E4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036E4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC036E4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036E4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YHC036E4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036E4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "0.6",
     "unit": "",
     "condition": "형번 T/YHC036E4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036E4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "1.3",
     "unit": "",
     "condition": "형번 T/YHC036E4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036E4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "5.8",
     "unit": "",
     "condition": "형번 T/YHC036E4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036E4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "38",
     "unit": "",
     "condition": "형번 T/YHC036E4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036E4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YHC036EW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036EW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC036EW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036EW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 T/YHC036EW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036EW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YHC036EW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036EW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "0.8",
     "unit": "",
     "condition": "형번 T/YHC036EW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036EW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "2",
     "unit": "",
     "condition": "형번 T/YHC036EW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036EW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "3.8",
     "unit": "",
     "condition": "형번 T/YHC036EW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036EW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "36.5",
     "unit": "",
     "condition": "형번 T/YHC036EW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC036EW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC048E F3 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC048E F3 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC048E F3 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC048E F3 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC048E F3 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC048E F3 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YHC048E F3 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC048E F3 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.5",
     "unit": "",
     "condition": "형번 T/YHC048E F3 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC048E F3 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "6.6",
     "unit": "",
     "condition": "형번 T/YHC048E F3 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC048E F3 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "13.7",
     "unit": "",
     "condition": "형번 T/YHC048E F3 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC048E F3 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "83.1",
     "unit": "",
     "condition": "형번 T/YHC048E F3 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC048E F3 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC048E F4 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC048E F4 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC048E F4 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC048E F4 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC048E F4 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC048E F4 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YHC048E F4 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC048E F4 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YHC048E F4 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC048E F4 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "2.8",
     "unit": "",
     "condition": "형번 T/YHC048E F4 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC048E F4 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "6.2",
     "unit": "",
     "condition": "형번 T/YHC048E F4 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC048E F4 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "41",
     "unit": "",
     "condition": "형번 T/YHC048E F4 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC048E F4 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 YHC048FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC048FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 YHC048FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC048FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 YHC048FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC048FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 YHC048FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC048FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "0.8",
     "unit": "",
     "condition": "형번 YHC048FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC048FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "2",
     "unit": "",
     "condition": "형번 YHC048FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC048FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "4.8",
     "unit": "",
     "condition": "형번 YHC048FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC048FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "33",
     "unit": "",
     "condition": "형번 YHC048FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC048FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC060E F3 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC060E F3 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC060E F3 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC060E F3 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC060E F3 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC060E F3 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YHC060E F3 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC060E F3 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.5",
     "unit": "",
     "condition": "형번 T/YHC060E F3 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC060E F3 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "6.6",
     "unit": "",
     "condition": "형번 T/YHC060E F3 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC060E F3 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "15.9",
     "unit": "",
     "condition": "형번 T/YHC060E F3 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC060E F3 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "110",
     "unit": "",
     "condition": "형번 T/YHC060E F3 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC060E F3 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC060E F4 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC060E F4 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC060E F4 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC060E F4 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC060E F4 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC060E F4 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YHC060E F4 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC060E F4 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YHC060E F4 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC060E F4 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "2.8",
     "unit": "",
     "condition": "형번 T/YHC060E F4 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC060E F4 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "7.1",
     "unit": "",
     "condition": "형번 T/YHC060E F4 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC060E F4 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "52",
     "unit": "",
     "condition": "형번 T/YHC060E F4 _ · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC060E F4 _",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 YHC060FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC060FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 YHC060FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC060FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 YHC060FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC060FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 YHC060FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC060FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "0.8",
     "unit": "",
     "condition": "형번 YHC060FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC060FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "2",
     "unit": "",
     "condition": "형번 YHC060FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC060FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "5.1",
     "unit": "",
     "condition": "형번 YHC060FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC060FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "40",
     "unit": "",
     "condition": "형번 YHC060FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC060FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC072E/F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072E/F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC072E/F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072E/F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC072E/F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072E/F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YHC072E/F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072E/F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.3",
     "unit": "",
     "condition": "형번 T/YHC072E/F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072E/F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "9.5",
     "unit": "",
     "condition": "형번 T/YHC072E/F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072E/F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "19.2",
     "unit": "",
     "condition": "형번 T/YHC072E/F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072E/F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "136",
     "unit": "",
     "condition": "형번 T/YHC072E/F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072E/F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC072E/F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072E/F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC072E/F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072E/F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC072E/F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072E/F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YHC072E/F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072E/F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.8",
     "unit": "",
     "condition": "형번 T/YHC072E/F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072E/F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "5.5",
     "unit": "",
     "condition": "형번 T/YHC072E/F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072E/F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "8.7",
     "unit": "",
     "condition": "형번 T/YHC072E/F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072E/F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "66",
     "unit": "",
     "condition": "형번 T/YHC072E/F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072E/F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 YHC072E/FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC072E/FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 YHC072E/FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC072E/FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 YHC072E/FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC072E/FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 YHC072E/FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC072E/FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.4",
     "unit": "",
     "condition": "형번 YHC072E/FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC072E/FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "6.2",
     "unit": "",
     "condition": "형번 YHC072E/FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC072E/FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "6.9",
     "unit": "",
     "condition": "형번 YHC072E/FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC072E/FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "55",
     "unit": "",
     "condition": "형번 YHC072E/FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC072E/FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC074F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC074F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC074F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YHC074F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.5",
     "unit": "",
     "condition": "형번 T/YHC074F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "10.9",
     "unit": "",
     "condition": "형번 T/YHC074F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "14.6/7.1",
     "unit": "",
     "condition": "형번 T/YHC074F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "83.0/55.0",
     "unit": "",
     "condition": "형번 T/YHC074F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC074F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC074F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC074F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YHC074F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.4",
     "unit": "",
     "condition": "형번 T/YHC074F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "6.6",
     "unit": "",
     "condition": "형번 T/YHC074F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "6.8/3.5",
     "unit": "",
     "condition": "형번 T/YHC074F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "41.0/28.0",
     "unit": "",
     "condition": "형번 T/YHC074F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC092F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC092F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC092F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YHC092F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "4",
     "unit": "",
     "condition": "형번 T/YHC092F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "9.3",
     "unit": "",
     "condition": "형번 T/YHC092F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "15.9/10.0",
     "unit": "",
     "condition": "형번 T/YHC092F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "110.0/71.0",
     "unit": "",
     "condition": "형번 T/YHC092F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC092F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC092F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC092F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YHC092F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.8",
     "unit": "",
     "condition": "형번 T/YHC092F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "6.2",
     "unit": "",
     "condition": "형번 T/YHC092F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "7.1/4.7",
     "unit": "",
     "condition": "형번 T/YHC092F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "52.0/38.0",
     "unit": "",
     "condition": "형번 T/YHC092F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 YHC092FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC092FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 YHC092FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC092FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 YHC092FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC092FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 YHC092FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC092FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.4",
     "unit": "",
     "condition": "형번 YHC092FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC092FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "6.2",
     "unit": "",
     "condition": "형번 YHC092FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC092FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "5.1/3.7",
     "unit": "",
     "condition": "형번 YHC092FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC092FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "40.0/28.0",
     "unit": "",
     "condition": "형번 YHC092FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC092FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC102F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC102F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC102F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YHC102F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "4",
     "unit": "",
     "condition": "형번 T/YHC102F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "9.3",
     "unit": "",
     "condition": "형번 T/YHC102F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "15.6/10.0",
     "unit": "",
     "condition": "형번 T/YHC102F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "110.0/71.0",
     "unit": "",
     "condition": "형번 T/YHC102F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC102F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC102F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC102F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 T/YHC102F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.8",
     "unit": "",
     "condition": "형번 T/YHC102F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "6.2",
     "unit": "",
     "condition": "형번 T/YHC102F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "7.8/4.7",
     "unit": "",
     "condition": "형번 T/YHC102F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "52.0/38.0",
     "unit": "",
     "condition": "형번 T/YHC102F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 YHC102FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC102FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 YHC102FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC102FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 YHC102FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC102FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "1",
     "unit": "",
     "condition": "형번 YHC102FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC102FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.4",
     "unit": "",
     "condition": "형번 YHC102FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC102FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "6.2",
     "unit": "",
     "condition": "형번 YHC102FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC102FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "5.8/3.7",
     "unit": "",
     "condition": "형번 YHC102FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC102FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "39.0/28.0",
     "unit": "",
     "condition": "형번 YHC102FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC102FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC120F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC120F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC120F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC120F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.7",
     "unit": "",
     "condition": "형번 T/YHC120F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "9.8",
     "unit": "",
     "condition": "형번 T/YHC120F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "19.6/13.2",
     "unit": "",
     "condition": "형번 T/YHC120F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "136.0/88.0",
     "unit": "",
     "condition": "형번 T/YHC120F3 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F3",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC120F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC120F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC120F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC120F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.5",
     "unit": "",
     "condition": "형번 T/YHC120F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "4.8",
     "unit": "",
     "condition": "형번 T/YHC120F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "8.2/6.0",
     "unit": "",
     "condition": "형번 T/YHC120F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "66.0/44.0",
     "unit": "",
     "condition": "형번 T/YHC120F4 · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F4",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 YHC120FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC120FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 YHC120FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC120FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 YHC120FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC120FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 YHC120FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC120FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.4",
     "unit": "",
     "condition": "형번 YHC120FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC120FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "4.8",
     "unit": "",
     "condition": "형번 YHC120FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC120FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "6.6/4.2",
     "unit": "",
     "condition": "형번 YHC120FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC120FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "55.0/30.0",
     "unit": "",
     "condition": "형번 YHC120FW · compressorAndCondenserFan",
     "evidence": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC120FW",
     "sourceTable": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "sourcePage": 201,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC072*3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072*3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC072*3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072*3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.4",
     "unit": "",
     "condition": "형번 T/YHC072*3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072*3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "24.5",
     "unit": "",
     "condition": "형번 T/YHC072*3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072*3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1",
     "unit": "HP",
     "condition": "형번 T/YHC072*3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072*3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC072*4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072*4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC072*4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072*4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.6",
     "unit": "",
     "condition": "형번 T/YHC072*4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072*4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "12.3",
     "unit": "",
     "condition": "형번 T/YHC072*4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072*4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1",
     "unit": "HP",
     "condition": "형번 T/YHC072*4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072*4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 YHC072*W · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC072*W",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 YHC072*W · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC072*W",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.7",
     "unit": "",
     "condition": "형번 YHC072*W · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC072*W",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 YHC072*W · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC072*W",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "1.5",
     "unit": "HP",
     "condition": "형번 YHC072*W · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC072*W",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC074F3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC074F3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "7.3",
     "unit": "",
     "condition": "형번 T/YHC074F3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 T/YHC074F3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2.75",
     "unit": "HP",
     "condition": "형번 T/YHC074F3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC074F4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
